&HEAD CHID='Heil_post_9ms', TITLE='Crown Fire case' /

&MESH IJK=50,50,50, XB=500,550,50,100,0,50, MULT_ID='mesh' /
&MULT ID='mesh', DX=50., DY=50., I_UPPER=11, J_UPPER=5, K_UPPER=0 /

&TRNZ IDERIV=1, CC=0., PC=0.5, MESH_NUMBER=0 /
&TRNZ IDERIV=2, CC=0., PC=0.0, MESH_NUMBER=0 /

&TIME T_END=1000. /

&MISC TMPA=25., SIMULATION_MODE='SVLES' /

&SURF ID='INFLOW',VEL= -9.0,RAMP_V='time ramp', PROFILE='ATMOSPHERIC', Z0=20.,PLE=0.143 /

&RAMP ID='time ramp', T= 0.0, F=0.0 /
&RAMP ID='time ramp', T=10.0, F=1.0 /

&VENT PBX=500., SURF_ID='INFLOW' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='MIRROR' /
&VENT MB='YMAX', SURF_ID='MIRROR' /
&VENT MB='ZMAX', SURF_ID='MIRROR' /

&SURF ID='IGN FIRE', HRRPUA=500., COLOR='RED', RAMP_Q='fireramp' /
&RAMP ID='fireramp', T= 0., F=0. /
&RAMP ID='fireramp', T= 2., F=1. /
&RAMP ID='fireramp', T=30., F=1. /
&RAMP ID='fireramp', T=31., F=0. /
&OBST XB=680,683,50,350,0.0,0.1, SURF_ID='IGN FIRE'/

&CATF OTHER_FILES='vegetation_model.txt' /

&SURF ID                      = 'Ground Vegetation'
      DEFAULT                 = .TRUE.
      MINIMUM_BURNOUT_TIME    = 20.
      MATL_ID(1,1)            = 'GENERIC VEGETATION'
      MATL_ID(2,1)            = 'Soil'
      MOISTURE_CONTENT(1)    = 0.05
      SURFACE_VOLUME_RATIO(1) = 5710.
      MASS_PER_VOLUME(1)        = 12.24
      THICKNESS(1:2)          = 0.06,0.1 /

&SURF ID                   = 'Generic Foliage'
      MATL_ID              = 'GENERIC VEGETATION'
      MOISTURE_CONTENT    = 1.0 
      SURFACE_VOLUME_RATIO = 4000.
      LENGTH               = 0.05
      GEOMETRY             = 'CYLINDRICAL' /

&MATL ID='Soil'
      CONDUCTIVITY = 0.25
      SPECIFIC_HEAT = 2.
      DENSITY = 1300. /

&PART ID             = 'Generic Foliage'
      DRAG_COEFFICIENT = 2.8
      COLOR          = 'FOREST GREEN'
      SURF_ID        = 'Generic Foliage'
      QUANTITIES     = 'PARTICLE TEMPERATURE','PARTICLE MASS'
      STATIC         = .TRUE. /

&DUMP DT_HRR=1., DT_DEVC=1., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&DEVC ID='x', QUANTITY='TEMPERATURE', SPATIAL_STATISTIC='MAXLOC X', XB=690,1000,205,210,0,10, SETPOINT=950. /
&CTRL ID='kill', FUNCTION_TYPE='KILL', INPUT_ID='x' /
&DEVC ID='U10', QUANTITY='VELOCITY', XYZ=501.,201.,10. /

&SLCF PBY=201., QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=201., QUANTITY='VELOCITY' /

&BNDF QUANTITY='WALL TEMPERATURE', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='BURNING RATE', CELL_CENTERED=.TRUE. /

&INIT PART_ID='Generic Foliage', XYZ=  716.9  275.0    0.0 RADIUS= 1.1, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  727.4  200.0    3.7 RADIUS= 1.8, HEIGHT= 1.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  731.7  239.3    0.1 RADIUS= 0.9, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  736.6  170.7    0.0 RADIUS= 1.6, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  736.7  157.3    0.0 RADIUS= 0.8, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  755.0  148.0    0.0 RADIUS= 1.5, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  761.7  192.5    0.0 RADIUS= 0.7, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  761.9  270.4    2.1 RADIUS= 2.2, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  772.7  197.2    0.0 RADIUS= 1.0, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  776.0  130.0    0.0 RADIUS= 0.7, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  776.3  192.9    0.0 RADIUS= 1.7, HEIGHT= 7.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  784.1  222.4    0.0 RADIUS= 0.6, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  806.4  201.2    1.5 RADIUS= 1.5, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  818.3  165.4    0.1 RADIUS= 1.1, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  895.0  145.0    1.3 RADIUS= 1.2, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  700.0  105.0    3.4 RADIUS= 1.6, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  700.0  125.0    3.1 RADIUS= 2.3, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  700.0  131.0    3.2 RADIUS= 2.7, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  700.0  223.1    4.1 RADIUS= 1.3, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  700.0  291.2    2.7 RADIUS= 2.0, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  700.0  299.8    2.9 RADIUS= 1.4, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  700.5  280.0    2.4 RADIUS= 1.8, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  700.8  230.0    3.2 RADIUS= 1.3, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  700.8  246.2    5.1 RADIUS= 1.7, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  700.8  247.3    4.8 RADIUS= 2.7, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  701.0  136.0    4.2 RADIUS= 2.5, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  701.1  220.6    3.8 RADIUS= 1.1, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  701.3  239.6    3.5 RADIUS= 2.7, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  701.6  243.8    5.4 RADIUS= 2.1, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  701.9  276.8    2.6 RADIUS= 1.7, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  702.0  107.0    3.2 RADIUS= 2.2, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  702.4  177.8    2.5 RADIUS= 2.6, HEIGHT= 6.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  702.6  274.1    2.8 RADIUS= 2.5, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  702.7  226.0    4.7 RADIUS= 2.1, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  702.9  153.5    3.3 RADIUS= 1.5, HEIGHT= 6.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  703.0  121.0    4.8 RADIUS= 2.6, HEIGHT= 6.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  703.0  148.0    2.3 RADIUS= 2.3, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  703.3  291.6    3.4 RADIUS= 2.4, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  703.5  231.4    4.2 RADIUS= 2.3, HEIGHT= 7.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  703.5  271.7    2.7 RADIUS= 2.0, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  703.6  235.0    4.1 RADIUS= 1.3, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  703.8  216.0    5.5 RADIUS= 1.5, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  703.9  176.1    3.3 RADIUS= 2.1, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  703.9  215.8    4.5 RADIUS= 2.2, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  703.9  300.0    2.7 RADIUS= 1.9, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  704.0  138.0    7.1 RADIUS= 3.6, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  704.3  269.9    2.7 RADIUS= 2.1, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  704.9  244.0    4.4 RADIUS= 1.2, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  705.3  267.0    2.5 RADIUS= 1.6, HEIGHT=12.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  705.6  155.7    4.6 RADIUS= 2.4, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  705.7  182.6    1.0 RADIUS= 2.0, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  706.4  273.3    2.3 RADIUS= 2.0, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  706.9  227.1    4.3 RADIUS= 2.3, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  707.0  144.0    3.6 RADIUS= 2.2, HEIGHT= 6.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  707.0  159.2    6.4 RADIUS= 2.8, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  707.1  264.4    2.1 RADIUS= 1.4, HEIGHT=10.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  707.2  246.5    6.0 RADIUS= 1.9, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  707.7  223.0    4.3 RADIUS= 2.1, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  707.8  170.3    3.1 RADIUS= 1.9, HEIGHT= 6.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  707.9  286.4    2.5 RADIUS= 2.6, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  708.0  101.0    3.6 RADIUS= 2.7, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  708.0  133.0    4.7 RADIUS= 2.1, HEIGHT= 8.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  708.2  269.6    2.3 RADIUS= 1.7, HEIGHT= 7.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  708.7  187.0    1.6 RADIUS= 1.4, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  709.0  107.0    8.6 RADIUS= 2.6, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  709.0  120.0    4.9 RADIUS= 2.1, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  709.0  163.7    4.4 RADIUS= 2.5, HEIGHT= 8.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  709.1  290.0    2.9 RADIUS= 1.4, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  709.1  296.8    3.7 RADIUS= 1.5, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  709.6  231.4    3.9 RADIUS= 2.4, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  709.7  176.9    2.3 RADIUS= 1.6, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  710.0  125.0    3.7 RADIUS= 2.7, HEIGHT= 7.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  710.0  135.0    5.3 RADIUS= 2.5, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  710.3  293.0    2.8 RADIUS= 2.0, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  710.5  235.0    3.7 RADIUS= 1.7, HEIGHT= 6.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  711.0  100.0    3.9 RADIUS= 1.6, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  711.0  128.0    5.8 RADIUS= 3.2, HEIGHT= 7.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  711.2  267.0    2.1 RADIUS= 2.4, HEIGHT=11.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  711.2  277.3    2.9 RADIUS= 2.7, HEIGHT= 7.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  711.4  227.1    3.9 RADIUS= 2.4, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  711.8  281.8    2.2 RADIUS= 0.9, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  712.0  126.0    4.8 RADIUS= 1.9, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  712.0  142.0    4.5 RADIUS= 2.8, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  712.0  300.0    3.0 RADIUS= 2.0, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  712.6  175.3    4.3 RADIUS= 2.0, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  713.0  128.0    3.0 RADIUS= 2.5, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  713.0  130.0    2.4 RADIUS= 2.3, HEIGHT= 6.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  713.3  153.3    2.8 RADIUS= 2.6, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  713.4  184.0    2.1 RADIUS= 1.9, HEIGHT= 7.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  713.6  289.2    2.3 RADIUS= 2.2, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  713.7  185.2    5.2 RADIUS= 2.6, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  714.0  188.5    3.1 RADIUS= 1.0, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  714.2  180.5    2.7 RADIUS= 1.6, HEIGHT= 6.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  715.0  103.0    2.2 RADIUS= 1.9, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  715.0  140.0    5.1 RADIUS= 2.8, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  715.0  161.2    4.6 RADIUS= 1.7, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  715.3  288.4    1.9 RADIUS= 1.4, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  715.6  157.1    2.6 RADIUS= 2.3, HEIGHT= 6.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  715.9  169.8    2.3 RADIUS= 2.1, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  716.2  190.0    6.1 RADIUS= 2.2, HEIGHT= 6.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  717.0  140.0    4.3 RADIUS= 2.9, HEIGHT= 6.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  717.4  293.1    3.1 RADIUS= 1.7, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  717.8  176.0    1.2 RADIUS= 2.1, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  717.8  187.6    4.0 RADIUS= 1.7, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  717.9  253.7    4.0 RADIUS= 1.5, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  718.0  102.0    3.5 RADIUS= 2.6, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  718.0  129.0    5.0 RADIUS= 2.8, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  718.1  175.8    4.3 RADIUS= 2.5, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  718.1  180.2    2.8 RADIUS= 1.6, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  718.2  293.0    3.8 RADIUS= 2.7, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  718.4  300.0    3.4 RADIUS= 2.5, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  718.7  260.7    2.6 RADIUS= 2.1, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  719.0  124.0    5.2 RADIUS= 2.7, HEIGHT= 6.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  719.1  286.3    1.7 RADIUS= 2.2, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  719.5  150.0    8.5 RADIUS= 2.3, HEIGHT=10.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  719.9  189.7    2.2 RADIUS= 1.8, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  720.0  127.0    2.2 RADIUS= 1.5, HEIGHT= 1.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  720.0  127.0    3.7 RADIUS= 3.6, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  720.4  300.0    2.9 RADIUS= 2.2, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  720.5  181.4    2.0 RADIUS= 2.4, HEIGHT= 7.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  720.8  253.5    3.8 RADIUS= 2.2, HEIGHT= 6.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  721.0  131.0    3.1 RADIUS= 2.2, HEIGHT= 6.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  721.0  146.0    2.5 RADIUS= 2.5, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  721.1  264.4    3.2 RADIUS= 2.3, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  721.2  161.9    6.4 RADIUS= 2.0, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  721.6  161.5    4.1 RADIUS= 0.7, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  721.6  190.9    6.3 RADIUS= 2.4, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  721.7  188.7    2.0 RADIUS= 1.4, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  722.0  204.1    6.1 RADIUS= 1.3, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  722.5  200.0    4.1 RADIUS= 1.6, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  722.6  296.3    3.0 RADIUS= 1.8, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  722.9  206.3    3.4 RADIUS= 1.9, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  724.0  126.0    5.9 RADIUS= 2.2, HEIGHT= 6.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  724.7  184.8    3.4 RADIUS= 1.9, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  725.0  113.0    4.9 RADIUS= 2.0, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  725.0  129.0    3.5 RADIUS= 2.1, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  725.0  140.0    1.6 RADIUS= 1.7, HEIGHT= 6.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  725.0  197.2    5.4 RADIUS= 1.4, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  725.0  264.0    4.0 RADIUS= 2.8, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  725.0  279.2    2.4 RADIUS= 2.6, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  725.6  151.1    3.7 RADIUS= 2.5, HEIGHT= 7.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  725.9  187.0    5.2 RADIUS= 1.4, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  725.9  260.0    2.4 RADIUS= 2.1, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  725.9  272.9    2.3 RADIUS= 1.9, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  726.0  118.0    4.9 RADIUS= 1.3, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  726.0  293.0    2.8 RADIUS= 2.3, HEIGHT= 6.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  726.1  207.8    5.5 RADIUS= 1.6, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  726.3  205.3    3.2 RADIUS= 1.0, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  726.5  171.0    5.8 RADIUS= 2.8, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  727.0  148.0    3.6 RADIUS= 2.1, HEIGHT= 6.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  727.2  150.5    1.6 RADIUS= 1.6, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  727.2  299.5    3.5 RADIUS= 1.1, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  727.3  256.6    3.7 RADIUS= 2.5, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  727.3  286.5    2.6 RADIUS= 1.8, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  727.4  178.5    4.0 RADIUS= 1.9, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  727.4  250.3    3.6 RADIUS= 1.5, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  728.0  116.0    3.9 RADIUS= 1.4, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  728.1  166.3    5.2 RADIUS= 3.0, HEIGHT= 7.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  728.3  200.0    5.3 RADIUS= 1.6, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  728.7  245.4    2.5 RADIUS= 2.1, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  728.8  201.6    3.8 RADIUS= 1.8, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  729.0  101.0    4.6 RADIUS= 3.2, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  729.0  124.0    4.6 RADIUS= 1.7, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  729.2  184.3    4.0 RADIUS= 2.0, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  729.2  194.8    5.1 RADIUS= 1.6, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  729.6  188.3    6.2 RADIUS= 1.6, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  729.6  297.6    3.0 RADIUS= 1.6, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  729.7  269.8    2.3 RADIUS= 2.0, HEIGHT= 6.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  729.7  283.5    2.6 RADIUS= 1.4, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  729.7  288.5    2.3 RADIUS= 2.3, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  729.7  300.0    3.1 RADIUS= 2.5, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  730.0  118.0    3.3 RADIUS= 1.9, HEIGHT= 8.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  730.5  257.9    3.8 RADIUS= 1.8, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  730.6  177.5    2.4 RADIUS= 1.9, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  730.7  238.5    3.5 RADIUS= 2.5, HEIGHT= 9.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  731.0  254.4    3.7 RADIUS= 1.8, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  731.3  252.9    3.7 RADIUS= 1.8, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  731.4  154.8    1.0 RADIUS= 1.4, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  731.6  204.5    4.4 RADIUS= 1.4, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  732.0  123.0    4.2 RADIUS= 1.8, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  732.0  193.3    6.0 RADIUS= 1.9, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  732.0  277.5    2.7 RADIUS= 1.5, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  732.6  244.5    3.6 RADIUS= 2.3, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  733.3  252.2    3.5 RADIUS= 1.6, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  733.4  256.7    4.0 RADIUS= 1.7, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  733.5  222.6    2.2 RADIUS= 1.2, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  733.7  202.1    3.5 RADIUS= 1.7, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  733.7  283.5    2.7 RADIUS= 2.2, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  733.8  260.7    2.5 RADIUS= 1.5, HEIGHT= 6.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  733.9  169.2    4.7 RADIUS= 1.8, HEIGHT= 7.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  733.9  279.0    3.1 RADIUS= 2.5, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  734.0  128.0    4.2 RADIUS= 2.0, HEIGHT= 8.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  734.1  185.7    3.7 RADIUS= 1.7, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  734.2  208.4    4.9 RADIUS= 2.3, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  734.5  177.7    3.2 RADIUS= 2.5, HEIGHT= 7.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  734.7  263.9    3.0 RADIUS= 2.4, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  735.0  117.0    4.6 RADIUS= 1.7, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  735.2  245.6    4.8 RADIUS= 2.1, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  736.0  294.8    2.5 RADIUS= 2.0, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  736.7  254.2    3.3 RADIUS= 1.2, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  736.7  268.4    2.6 RADIUS= 1.3, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  737.0  117.0    5.0 RADIUS= 1.2, HEIGHT= 1.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  737.0  232.5    3.0 RADIUS= 1.1, HEIGHT= 6.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  737.1  189.4    4.6 RADIUS= 2.2, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  737.2  208.0    3.8 RADIUS= 0.9, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  737.6  229.5    2.5 RADIUS= 1.5, HEIGHT= 6.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  737.8  157.7    0.6 RADIUS= 0.9, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  737.9  165.7    3.1 RADIUS= 2.1, HEIGHT= 7.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  738.0  139.0    4.5 RADIUS= 2.7, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  738.0  186.0    3.3 RADIUS= 1.2, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  738.2  157.0    5.7 RADIUS= 1.4, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  738.2  272.4    2.9 RADIUS= 1.2, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  738.3  167.8    4.9 RADIUS= 1.5, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  738.4  156.1    1.2 RADIUS= 1.7, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  738.4  224.9    4.9 RADIUS= 2.4, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  738.5  194.1    5.8 RADIUS= 2.3, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  738.5  208.5    3.9 RADIUS= 2.0, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  738.5  288.5    3.0 RADIUS= 2.2, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  738.6  234.2    2.8 RADIUS= 2.1, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  738.7  204.3    5.4 RADIUS= 1.3, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  738.7  292.3    2.8 RADIUS= 1.7, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  738.8  175.2    3.3 RADIUS= 2.0, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  738.8  293.2    2.9 RADIUS= 2.1, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  739.0  134.0    4.9 RADIUS= 1.5, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  739.1  291.0    3.3 RADIUS= 1.9, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  739.2  228.2    4.1 RADIUS= 1.5, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  739.2  242.2    4.3 RADIUS= 1.1, HEIGHT= 1.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  739.3  182.1    3.4 RADIUS= 1.3, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  739.3  256.8    3.8 RADIUS= 2.8, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  739.6  198.9    3.9 RADIUS= 1.8, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  739.7  274.0    2.6 RADIUS= 1.9, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  740.0  115.0    2.5 RADIUS= 2.7, HEIGHT= 8.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  740.0  204.3    6.5 RADIUS= 2.6, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  740.1  192.4    3.2 RADIUS= 2.1, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  740.1  282.9    2.9 RADIUS= 2.2, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  740.2  183.2    3.7 RADIUS= 2.0, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  740.2  225.5    3.8 RADIUS= 2.0, HEIGHT= 6.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  740.7  182.7    3.3 RADIUS= 2.0, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  740.7  254.4    2.9 RADIUS= 2.0, HEIGHT= 7.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  740.9  271.9    3.0 RADIUS= 1.6, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  741.0  101.0    5.4 RADIUS= 2.8, HEIGHT= 6.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  741.0  130.0    3.7 RADIUS= 2.2, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  741.1  165.6    1.5 RADIUS= 1.3, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  741.7  231.5    4.6 RADIUS= 1.4, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  741.8  165.6    2.3 RADIUS= 1.8, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  741.9  206.3    4.1 RADIUS= 1.6, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  742.0  161.5    3.5 RADIUS= 1.4, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  742.0  233.9    4.1 RADIUS= 1.4, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  742.4  295.8    3.0 RADIUS= 2.1, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  742.5  237.0    3.0 RADIUS= 1.9, HEIGHT= 6.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  742.7  226.5    5.6 RADIUS= 2.3, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  742.7  242.8    4.6 RADIUS= 1.9, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  742.8  184.2    3.6 RADIUS= 2.7, HEIGHT= 6.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  742.9  150.0    2.0 RADIUS= 1.9, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  743.0  125.0    5.7 RADIUS= 1.7, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  743.0  144.0    3.4 RADIUS= 1.6, HEIGHT= 6.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  743.0  227.5    5.1 RADIUS= 1.2, HEIGHT= 1.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  743.0  300.0    3.3 RADIUS= 2.1, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  743.4  204.0    5.0 RADIUS= 2.3, HEIGHT= 1.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  743.6  197.8    3.5 RADIUS= 2.1, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  743.7  277.8    3.2 RADIUS= 2.2, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  744.0  139.0    5.4 RADIUS= 2.3, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  744.2  229.7    4.4 RADIUS= 2.4, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  744.3  242.3    5.1 RADIUS= 1.7, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  744.5  191.4    3.4 RADIUS= 2.1, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  744.7  194.1    4.2 RADIUS= 1.2, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  744.9  235.8    3.7 RADIUS= 1.5, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  745.0  115.0    4.6 RADIUS= 3.4, HEIGHT= 7.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  745.0  121.0    5.3 RADIUS= 2.7, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  745.0  147.0    1.7 RADIUS= 1.7, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  745.1  208.5    6.2 RADIUS= 2.2, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  745.1  300.0    2.0 RADIUS= 1.4, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  745.2  156.2    4.7 RADIUS= 1.8, HEIGHT= 6.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  745.3  256.7    3.4 RADIUS= 1.2, HEIGHT=11.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  745.4  295.0    2.6 RADIUS= 2.5, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  745.8  296.1    3.2 RADIUS= 1.4, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  746.6  279.8    4.2 RADIUS= 1.9, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  746.6  288.2    3.1 RADIUS= 1.2, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  747.0  135.0    4.5 RADIUS= 1.8, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  747.0  282.5    2.5 RADIUS= 2.2, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  747.1  253.9    3.8 RADIUS= 1.4, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  747.1  259.8    2.3 RADIUS= 2.0, HEIGHT= 6.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  747.6  231.1    4.8 RADIUS= 2.1, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  747.9  237.5    5.0 RADIUS= 2.2, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  748.0  113.0    4.9 RADIUS= 2.9, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  748.3  299.5    3.3 RADIUS= 1.6, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  750.0  127.0    4.1 RADIUS= 1.5, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  750.0  137.0    3.6 RADIUS= 2.7, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  750.0  223.4    6.6 RADIUS= 2.7, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  750.0  286.6    2.4 RADIUS= 1.4, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  750.0  291.3    2.1 RADIUS= 1.8, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  750.1  284.9    3.0 RADIUS= 2.1, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  750.5  186.0    4.0 RADIUS= 1.0, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  750.7  228.6    5.1 RADIUS= 2.3, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  751.0  121.0    5.0 RADIUS= 2.3, HEIGHT= 6.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  751.0  125.0    2.2 RADIUS= 2.1, HEIGHT= 6.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  751.0  149.0    2.2 RADIUS= 1.3, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  751.0  258.9    3.1 RADIUS= 2.3, HEIGHT= 1.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  751.6  174.4    2.3 RADIUS= 1.8, HEIGHT= 6.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  752.0  118.0    4.7 RADIUS= 2.3, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  752.0  133.0    4.1 RADIUS= 1.8, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  752.0  136.0    5.2 RADIUS= 2.0, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  752.1  182.5    2.9 RADIUS= 1.4, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  752.7  167.1    5.5 RADIUS= 2.8, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  752.7  205.4    5.5 RADIUS= 2.5, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  753.2  193.7    3.9 RADIUS= 2.6, HEIGHT= 6.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  753.2  279.3    2.2 RADIUS= 2.3, HEIGHT= 7.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  753.3  280.8    3.8 RADIUS= 1.9, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  754.0  187.4    4.6 RADIUS= 1.8, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  754.2  254.4    2.8 RADIUS= 1.8, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  755.0  134.0    4.3 RADIUS= 2.2, HEIGHT= 7.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  755.4  178.2    1.9 RADIUS= 2.1, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  755.4  200.7    3.9 RADIUS= 1.9, HEIGHT= 6.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  755.6  184.8    4.6 RADIUS= 2.3, HEIGHT= 6.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  756.0  123.0    4.9 RADIUS= 3.4, HEIGHT= 8.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  756.0  155.6    3.4 RADIUS= 1.9, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  756.0  251.4    2.9 RADIUS= 2.4, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  756.1  281.6    4.8 RADIUS= 2.0, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  756.2  154.3    3.8 RADIUS= 1.3, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  756.3  161.7    4.9 RADIUS= 2.5, HEIGHT= 6.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  756.5  174.6    2.3 RADIUS= 2.1, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  756.8  261.7    3.2 RADIUS= 2.0, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  756.9  283.2    5.4 RADIUS= 1.8, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  757.0  129.0    3.1 RADIUS= 2.3, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  757.2  195.9    3.5 RADIUS= 1.5, HEIGHT= 6.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  757.3  282.8    2.8 RADIUS= 1.5, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  757.4  198.8    2.9 RADIUS= 2.1, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  757.4  248.2    4.1 RADIUS= 1.8, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  757.7  290.7    4.6 RADIUS= 2.2, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  757.8  285.8    5.0 RADIUS= 1.9, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  757.9  256.7    3.1 RADIUS= 1.6, HEIGHT= 1.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  758.0  190.0    3.6 RADIUS= 2.0, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  758.5  176.4    2.7 RADIUS= 1.4, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  758.7  264.9    3.0 RADIUS= 1.6, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  759.0  154.6    1.7 RADIUS= 1.2, HEIGHT= 1.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  759.0  207.0    4.9 RADIUS= 1.8, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  759.0  224.7    4.1 RADIUS= 2.4, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  759.3  269.5    3.9 RADIUS= 2.7, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  759.4  158.1    6.0 RADIUS= 1.6, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  759.7  259.6    3.4 RADIUS= 1.4, HEIGHT= 0.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  760.4  254.7    4.2 RADIUS= 1.7, HEIGHT= 1.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  760.6  180.3    3.6 RADIUS= 2.1, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  760.8  251.9    3.3 RADIUS= 1.6, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  761.0  121.0    4.2 RADIUS= 2.4, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  761.0  125.0    3.6 RADIUS= 1.2, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  761.0  143.0    4.9 RADIUS= 1.8, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  761.2  168.5    2.8 RADIUS= 1.7, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  761.2  187.6    2.5 RADIUS= 1.8, HEIGHT= 7.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  761.2  195.0    3.5 RADIUS= 2.6, HEIGHT= 6.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  761.3  281.6    6.2 RADIUS= 1.8, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  761.9  248.4    3.7 RADIUS= 1.5, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  761.9  262.3    4.2 RADIUS= 1.8, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  762.0  131.0    4.7 RADIUS= 1.3, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  762.0  149.0    3.8 RADIUS= 1.9, HEIGHT= 8.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  762.0  266.5    3.6 RADIUS= 1.8, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  762.0  270.4    4.1 RADIUS= 1.7, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  762.1  159.6    2.9 RADIUS= 1.9, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  762.1  232.6    5.1 RADIUS= 2.8, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  762.3  242.6    4.7 RADIUS= 1.6, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  762.4  195.5    2.0 RADIUS= 1.0, HEIGHT= 7.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  762.4  239.4    4.9 RADIUS= 1.9, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  762.7  259.1    3.8 RADIUS= 1.6, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  763.0  132.0    3.5 RADIUS= 2.1, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  763.0  137.0    3.5 RADIUS= 2.6, HEIGHT= 6.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  763.4  247.8    3.9 RADIUS= 2.3, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  763.5  245.5    3.4 RADIUS= 1.4, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  763.6  166.8    4.9 RADIUS= 2.6, HEIGHT= 7.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  764.0  128.0    6.1 RADIUS= 1.5, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  764.0  253.5    3.0 RADIUS= 1.8, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  764.5  187.6    0.7 RADIUS= 0.7, HEIGHT= 1.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  764.9  187.4    4.1 RADIUS= 2.7, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  764.9  243.4    3.9 RADIUS= 1.5, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  765.0  108.0    3.9 RADIUS= 2.1, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  765.0  123.0    5.7 RADIUS= 2.1, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  765.0  178.9    3.1 RADIUS= 2.1, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  765.4  153.6    5.9 RADIUS= 1.7, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  765.6  256.4    3.5 RADIUS= 2.0, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  766.0  104.0    4.9 RADIUS= 2.5, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  766.4  163.5    4.5 RADIUS= 2.1, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  767.0  107.0    2.5 RADIUS= 1.3, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  767.0  264.6    3.8 RADIUS= 2.2, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  767.1  193.2    2.2 RADIUS= 2.0, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  767.4  184.0    2.8 RADIUS= 1.9, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  767.4  260.2    4.3 RADIUS= 2.6, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  768.1  234.6    4.2 RADIUS= 2.7, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  768.1  241.6    3.7 RADIUS= 2.6, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  768.4  225.6    5.8 RADIUS= 2.6, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  768.6  247.4    3.7 RADIUS= 2.3, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  768.7  256.9    3.8 RADIUS= 1.8, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  768.8  296.7    1.5 RADIUS= 2.5, HEIGHT= 7.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  769.0  112.0    5.6 RADIUS= 2.6, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  769.2  254.3    3.6 RADIUS= 1.7, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  769.3  160.5    3.2 RADIUS= 2.2, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  770.0  101.0    3.6 RADIUS= 2.6, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  770.0  110.0    5.3 RADIUS= 2.3, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  770.0  139.0    5.5 RADIUS= 1.9, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  770.0  144.0    5.4 RADIUS= 1.5, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  770.1  218.9    5.5 RADIUS= 2.0, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  770.5  169.7    3.0 RADIUS= 1.9, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  770.6  172.7    2.3 RADIUS= 2.2, HEIGHT= 8.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  770.9  256.7    4.3 RADIUS= 1.0, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  771.0  107.0    4.9 RADIUS= 2.7, HEIGHT= 7.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  771.0  115.0    5.7 RADIUS= 2.3, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  771.0  148.0    1.8 RADIUS= 1.3, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  771.2  242.1    3.1 RADIUS= 1.8, HEIGHT= 6.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  771.5  294.6    2.5 RADIUS= 1.9, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  771.8  199.4    4.9 RADIUS= 3.0, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  771.8  238.0    3.4 RADIUS= 1.8, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  772.0  134.0    4.5 RADIUS= 1.3, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  772.2  251.6    3.4 RADIUS= 1.8, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  772.3  199.0    4.1 RADIUS= 1.7, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  772.8  162.2    5.5 RADIUS= 2.6, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  772.9  248.6    4.1 RADIUS= 1.7, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  772.9  291.3    2.6 RADIUS= 1.7, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  773.0  129.0    3.9 RADIUS= 2.1, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  773.0  148.0    4.0 RADIUS= 1.6, HEIGHT= 6.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  773.1  190.3    4.1 RADIUS= 1.8, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  773.1  292.7    2.7 RADIUS= 1.3, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  773.2  172.0    3.8 RADIUS= 2.1, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  773.3  252.7    3.1 RADIUS= 1.5, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  773.4  250.2    3.8 RADIUS= 1.4, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  774.0  107.0    4.6 RADIUS= 2.7, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  774.0  116.0    5.6 RADIUS= 1.4, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  774.0  132.0    2.8 RADIUS= 1.5, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  774.1  152.7    2.7 RADIUS= 3.0, HEIGHT= 6.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  774.5  197.6    4.7 RADIUS= 2.3, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  774.6  259.6    3.2 RADIUS= 2.4, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  775.0  141.0    1.5 RADIUS= 1.8, HEIGHT= 7.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  775.0  145.0    4.2 RADIUS= 1.5, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  775.0  213.5    5.2 RADIUS= 2.1, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  775.0  291.9    3.5 RADIUS= 2.9, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  775.3  283.3    4.4 RADIUS= 2.9, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  776.0  100.0    3.8 RADIUS= 1.7, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  776.0  113.0    4.5 RADIUS= 2.4, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  776.1  175.3    3.9 RADIUS= 1.7, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  776.5  160.2    4.5 RADIUS= 1.7, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  776.6  168.5    3.8 RADIUS= 2.0, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  776.7  210.9    4.4 RADIUS= 2.0, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  776.7  231.0    2.7 RADIUS= 1.1, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  776.9  185.7    3.3 RADIUS= 1.8, HEIGHT= 6.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  777.0  120.0    5.4 RADIUS= 2.2, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  777.0  244.1    2.6 RADIUS= 1.4, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  777.5  296.7    2.0 RADIUS= 2.3, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  778.0  122.0    5.1 RADIUS= 1.3, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  778.0  143.0    2.5 RADIUS= 1.5, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  778.2  236.4    3.3 RADIUS= 2.1, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  778.4  215.8    5.6 RADIUS= 2.9, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  778.4  242.2    3.3 RADIUS= 1.7, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  778.6  246.7    3.5 RADIUS= 2.4, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  778.8  190.8    3.3 RADIUS= 2.3, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  779.0  109.0    4.5 RADIUS= 2.0, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  779.0  115.0    5.0 RADIUS= 1.1, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  779.0  149.0    2.0 RADIUS= 2.0, HEIGHT= 6.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  779.1  279.2    3.9 RADIUS= 1.3, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  779.5  281.1    2.7 RADIUS= 2.0, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  779.6  220.1    5.1 RADIUS= 2.8, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  779.8  164.7    4.0 RADIUS= 2.0, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  780.0  143.0    5.1 RADIUS= 2.3, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  780.0  256.1    3.5 RADIUS= 2.2, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  780.1  156.3    3.8 RADIUS= 2.1, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  780.7  294.4    2.0 RADIUS= 1.5, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  781.0  117.0    4.7 RADIUS= 1.5, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  781.0  188.2    4.5 RADIUS= 2.0, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  781.1  179.0    3.1 RADIUS= 2.3, HEIGHT= 6.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  781.2  230.8    3.2 RADIUS= 2.5, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  781.3  234.9    3.2 RADIUS= 2.1, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  781.4  173.3    4.6 RADIUS= 1.8, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  781.5  234.9    3.4 RADIUS= 1.8, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  781.7  236.9    2.5 RADIUS= 1.1, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  781.9  209.7    4.9 RADIUS= 1.8, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  782.0  102.0    3.7 RADIUS= 1.9, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  782.0  119.0    6.2 RADIUS= 1.0, HEIGHT= 0.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  782.0  143.0    4.9 RADIUS= 2.0, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  782.1  286.7    2.8 RADIUS= 1.7, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  782.2  154.2    4.6 RADIUS= 2.0, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  782.7  286.1    2.4 RADIUS= 1.7, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  783.0  106.0    3.8 RADIUS= 2.0, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  783.0  118.0    7.0 RADIUS= 2.7, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  783.0  147.0    3.4 RADIUS= 1.5, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  783.1  157.4    3.8 RADIUS= 1.9, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  783.4  296.4    2.8 RADIUS= 1.7, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  783.8  284.9    2.7 RADIUS= 1.5, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  784.0  171.7    7.3 RADIUS= 2.6, HEIGHT= 1.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  784.0  252.6    3.8 RADIUS= 2.2, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  784.1  204.9    2.0 RADIUS= 1.7, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  784.1  288.8    2.6 RADIUS= 1.5, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  784.2  189.9    6.5 RADIUS= 3.9, HEIGHT= 6.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  784.9  299.2    2.8 RADIUS= 1.5, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  785.0  103.0    3.8 RADIUS= 1.4, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  785.0  111.0    5.5 RADIUS= 2.2, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  785.0  112.0    4.9 RADIUS= 3.0, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  785.1  268.7    4.1 RADIUS= 2.2, HEIGHT= 7.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  785.2  213.6    4.3 RADIUS= 1.9, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  785.4  176.8    5.1 RADIUS= 2.2, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  785.5  183.2    2.0 RADIUS= 1.4, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  785.7  243.9    3.5 RADIUS= 2.4, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  785.9  237.8    5.0 RADIUS= 1.8, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  786.0  276.3    2.0 RADIUS= 1.4, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  786.4  209.4    4.9 RADIUS= 1.7, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  786.5  285.9    3.2 RADIUS= 1.5, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  786.7  234.3    3.2 RADIUS= 2.3, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  786.8  151.0    3.2 RADIUS= 1.5, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  786.8  243.6    4.8 RADIUS= 1.8, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  786.8  287.8    4.2 RADIUS= 2.3, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  786.9  167.9    4.7 RADIUS= 1.8, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  786.9  220.5    4.3 RADIUS= 2.3, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  787.0  106.0    2.9 RADIUS= 2.4, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  787.0  108.0    3.2 RADIUS= 2.4, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  787.1  275.4    1.9 RADIUS= 2.3, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  787.3  166.4    4.9 RADIUS= 1.9, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  787.3  273.1    3.2 RADIUS= 1.9, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  787.5  202.9    5.3 RADIUS= 2.3, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  787.7  188.3    1.6 RADIUS= 1.1, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  787.7  247.8    3.2 RADIUS= 2.1, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  788.0  290.7    2.2 RADIUS= 1.8, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  788.2  183.4    4.7 RADIUS= 2.6, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  788.4  156.7    5.8 RADIUS= 1.3, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  788.4  216.9    5.0 RADIUS= 2.0, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  789.2  278.1    3.5 RADIUS= 1.6, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  789.4  180.1    5.1 RADIUS= 1.5, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  789.7  186.0    1.8 RADIUS= 0.8, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  789.9  291.6    2.6 RADIUS= 1.4, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  789.9  299.2    4.7 RADIUS= 2.2, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  790.2  221.6    4.4 RADIUS= 1.3, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  790.2  275.6    1.9 RADIUS= 1.6, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  790.3  160.1    4.2 RADIUS= 2.3, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  790.4  211.5    5.0 RADIUS= 1.5, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  790.7  247.0    3.6 RADIUS= 1.8, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  790.7  253.5    2.6 RADIUS= 2.3, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  790.7  276.6    2.2 RADIUS= 1.4, HEIGHT= 7.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  790.8  168.8    5.3 RADIUS= 2.6, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  790.8  243.3    2.8 RADIUS= 1.5, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  790.9  151.9    3.6 RADIUS= 2.0, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  790.9  202.1    7.2 RADIUS= 1.1, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  791.2  239.0    3.5 RADIUS= 2.4, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  791.4  181.5    5.7 RADIUS= 1.5, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  791.4  210.2    2.2 RADIUS= 1.5, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  791.6  205.0    4.8 RADIUS= 2.8, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  792.0  102.0    3.5 RADIUS= 2.9, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  792.0  155.2    5.7 RADIUS= 2.1, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  792.9  161.7    4.3 RADIUS= 2.0, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  792.9  222.9    6.1 RADIUS= 1.9, HEIGHT= 1.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  793.0  149.0    3.6 RADIUS= 2.1, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  793.0  150.0    4.6 RADIUS= 1.5, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  793.1  158.1    5.4 RADIUS= 1.5, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  793.3  214.6    3.6 RADIUS= 1.8, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  793.4  175.1    5.1 RADIUS= 1.5, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  793.4  251.6    2.0 RADIUS= 1.9, HEIGHT= 6.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  794.1  218.1    4.1 RADIUS= 1.8, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  794.2  176.9    5.4 RADIUS= 2.1, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  794.2  237.8    4.6 RADIUS= 1.6, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  794.2  246.2    3.2 RADIUS= 1.2, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  794.3  164.6    5.8 RADIUS= 1.5, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  794.7  200.7    4.4 RADIUS= 2.1, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  794.9  152.5    4.9 RADIUS= 2.2, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  795.0  125.0    4.3 RADIUS= 3.4, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  795.0  137.0    4.3 RADIUS= 2.7, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  795.1  234.3    3.7 RADIUS= 2.5, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  795.4  220.4    4.7 RADIUS= 1.5, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  795.6  245.6    4.9 RADIUS= 1.9, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  795.8  219.9    4.8 RADIUS= 1.5, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  796.0  150.0    4.6 RADIUS= 0.6, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  797.0  131.0    3.0 RADIUS= 2.3, HEIGHT= 7.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  797.2  242.8    3.8 RADIUS= 1.5, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  798.0  119.0    2.7 RADIUS= 0.5, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  798.0  124.0    3.8 RADIUS= 0.7, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  798.0  238.4    4.1 RADIUS= 2.2, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  798.5  228.7    4.0 RADIUS= 1.7, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  798.7  259.5    3.2 RADIUS= 3.4, HEIGHT= 7.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  799.0  117.0    4.0 RADIUS= 2.1, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  799.3  285.3    5.3 RADIUS= 2.9, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  800.0  133.0    2.5 RADIUS= 2.0, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  800.0  213.3    2.8 RADIUS= 2.5, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  800.0  217.7    2.8 RADIUS= 1.7, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  800.0  223.4    4.9 RADIUS= 2.5, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  800.0  244.5    3.8 RADIUS= 2.0, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  800.0  253.9    1.9 RADIUS= 1.6, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  800.2  164.5    6.2 RADIUS= 2.6, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  800.6  241.7    4.2 RADIUS= 1.6, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  801.0  139.0    3.5 RADIUS= 2.1, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  801.7  208.2    2.7 RADIUS= 1.8, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  802.0  104.0    5.4 RADIUS= 2.4, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  802.0  137.0    3.3 RADIUS= 1.7, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  802.1  220.0    4.2 RADIUS= 2.1, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  802.4  255.8    2.8 RADIUS= 1.5, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  802.6  251.8    4.7 RADIUS= 1.6, HEIGHT= 1.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  802.7  203.4    2.8 RADIUS= 1.4, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  802.8  217.5    4.8 RADIUS= 1.6, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  802.8  222.8    4.4 RADIUS= 2.0, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  802.9  216.4    2.7 RADIUS= 1.4, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  803.0  119.0    3.7 RADIUS= 1.7, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  803.0  122.0    4.1 RADIUS= 0.9, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  803.0  187.3    2.6 RADIUS= 1.4, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  803.1  210.4    3.1 RADIUS= 1.0, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  803.1  242.0    5.1 RADIUS= 1.9, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  803.9  250.2    3.5 RADIUS= 1.7, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  804.0  129.0    4.6 RADIUS= 3.0, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  804.0  144.0    3.4 RADIUS= 2.5, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  804.3  171.4    5.2 RADIUS= 1.8, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  804.5  280.5    1.9 RADIUS= 3.7, HEIGHT= 8.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  804.6  190.0    4.7 RADIUS= 1.7, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  804.6  226.4    4.1 RADIUS= 2.1, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  804.7  254.6    2.6 RADIUS= 1.5, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  805.0  101.0    5.8 RADIUS= 2.4, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  805.0  134.0    3.0 RADIUS= 2.3, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  805.7  201.1    3.5 RADIUS= 0.5, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  805.8  186.2    3.5 RADIUS= 2.3, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  805.8  219.2    3.8 RADIUS= 1.3, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  805.8  245.9    4.4 RADIUS= 2.2, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  805.9  252.5    2.3 RADIUS= 1.2, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  806.2  181.6    3.5 RADIUS= 1.7, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  806.6  216.6    3.6 RADIUS= 2.1, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  806.6  255.7    3.1 RADIUS= 1.6, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  806.8  282.3    1.9 RADIUS= 2.3, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  807.0  102.0    5.2 RADIUS= 2.2, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  807.0  200.4    3.1 RADIUS= 1.3, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  807.6  233.6    3.3 RADIUS= 1.8, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  808.0  147.0    3.3 RADIUS= 2.5, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  808.4  235.5    2.2 RADIUS= 0.9, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  808.6  182.1    3.8 RADIUS= 1.8, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  808.7  185.0    3.5 RADIUS= 1.3, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  808.7  219.1    3.9 RADIUS= 1.2, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  808.7  223.4    3.2 RADIUS= 1.7, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  808.7  227.7    4.2 RADIUS= 1.5, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  808.8  229.9    3.5 RADIUS= 2.3, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  808.8  258.8    3.9 RADIUS= 1.5, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  809.0  121.0    4.8 RADIUS= 2.2, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  809.0  142.0    3.1 RADIUS= 2.2, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  809.1  210.3    3.1 RADIUS= 1.9, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  809.2  248.3    4.5 RADIUS= 1.0, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  809.5  244.8    4.2 RADIUS= 2.0, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  809.7  203.4    3.5 RADIUS= 0.5, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  809.8  285.4    2.2 RADIUS= 1.1, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  810.0  133.0    3.5 RADIUS= 1.3, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  810.1  205.7    2.9 RADIUS= 0.4, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  810.3  182.4    3.6 RADIUS= 1.2, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  810.3  276.3    3.5 RADIUS= 2.0, HEIGHT= 6.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  810.4  180.2    3.3 RADIUS= 1.4, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  810.9  171.7    2.8 RADIUS= 1.8, HEIGHT= 6.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  811.0  140.0    3.7 RADIUS= 1.8, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  811.4  255.3    4.3 RADIUS= 2.0, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  811.4  284.3    2.0 RADIUS= 0.9, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  811.7  175.0    3.9 RADIUS= 1.8, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  811.7  185.2    3.1 RADIUS= 1.6, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  811.7  224.0    3.5 RADIUS= 1.3, HEIGHT= 0.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  811.8  162.3    1.9 RADIUS= 0.8, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  811.9  154.1    1.4 RADIUS= 1.5, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  811.9  273.9    2.0 RADIUS= 1.6, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  812.0  102.0    5.4 RADIUS= 3.3, HEIGHT= 6.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  812.0  122.0    2.9 RADIUS= 2.4, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  812.0  149.0    3.5 RADIUS= 3.0, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  812.0  266.0    1.5 RADIUS= 2.2, HEIGHT= 7.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  812.1  211.4    1.0 RADIUS= 0.2, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  812.1  264.0    2.1 RADIUS= 1.7, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  812.4  228.0    4.1 RADIUS= 1.2, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  812.5  213.6    3.3 RADIUS= 2.2, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  812.6  157.9    2.5 RADIUS= 2.0, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  812.6  267.0    3.4 RADIUS= 2.7, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  812.7  276.3    4.9 RADIUS= 2.0, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  812.8  207.6    6.4 RADIUS= 1.6, HEIGHT= 0.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  812.9  158.4    1.5 RADIUS= 0.6, HEIGHT= 1.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  812.9  206.8    2.8 RADIUS= 0.4, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  813.0  250.8    5.3 RADIUS= 2.2, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  813.2  258.7    2.2 RADIUS= 1.4, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  813.2  287.9    4.0 RADIUS= 2.9, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  813.4  230.5    3.5 RADIUS= 1.7, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  813.9  280.9    2.9 RADIUS= 2.4, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  814.0  274.7    2.7 RADIUS= 1.2, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  814.2  259.9    2.4 RADIUS= 2.3, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  814.2  265.8    3.4 RADIUS= 1.2, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  814.2  283.1    2.2 RADIUS= 1.5, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  814.2  268.3    7.1 RADIUS= 1.8, HEIGHT= 1.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  814.3  171.9    3.9 RADIUS= 2.4, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  814.3  277.6    4.1 RADIUS= 1.5, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  814.4  211.9    3.6 RADIUS= 1.5, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  814.5  175.7    3.6 RADIUS= 1.3, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  814.6  204.0    2.5 RADIUS= 0.4, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  814.7  225.4    3.5 RADIUS= 1.1, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  814.7  250.0    4.1 RADIUS= 2.5, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  814.7  286.4    2.8 RADIUS= 1.1, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  814.8  186.6    2.6 RADIUS= 1.9, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  815.0  122.0    3.2 RADIUS= 0.8, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  815.0  140.0    3.2 RADIUS= 1.8, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  815.2  254.1    4.2 RADIUS= 1.4, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  815.5  170.9    2.7 RADIUS= 1.8, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  815.8  263.3    3.9 RADIUS= 1.9, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  815.9  272.8    2.8 RADIUS= 0.8, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  816.0  147.0    3.1 RADIUS= 2.1, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  816.2  165.6    4.3 RADIUS= 1.3, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  816.3  279.1    4.3 RADIUS= 2.0, HEIGHT= 7.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  816.4  155.5    2.5 RADIUS= 1.6, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  816.6  266.5    2.0 RADIUS= 0.7, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  816.7  288.2    2.9 RADIUS= 1.3, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  816.9  155.5    3.2 RADIUS= 2.5, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  816.9  174.2    4.1 RADIUS= 1.8, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  817.0  105.0    4.5 RADIUS= 2.0, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  817.2  228.5    3.4 RADIUS= 3.3, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  817.6  274.8    2.6 RADIUS= 1.3, HEIGHT= 6.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  817.7  277.4    2.8 RADIUS= 1.4, HEIGHT= 6.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  817.8  217.5    3.6 RADIUS= 1.8, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  818.0  102.0    4.0 RADIUS= 0.9, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  818.0  107.0    4.7 RADIUS= 2.5, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  818.0  128.0    4.7 RADIUS= 2.3, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  818.3  283.5    3.4 RADIUS= 1.9, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  818.5  243.9    4.7 RADIUS= 2.1, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  818.6  185.7    1.7 RADIUS= 1.5, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  818.9  259.3    3.5 RADIUS= 1.6, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  819.0  125.0    5.2 RADIUS= 0.6, HEIGHT= 1.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  819.0  149.0    3.7 RADIUS= 2.4, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  819.1  258.3    3.3 RADIUS= 1.2, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  819.3  256.4    3.4 RADIUS= 1.3, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  820.0  142.0    3.7 RADIUS= 2.2, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  820.0  147.0    3.9 RADIUS= 2.5, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  820.2  266.3    2.8 RADIUS= 1.2, HEIGHT= 6.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  820.4  150.1    2.9 RADIUS= 3.0, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  820.5  280.3    3.0 RADIUS= 0.7, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  820.6  241.5    4.8 RADIUS= 1.0, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  820.7  169.5    3.6 RADIUS= 1.6, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  820.7  213.1    2.9 RADIUS= 1.3, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  820.8  212.1    3.8 RADIUS= 1.6, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  821.0  138.0    3.8 RADIUS= 1.6, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  821.1  227.2    4.0 RADIUS= 1.4, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  821.3  182.6    1.8 RADIUS= 1.2, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  821.3  277.3    4.2 RADIUS= 2.3, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  821.4  157.3    3.2 RADIUS= 1.9, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  821.5  162.2    2.7 RADIUS= 1.8, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  821.7  287.2    3.0 RADIUS= 2.1, HEIGHT= 6.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  821.9  164.9    3.2 RADIUS= 1.6, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  822.0  101.0    2.7 RADIUS= 1.1, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  822.0  129.0    5.3 RADIUS= 1.6, HEIGHT= 1.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  822.0  130.0    4.4 RADIUS= 1.6, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  822.0  135.0    4.4 RADIUS= 3.4, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  822.0  139.0    4.8 RADIUS= 1.3, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  822.1  219.1    4.1 RADIUS= 2.1, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  822.4  213.3    3.5 RADIUS= 2.3, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  822.5  245.6    3.4 RADIUS= 1.1, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  822.8  284.6    3.5 RADIUS= 1.1, HEIGHT= 6.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  823.0  118.0    5.0 RADIUS= 2.9, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  823.0  142.0    4.0 RADIUS= 1.6, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  823.0  148.0    3.6 RADIUS= 3.1, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  823.1  288.8    2.7 RADIUS= 1.8, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  823.4  279.7    3.3 RADIUS= 1.8, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  823.4  283.6    2.8 RADIUS= 1.7, HEIGHT= 7.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  823.7  275.6    3.2 RADIUS= 1.8, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  823.8  151.7    4.3 RADIUS= 1.3, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  824.0  104.0    3.1 RADIUS= 1.2, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  824.0  131.0    3.4 RADIUS= 1.4, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  824.5  155.7    4.9 RADIUS= 1.3, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  824.5  253.3    3.4 RADIUS= 1.7, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  825.0  125.0    5.5 RADIUS= 1.7, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  825.0  132.0    4.3 RADIUS= 2.1, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  825.0  141.0    2.8 RADIUS= 2.1, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  825.0  163.2    3.7 RADIUS= 1.2, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  825.0  187.1    3.9 RADIUS= 1.8, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  825.0  244.9    4.6 RADIUS= 2.3, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  825.3  166.9    3.2 RADIUS= 1.9, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  825.3  269.1    2.5 RADIUS= 1.7, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  825.6  258.1    6.1 RADIUS= 1.5, HEIGHT= 1.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  825.6  283.6    2.7 RADIUS= 1.4, HEIGHT= 6.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  825.7  270.7    3.0 RADIUS= 1.8, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  825.7  278.4    2.8 RADIUS= 2.0, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  826.0  143.0    3.2 RADIUS= 2.3, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  826.0  287.5    3.2 RADIUS= 1.7, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  826.2  160.0    2.7 RADIUS= 1.4, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  826.4  166.7    3.4 RADIUS= 2.3, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  826.4  180.5    4.1 RADIUS= 1.6, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  826.4  277.1    2.9 RADIUS= 1.5, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  826.5  177.4    3.7 RADIUS= 1.9, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  826.6  166.5    2.6 RADIUS= 1.2, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  826.7  248.8    5.1 RADIUS= 3.0, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  827.0  101.0    5.3 RADIUS= 1.4, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  827.0  104.0    3.3 RADIUS= 1.6, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  827.0  129.0    5.4 RADIUS= 1.9, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  827.0  289.9    1.8 RADIUS= 1.4, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  827.3  274.2    3.1 RADIUS= 1.5, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  827.4  292.7    2.8 RADIUS= 1.9, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  827.5  181.9    3.8 RADIUS= 0.9, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  827.7  195.5    2.2 RADIUS= 1.6, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  828.0  125.0    4.4 RADIUS= 2.0, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  828.0  130.0    4.3 RADIUS= 1.3, HEIGHT= 1.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  828.1  162.3    3.3 RADIUS= 1.5, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  828.2  170.5    3.8 RADIUS= 1.7, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  829.1  185.3    3.9 RADIUS= 1.2, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  829.1  244.6    2.5 RADIUS= 1.8, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  829.7  151.4    2.7 RADIUS= 1.7, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  829.7  195.9    3.6 RADIUS= 1.6, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  829.8  219.7    3.3 RADIUS= 1.2, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  830.0  126.0    2.1 RADIUS= 1.5, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  830.0  143.0    2.6 RADIUS= 1.9, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  830.0  164.4    2.2 RADIUS= 1.3, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  830.0  181.8    4.9 RADIUS= 1.9, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  830.0  220.3    4.1 RADIUS= 1.6, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  830.7  282.5    1.3 RADIUS= 1.0, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  830.8  239.3    4.1 RADIUS= 2.5, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  831.0  101.0    4.8 RADIUS= 2.6, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  831.0  119.0    3.6 RADIUS= 3.2, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  831.2  222.5    4.0 RADIUS= 1.2, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  831.4  264.6    4.3 RADIUS= 1.2, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  831.4  294.1    3.4 RADIUS= 2.3, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  831.7  275.6    2.1 RADIUS= 2.0, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  831.9  279.7    1.3 RADIUS= 1.8, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  832.0  217.8    3.2 RADIUS= 2.0, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  832.1  160.0    2.3 RADIUS= 1.2, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  832.4  180.3    4.2 RADIUS= 2.0, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  832.5  202.2    2.8 RADIUS= 2.1, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  832.7  155.5    3.3 RADIUS= 2.4, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  833.0  132.0    4.6 RADIUS= 1.8, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  833.0  136.0    4.0 RADIUS= 2.8, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  833.2  175.0    1.6 RADIUS= 1.5, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  833.2  282.8    3.0 RADIUS= 1.2, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  833.3  182.3    3.9 RADIUS= 2.2, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  833.6  217.4    2.7 RADIUS= 0.9, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  833.6  226.8    3.1 RADIUS= 1.7, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  833.6  280.0    3.5 RADIUS= 1.7, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  833.6  282.0    4.0 RADIUS= 1.3, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  833.8  286.7    4.5 RADIUS= 2.7, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  833.9  152.3    2.7 RADIUS= 1.3, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  834.0  144.0    1.5 RADIUS= 2.3, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  834.0  158.3    4.0 RADIUS= 0.9, HEIGHT= 1.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  834.2  177.0    1.5 RADIUS= 1.8, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  834.4  159.2    3.2 RADIUS= 1.9, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  834.4  265.4    2.9 RADIUS= 3.6, HEIGHT= 8.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  834.5  295.8    3.2 RADIUS= 2.2, HEIGHT= 6.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  834.8  243.6    3.8 RADIUS= 2.1, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  835.0  123.0    4.3 RADIUS= 2.3, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  835.0  148.0    3.3 RADIUS= 1.7, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  835.2  160.7    4.7 RADIUS= 1.9, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  835.8  165.1    3.4 RADIUS= 2.0, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  835.9  228.2    3.2 RADIUS= 1.2, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  836.0  269.9    4.1 RADIUS= 1.4, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  836.1  160.4    5.0 RADIUS= 1.4, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  836.1  240.1    3.2 RADIUS= 1.3, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  836.4  221.4    3.6 RADIUS= 1.9, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  836.5  150.0    4.0 RADIUS= 1.9, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  836.7  170.9    2.0 RADIUS= 1.3, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  836.7  274.4    1.9 RADIUS= 1.5, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  836.8  267.5    3.1 RADIUS= 1.8, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  837.0  131.0    5.2 RADIUS= 1.7, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  837.0  137.0    2.6 RADIUS= 2.3, HEIGHT= 9.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  837.0  146.0    5.6 RADIUS= 2.1, HEIGHT= 1.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  837.0  225.8    3.7 RADIUS= 2.0, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  837.3  154.8    3.3 RADIUS= 2.8, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  837.3  264.3    3.2 RADIUS= 1.3, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  837.5  247.9    3.3 RADIUS= 2.0, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  837.5  294.9    3.9 RADIUS= 2.9, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  837.9  269.1    4.1 RADIUS= 2.8, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  838.0  121.0    4.1 RADIUS= 2.0, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  838.4  281.2    2.8 RADIUS= 1.0, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  838.5  229.4    3.6 RADIUS= 1.5, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  838.5  255.7    2.8 RADIUS= 1.8, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  838.7  203.1    2.6 RADIUS= 2.3, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  839.0  118.0    3.3 RADIUS= 1.8, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  839.0  135.0    2.9 RADIUS= 1.0, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  839.0  144.0    3.9 RADIUS= 2.5, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  839.0  149.0    2.9 RADIUS= 1.8, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  839.0  157.3    4.1 RADIUS= 2.2, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  839.0  280.1    3.2 RADIUS= 2.2, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  839.9  240.2    3.3 RADIUS= 1.6, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  840.0  116.0    4.2 RADIUS= 2.4, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  840.0  166.2    3.5 RADIUS= 2.2, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  840.5  159.2    3.9 RADIUS= 1.6, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  840.7  155.5    4.0 RADIUS= 1.4, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  841.0  112.0    5.6 RADIUS= 2.3, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  841.0  120.0    4.1 RADIUS= 2.1, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  841.0  123.0    4.4 RADIUS= 2.1, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  841.0  147.0    4.1 RADIUS= 1.7, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  841.6  273.7    3.7 RADIUS= 2.0, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  841.8  159.0    4.9 RADIUS= 1.8, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  842.5  217.5    4.3 RADIUS= 2.5, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  842.6  164.2    4.5 RADIUS= 1.4, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  842.7  260.0    1.6 RADIUS= 1.7, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  842.7  296.2    1.2 RADIUS= 2.1, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  843.0  127.0    2.4 RADIUS= 2.2, HEIGHT= 6.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  843.0  132.0    3.3 RADIUS= 1.2, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  843.0  139.0    2.4 RADIUS= 1.8, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  843.3  152.6    3.8 RADIUS= 2.1, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  843.3  180.7    3.3 RADIUS= 2.2, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  843.4  157.5    3.9 RADIUS= 1.9, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  843.5  168.6    5.2 RADIUS= 1.2, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  844.0  116.0    3.5 RADIUS= 2.1, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  844.0  123.0    4.5 RADIUS= 1.9, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  844.0  139.0    4.0 RADIUS= 1.1, HEIGHT= 0.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  844.2  221.4    2.6 RADIUS= 1.2, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  844.3  283.6    3.2 RADIUS= 1.7, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  844.8  153.7    4.4 RADIUS= 2.0, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  845.0  128.0    5.1 RADIUS= 1.5, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  845.0  141.0    2.5 RADIUS= 1.6, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  845.0  144.0    3.3 RADIUS= 1.6, HEIGHT= 6.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  845.8  163.7    7.0 RADIUS= 1.6, HEIGHT= 0.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  845.8  220.5    3.5 RADIUS= 1.2, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  845.9  268.1    3.3 RADIUS= 1.4, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  846.0  116.0    5.4 RADIUS= 2.7, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  846.0  119.0    5.7 RADIUS= 2.5, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  846.0  139.0    4.0 RADIUS= 1.4, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  846.2  216.0    2.9 RADIUS= 1.6, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  846.5  183.2    4.3 RADIUS= 1.4, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  847.0  126.0    4.8 RADIUS= 1.5, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  847.0  127.0    4.6 RADIUS= 1.4, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  847.0  130.0    5.7 RADIUS= 1.6, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  847.0  134.0    3.8 RADIUS= 1.8, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  847.2  266.4    6.6 RADIUS= 1.7, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  847.4  160.8    4.9 RADIUS= 2.3, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  847.4  263.5    3.3 RADIUS= 1.7, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  847.8  170.2    4.0 RADIUS= 1.5, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  848.0  119.0    5.4 RADIUS= 1.7, HEIGHT= 0.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  848.0  121.0    3.6 RADIUS= 1.8, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  848.0  156.7    4.1 RADIUS= 1.8, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  848.7  254.2    4.4 RADIUS= 2.6, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  848.7  265.2    3.8 RADIUS= 2.2, HEIGHT= 1.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  848.7  296.5    3.3 RADIUS= 1.4, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  849.0  108.0    3.2 RADIUS= 2.2, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  849.0  125.0    4.3 RADIUS= 2.1, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  849.0  127.0    4.9 RADIUS= 1.0, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  849.0  137.0    3.0 RADIUS= 1.2, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  849.0  256.9    1.7 RADIUS= 1.6, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  849.3  283.5    3.7 RADIUS= 2.1, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  849.8  175.8    3.3 RADIUS= 1.8, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  850.0  103.0    3.8 RADIUS= 3.3, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  850.0  133.0    3.0 RADIUS= 1.1, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  850.0  133.0    5.3 RADIUS= 2.1, HEIGHT= 1.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  850.2  185.1    4.7 RADIUS= 1.7, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  850.2  281.8    2.9 RADIUS= 1.7, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  850.6  225.0    1.9 RADIUS= 1.7, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  850.7  186.3    4.7 RADIUS= 1.7, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  850.8  280.7    4.2 RADIUS= 2.1, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  850.9  275.3    2.6 RADIUS= 4.8, HEIGHT= 7.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  851.0  110.0    2.8 RADIUS= 2.0, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  851.0  147.0    4.0 RADIUS= 1.3, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  851.0  175.9    3.2 RADIUS= 1.7, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  851.0  258.8    3.3 RADIUS= 2.1, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  851.1  179.5    4.5 RADIUS= 1.3, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  851.2  160.4    4.6 RADIUS= 1.5, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  851.3  209.3    2.7 RADIUS= 2.0, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  852.0  112.0    4.4 RADIUS= 1.4, HEIGHT= 1.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  852.0  124.0    6.7 RADIUS= 1.1, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  852.0  131.0    4.0 RADIUS= 2.7, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  852.0  134.0    4.2 RADIUS= 1.7, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  852.1  185.4    3.4 RADIUS= 1.5, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  852.4  238.5    4.0 RADIUS= 2.9, HEIGHT= 6.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  852.4  282.5    2.7 RADIUS= 1.9, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  852.4  282.9    1.7 RADIUS= 1.5, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  852.7  186.7    4.1 RADIUS= 1.8, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  853.0  120.0    4.8 RADIUS= 1.6, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  853.0  121.0    3.3 RADIUS= 0.8, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  853.0  128.0    4.1 RADIUS= 1.6, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  853.0  129.0    4.2 RADIUS= 1.3, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  853.0  129.0    4.2 RADIUS= 1.7, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  853.0  139.0    3.9 RADIUS= 1.8, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  853.1  256.5    3.3 RADIUS= 1.9, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  853.3  278.3    3.4 RADIUS= 1.3, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  853.5  181.3    5.4 RADIUS= 1.1, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  853.8  186.5    3.1 RADIUS= 1.0, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  854.0  110.0    4.2 RADIUS= 2.0, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  854.0  116.0    4.9 RADIUS= 2.2, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  854.0  128.0    5.2 RADIUS= 1.5, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  854.0  140.0    3.4 RADIUS= 1.8, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  854.0  146.0    3.0 RADIUS= 2.0, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  854.0  150.4    3.4 RADIUS= 2.2, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  854.0  267.9    4.5 RADIUS= 1.4, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  854.2  176.0    4.1 RADIUS= 2.0, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  854.2  212.4    2.6 RADIUS= 1.7, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  854.5  260.9    3.0 RADIUS= 1.9, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  854.6  295.2    3.5 RADIUS= 2.4, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  854.8  168.8    3.2 RADIUS= 1.4, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  855.0  116.0    2.2 RADIUS= 1.7, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  855.0  136.0    3.9 RADIUS= 1.8, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  855.0  143.0    3.7 RADIUS= 2.0, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  855.2  182.8    5.5 RADIUS= 1.6, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  855.2  270.5    4.0 RADIUS= 2.0, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  855.3  264.5    3.8 RADIUS= 1.4, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  855.3  269.0    2.8 RADIUS= 1.7, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  855.4  202.5    2.7 RADIUS= 2.0, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  855.4  262.7    3.1 RADIUS= 2.1, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  855.8  195.8    4.4 RADIUS= 2.0, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  855.9  159.3    4.8 RADIUS= 1.3, HEIGHT= 1.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  856.2  157.9    4.3 RADIUS= 1.3, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  856.4  157.9    5.1 RADIUS= 0.9, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  856.4  163.7    6.1 RADIUS= 1.0, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  856.5  164.1    5.1 RADIUS= 2.0, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  856.7  153.4    4.5 RADIUS= 1.3, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  856.7  208.8    3.1 RADIUS= 1.6, HEIGHT= 1.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  856.8  154.3    3.3 RADIUS= 1.7, HEIGHT= 0.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  857.0  127.0    4.0 RADIUS= 1.7, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  857.1  282.9    2.9 RADIUS= 2.6, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  857.3  204.3    3.2 RADIUS= 2.0, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  857.5  250.8    1.8 RADIUS= 0.8, HEIGHT= 0.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  857.6  188.0    2.5 RADIUS= 1.9, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  857.8  256.5    2.4 RADIUS= 2.1, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  858.0  102.0    2.6 RADIUS= 1.8, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  858.0  144.0    3.5 RADIUS= 2.0, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  858.0  160.8    5.4 RADIUS= 0.7, HEIGHT= 1.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  858.0  288.9    3.1 RADIUS= 1.5, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  858.4  170.3    3.8 RADIUS= 1.6, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  858.5  278.7    2.9 RADIUS= 1.6, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  858.7  157.3    5.1 RADIUS= 1.1, HEIGHT= 1.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  858.8  293.9    2.5 RADIUS= 1.8, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  859.0  122.0    4.5 RADIUS= 1.9, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  859.0  127.0    3.8 RADIUS= 2.5, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  859.0  179.7    5.0 RADIUS= 1.7, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  859.1  176.8    4.9 RADIUS= 1.6, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  859.1  179.2    6.0 RADIUS= 1.5, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  859.4  154.0    4.7 RADIUS= 2.3, HEIGHT= 1.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  859.5  170.0    4.2 RADIUS= 1.2, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  859.6  284.0    2.1 RADIUS= 1.3, HEIGHT= 8.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  859.8  157.2    3.4 RADIUS= 1.5, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  860.0  122.0    2.7 RADIUS= 0.6, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  860.0  123.0    5.4 RADIUS= 2.3, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  860.0  161.1    3.9 RADIUS= 1.6, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  860.4  156.4    5.7 RADIUS= 1.2, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  860.4  217.3    3.1 RADIUS= 2.3, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  860.7  151.0    5.0 RADIUS= 1.6, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  860.7  255.0    2.0 RADIUS= 2.1, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  860.8  277.7    2.8 RADIUS= 1.9, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  860.9  244.0    4.1 RADIUS= 2.2, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  861.0  113.0    5.4 RADIUS= 1.1, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  861.0  122.0    4.5 RADIUS= 1.5, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  861.0  146.0    3.0 RADIUS= 2.0, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  861.0  189.0    4.2 RADIUS= 2.8, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  861.2  251.5    4.4 RADIUS= 1.7, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  861.3  267.8    3.0 RADIUS= 2.4, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  861.5  260.3    3.1 RADIUS= 1.5, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  861.6  172.8    5.3 RADIUS= 1.5, HEIGHT= 1.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  861.9  179.9    4.3 RADIUS= 1.4, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  862.0  108.0    4.6 RADIUS= 1.9, HEIGHT= 1.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  862.0  130.0    4.1 RADIUS= 1.5, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  862.0  275.8    2.1 RADIUS= 1.4, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  862.4  201.3    2.9 RADIUS= 1.4, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  862.4  216.8    2.5 RADIUS= 2.1, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  862.7  159.8    4.4 RADIUS= 2.0, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  863.0  108.0    4.2 RADIUS= 2.0, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  863.0  134.0    5.0 RADIUS= 1.6, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  863.0  134.0    3.4 RADIUS= 2.5, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  863.0  137.0    4.0 RADIUS= 1.6, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  863.0  237.6    2.7 RADIUS= 1.2, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  863.4  180.3    5.9 RADIUS= 1.4, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  863.5  159.2    2.7 RADIUS= 1.4, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  863.8  165.4    3.0 RADIUS= 1.6, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  863.8  258.4    3.7 RADIUS= 2.3, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  864.0  180.0    4.9 RADIUS= 1.4, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  864.0  195.5    3.2 RADIUS= 1.9, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  864.7  186.0    2.9 RADIUS= 1.6, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  865.0  112.0    3.9 RADIUS= 1.9, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  865.0  124.0    3.5 RADIUS= 1.6, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  865.0  148.0    3.5 RADIUS= 2.0, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  865.0  173.4    5.6 RADIUS= 1.2, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  865.0  179.4    4.5 RADIUS= 1.3, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  865.0  226.7    2.3 RADIUS= 1.7, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  865.2  205.2    3.9 RADIUS= 1.4, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  865.3  193.6    3.1 RADIUS= 1.9, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  865.5  237.2    3.6 RADIUS= 1.2, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  865.5  296.9    3.1 RADIUS= 1.5, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  865.5  299.0    2.6 RADIUS= 1.9, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  865.7  279.1    2.3 RADIUS= 2.3, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  865.9  239.5    3.2 RADIUS= 1.6, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  866.0  101.0    4.1 RADIUS= 1.7, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  866.0  106.0    3.9 RADIUS= 1.6, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  866.0  164.2    4.9 RADIUS= 1.3, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  866.0  169.7    5.8 RADIUS= 1.6, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  866.3  272.2    2.2 RADIUS= 1.9, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  866.4  235.2    5.4 RADIUS= 2.1, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  866.6  288.7    1.9 RADIUS= 1.3, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  866.7  181.7    3.5 RADIUS= 1.6, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  866.9  262.2    2.7 RADIUS= 1.9, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  867.0  102.0    4.9 RADIUS= 2.0, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  867.0  120.0    4.2 RADIUS= 1.3, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  867.6  249.2    0.3 RADIUS= 0.6, HEIGHT= 1.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  868.0  240.2    2.6 RADIUS= 1.8, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  868.0  256.4    2.7 RADIUS= 2.2, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  868.3  165.9    5.1 RADIUS= 1.9, HEIGHT= 1.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  868.4  167.5    4.1 RADIUS= 1.6, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  868.9  171.5    5.5 RADIUS= 2.6, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  869.0  102.0    3.8 RADIUS= 0.9, HEIGHT= 1.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  869.0  129.0    4.8 RADIUS= 2.4, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  869.0  134.0    5.0 RADIUS= 2.8, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  869.2  182.4    3.0 RADIUS= 1.8, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  869.4  163.1    5.1 RADIUS= 1.2, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  869.4  183.9    4.1 RADIUS= 1.7, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  869.7  150.9    4.7 RADIUS= 1.8, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  870.0  100.0    4.9 RADIUS= 1.1, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  870.0  149.0    4.4 RADIUS= 1.8, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  870.4  179.6    3.6 RADIUS= 1.3, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  870.5  193.8    3.1 RADIUS= 1.5, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  871.0  104.0    3.8 RADIUS= 0.8, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  871.0  110.0    3.0 RADIUS= 1.8, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  871.0  137.0    4.2 RADIUS= 1.8, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  872.0  111.0    2.8 RADIUS= 0.8, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  872.0  111.0    4.9 RADIUS= 2.6, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  872.0  145.0    4.0 RADIUS= 1.5, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  872.0  154.9    6.0 RADIUS= 2.6, HEIGHT= 6.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  872.0  286.6    3.0 RADIUS= 2.1, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  872.4  189.8    3.0 RADIUS= 1.7, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  873.2  165.4    4.1 RADIUS= 1.3, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  874.0  139.0    4.8 RADIUS= 2.5, HEIGHT= 1.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  874.0  146.0    3.2 RADIUS= 2.8, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  874.4  153.2    4.0 RADIUS= 2.2, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  874.8  267.0    3.8 RADIUS= 2.0, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  875.0  118.0    4.1 RADIUS= 2.1, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  875.0  217.1    1.9 RADIUS= 2.2, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  875.9  257.8    2.2 RADIUS= 2.0, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  876.0  119.0    3.5 RADIUS= 2.5, HEIGHT= 6.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  876.0  128.0    3.7 RADIUS= 2.2, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  877.0  270.1    3.3 RADIUS= 1.6, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  878.8  222.3    4.0 RADIUS= 2.2, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  878.9  265.9    2.1 RADIUS= 1.8, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  879.0  138.0    3.9 RADIUS= 2.0, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  879.4  187.4    3.5 RADIUS= 1.7, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  880.0  141.0    4.9 RADIUS= 1.7, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  880.9  211.7    3.7 RADIUS= 2.7, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  881.0  128.0    4.2 RADIUS= 1.5, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  881.0  147.0    4.7 RADIUS= 2.6, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  881.4  270.2    2.5 RADIUS= 2.1, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  881.5  219.2    2.9 RADIUS= 1.4, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  881.5  284.5    2.2 RADIUS= 1.6, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  882.2  193.6    4.1 RADIUS= 1.6, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  882.6  289.9    2.5 RADIUS= 1.5, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  883.0  259.4    1.7 RADIUS= 1.9, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  883.3  189.9    3.5 RADIUS= 1.8, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  883.7  251.9    2.2 RADIUS= 2.4, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  884.3  295.6    5.3 RADIUS= 1.7, HEIGHT= 0.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  886.0  125.0    4.0 RADIUS= 2.2, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  886.9  184.9    7.0 RADIUS= 2.4, HEIGHT= 1.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  887.0  141.0    3.0 RADIUS= 1.7, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  888.0  136.0    4.0 RADIUS= 1.2, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  888.6  150.0    4.0 RADIUS= 1.4, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  888.7  244.1    2.9 RADIUS= 3.1, HEIGHT= 6.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  889.0  115.0    4.6 RADIUS= 2.5, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  889.0  126.0    5.6 RADIUS= 1.0, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  889.0  132.0    2.9 RADIUS= 1.7, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  889.0  142.0    5.1 RADIUS= 1.4, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  889.4  253.7    3.8 RADIUS= 2.6, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  890.8  167.8    4.3 RADIUS= 1.4, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  891.0  116.0    3.6 RADIUS= 1.6, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  891.0  127.0    4.9 RADIUS= 2.0, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  891.1  190.9    4.8 RADIUS= 2.1, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  892.4  183.7    2.9 RADIUS= 1.4, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  892.7  237.5    2.5 RADIUS= 1.7, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  893.0  125.0    5.3 RADIUS= 3.2, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  893.0  136.0    3.9 RADIUS= 1.4, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  893.0  143.0    4.2 RADIUS= 1.4, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  893.3  170.6    3.5 RADIUS= 1.8, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  893.4  189.1    2.4 RADIUS= 1.4, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  894.0  113.0    2.7 RADIUS= 2.8, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  894.0  118.0    4.4 RADIUS= 2.0, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  894.3  215.6    2.8 RADIUS= 1.5, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  894.5  270.1    1.1 RADIUS= 1.5, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  894.6  239.7    2.7 RADIUS= 1.3, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  894.7  162.7    2.9 RADIUS= 1.6, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  894.8  150.0    5.1 RADIUS= 1.8, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  895.0  126.0    5.3 RADIUS= 1.5, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  895.0  131.0    4.9 RADIUS= 1.5, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  895.0  134.0    6.7 RADIUS= 2.3, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  895.0  136.0    4.5 RADIUS= 2.0, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  895.0  140.0    5.0 RADIUS= 1.4, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  895.4  187.6    1.9 RADIUS= 1.3, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  895.8  187.0    4.6 RADIUS= 1.4, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  896.0  190.5    2.4 RADIUS= 1.4, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  896.3  276.9    3.3 RADIUS= 2.8, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  896.5  184.9    4.4 RADIUS= 1.4, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  896.8  169.0    3.5 RADIUS= 1.8, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  897.0  119.0    4.6 RADIUS= 2.1, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  897.0  127.0    4.1 RADIUS= 1.7, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  897.2  154.6    4.4 RADIUS= 1.7, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  897.2  169.5    3.8 RADIUS= 2.0, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  897.7  184.9    2.1 RADIUS= 1.2, HEIGHT= 6.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  897.7  228.6    3.6 RADIUS= 2.6, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  897.9  180.7    4.1 RADIUS= 1.9, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  898.0  132.0    2.5 RADIUS= 1.4, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  898.0  132.0    5.4 RADIUS= 1.6, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  898.0  132.0    4.5 RADIUS= 1.1, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  898.7  251.2    3.7 RADIUS= 2.8, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  899.0  104.0    4.4 RADIUS= 1.6, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  899.0  121.0    6.6 RADIUS= 1.5, HEIGHT= 1.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  899.7  268.0    1.3 RADIUS= 1.7, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  900.0  133.0    5.0 RADIUS= 1.6, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  900.0  194.2    4.3 RADIUS= 1.2, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  900.0  198.8    4.0 RADIUS= 3.5, HEIGHT= 9.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  712.9  280.3    1.3 RADIUS= 1.2, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  713.4  219.1    2.7 RADIUS= 1.2, HEIGHT= 0.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  834.0  129.0    1.8 RADIUS= 1.9, HEIGHT= 9.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  845.0  287.3    1.6 RADIUS= 1.2, HEIGHT= 1.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    0.0  396.1    2.7 RADIUS= 1.9, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    0.0  388.0    3.0 RADIUS= 2.0, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    0.0  381.6    3.4 RADIUS= 2.5, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    0.0  379.6    2.9 RADIUS= 2.2, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    0.0  370.3    3.1 RADIUS= 2.5, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    0.0  357.0    3.3 RADIUS= 2.1, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    0.0  354.9    2.0 RADIUS= 1.4, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    0.0  167.0    5.0 RADIUS= 1.6, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    0.0  105.8    4.3 RADIUS= 1.2, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    0.0  101.2    4.0 RADIUS= 3.5, HEIGHT= 9.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    0.2  400.0    2.9 RADIUS= 1.4, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    0.3   32.0    1.3 RADIUS= 1.7, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    0.5  372.8    3.5 RADIUS= 1.1, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    0.5  351.7    3.3 RADIUS= 1.6, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    0.8  315.1    2.8 RADIUS= 1.5, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    0.8  310.1    4.7 RADIUS= 2.2, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    1.0  234.5    2.6 RADIUS= 1.9, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    1.0  196.0    4.4 RADIUS= 1.6, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    1.0  179.0    6.6 RADIUS= 1.5, HEIGHT= 1.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    1.3   48.8    3.7 RADIUS= 2.8, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    2.0  168.0    2.5 RADIUS= 1.4, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    2.0  168.0    5.4 RADIUS= 1.6, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    2.0  168.0    4.5 RADIUS= 1.1, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    2.1  119.3    4.1 RADIUS= 1.9, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    2.3  115.1    2.1 RADIUS= 1.2, HEIGHT= 6.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    2.3   71.4    3.6 RADIUS= 2.6, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    2.4  370.4    3.0 RADIUS= 1.6, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    2.8  145.4    4.4 RADIUS= 1.7, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    2.8  130.5    3.8 RADIUS= 2.0, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    3.0  181.0    4.6 RADIUS= 2.1, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    3.0  173.0    4.1 RADIUS= 1.7, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    3.1  234.5    3.1 RADIUS= 1.5, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    3.2  390.9    3.7 RADIUS= 1.5, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    3.2  131.0    3.5 RADIUS= 1.8, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    3.3  331.2    1.5 RADIUS= 2.5, HEIGHT= 7.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    3.3  322.5    2.0 RADIUS= 2.3, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    3.5  251.3    3.3 RADIUS= 1.4, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    3.5  115.1    4.4 RADIUS= 1.4, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    3.6  316.6    2.8 RADIUS= 1.7, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    3.7  377.4    3.0 RADIUS= 1.8, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    3.7   23.1    3.3 RADIUS= 2.8, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    3.8  257.3    1.2 RADIUS= 2.1, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    3.9  354.2    3.2 RADIUS= 1.4, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    4.0  109.5    2.4 RADIUS= 1.4, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    4.2  357.6    3.0 RADIUS= 2.1, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    4.2  265.5    3.2 RADIUS= 2.2, HEIGHT= 6.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    4.2  113.0    4.6 RADIUS= 1.4, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    4.4  215.7    5.3 RADIUS= 1.7, HEIGHT= 0.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    4.6  112.4    1.9 RADIUS= 1.3, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    4.8  245.4    3.5 RADIUS= 2.4, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    5.0  354.6    2.6 RADIUS= 2.5, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    5.0  155.0    1.3 RADIUS= 1.2, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    5.0  174.0    5.3 RADIUS= 1.5, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    5.0  169.0    4.9 RADIUS= 1.5, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    5.0  166.0    6.7 RADIUS= 2.3, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    5.0  164.0    4.5 RADIUS= 2.0, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    5.0  160.0    5.0 RADIUS= 1.4, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    5.1  262.5    3.9 RADIUS= 2.9, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    5.2  364.0    2.5 RADIUS= 2.0, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    5.2  150.0    5.1 RADIUS= 1.8, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    5.3  137.3    2.9 RADIUS= 1.6, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    5.4  328.5    2.5 RADIUS= 1.9, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    5.4   60.3    2.7 RADIUS= 1.3, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    5.5   29.9    1.1 RADIUS= 1.5, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    5.6  319.3    2.0 RADIUS= 1.5, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    5.7   84.4    2.8 RADIUS= 1.5, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    5.9  268.6    3.4 RADIUS= 2.3, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    6.0  187.0    2.7 RADIUS= 2.8, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    6.0  182.0    4.4 RADIUS= 2.0, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    6.1  241.2    2.5 RADIUS= 1.8, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    6.6  110.9    2.4 RADIUS= 1.4, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    6.7  129.4    3.5 RADIUS= 1.8, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    6.8  361.2    2.9 RADIUS= 2.1, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    6.9  382.6    3.1 RADIUS= 1.7, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    7.0  389.7    2.8 RADIUS= 2.0, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    7.0  381.8    3.8 RADIUS= 2.7, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    7.0  374.0    2.8 RADIUS= 2.3, HEIGHT= 6.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    7.0  175.0    5.3 RADIUS= 3.2, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    7.0  164.0    3.9 RADIUS= 1.4, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    7.0  157.0    4.2 RADIUS= 1.4, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    7.3  326.9    2.7 RADIUS= 1.3, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    7.3  272.6    2.8 RADIUS= 1.9, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    7.3   62.5    2.5 RADIUS= 1.7, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    7.6  116.3    2.9 RADIUS= 1.4, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    7.7  361.3    2.8 RADIUS= 1.7, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    8.1  325.0    3.5 RADIUS= 2.9, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    8.4  396.7    3.4 RADIUS= 2.4, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    8.4  310.1    2.6 RADIUS= 1.4, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    8.7  350.0    2.1 RADIUS= 1.8, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    8.7  327.1    2.6 RADIUS= 1.7, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    8.8  400.0    2.7 RADIUS= 2.0, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    8.9  109.1    4.8 RADIUS= 2.1, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    9.0  360.9    3.3 RADIUS= 1.9, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    9.0  184.0    3.6 RADIUS= 1.6, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    9.0  173.0    4.9 RADIUS= 2.0, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    9.2  132.2    4.3 RADIUS= 1.4, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    9.3  342.3    4.6 RADIUS= 2.2, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=    9.3  312.0    2.2 RADIUS= 1.8, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   10.0  390.9    2.9 RADIUS= 1.4, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   10.1  273.0    1.8 RADIUS= 1.4, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   10.1  217.4    2.5 RADIUS= 1.5, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   10.6   46.3    3.8 RADIUS= 2.6, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   10.8  386.4    2.3 RADIUS= 2.2, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   11.0  185.0    4.6 RADIUS= 2.5, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   11.0  174.0    5.6 RADIUS= 1.0, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   11.0  168.0    2.9 RADIUS= 1.7, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   11.0  158.0    5.1 RADIUS= 1.4, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   11.1  242.0    3.1 RADIUS= 1.5, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   11.2  315.9    2.6 RADIUS= 1.5, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   11.2  276.9    2.7 RADIUS= 1.8, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   11.3  233.4    1.9 RADIUS= 1.3, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   11.3   55.9    2.9 RADIUS= 3.1, HEIGHT= 6.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   11.4  150.0    4.0 RADIUS= 1.4, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   11.5  370.3    2.3 RADIUS= 2.3, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   11.5  361.5    3.0 RADIUS= 2.2, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   11.6  384.7    1.9 RADIUS= 1.4, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   11.8  353.4    3.1 RADIUS= 1.2, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   11.8  283.3    2.9 RADIUS= 1.3, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   12.0  164.0    4.0 RADIUS= 1.2, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   12.1  286.8    4.0 RADIUS= 2.9, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   12.2  313.2    4.2 RADIUS= 2.3, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   12.5  274.0    3.2 RADIUS= 1.7, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   12.7  255.0    1.6 RADIUS= 1.2, HEIGHT= 1.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   12.8  278.3    3.0 RADIUS= 2.1, HEIGHT= 6.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   13.0  159.0    3.0 RADIUS= 1.7, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   13.1  115.1    7.0 RADIUS= 2.4, HEIGHT= 1.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   13.3  317.9    2.8 RADIUS= 1.7, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   13.3  266.2    4.5 RADIUS= 2.7, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   13.4  350.0    2.4 RADIUS= 1.4, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   13.4  228.0    3.0 RADIUS= 2.1, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   13.5  372.7    2.6 RADIUS= 1.8, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   13.6  392.1    2.5 RADIUS= 2.6, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   13.6  285.3    2.8 RADIUS= 1.1, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   13.7  380.9    1.7 RADIUS= 2.2, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   13.9  317.3    2.4 RADIUS= 1.7, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   14.0  175.0    4.0 RADIUS= 2.2, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   14.1  313.5    3.2 RADIUS= 1.5, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   14.2  342.2    5.0 RADIUS= 1.9, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   14.6  290.2    2.2 RADIUS= 1.1, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   14.7  300.7    5.3 RADIUS= 2.9, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   15.1  349.9    3.0 RADIUS= 2.1, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   15.1  316.2    2.7 RADIUS= 1.5, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   15.4  277.2    3.5 RADIUS= 1.1, HEIGHT= 6.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   15.5  218.5    2.2 RADIUS= 1.6, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   15.7  288.6    2.0 RADIUS= 0.9, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   15.7    4.4    5.3 RADIUS= 1.7, HEIGHT= 0.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   16.0  240.4    2.1 RADIUS= 1.3, HEIGHT= 8.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   16.3   48.1    2.2 RADIUS= 2.4, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   16.4  276.6    2.8 RADIUS= 1.7, HEIGHT= 7.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   16.4  274.4    2.7 RADIUS= 1.4, HEIGHT= 6.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   16.4  255.7    3.2 RADIUS= 1.7, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   16.5  370.3    2.6 RADIUS= 1.4, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   16.5  366.3    2.7 RADIUS= 2.2, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   16.5  281.7    3.4 RADIUS= 1.9, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   16.5  250.7    3.7 RADIUS= 2.1, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   16.7  324.7    4.4 RADIUS= 2.9, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   16.7  110.1    3.5 RADIUS= 1.8, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   16.8  343.1    5.4 RADIUS= 1.8, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   16.9  285.8    2.2 RADIUS= 1.5, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   17.0   40.6    1.7 RADIUS= 1.9, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   17.1  242.9    2.9 RADIUS= 2.6, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   17.1  359.9    2.9 RADIUS= 2.2, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   17.1  247.6    1.7 RADIUS= 1.5, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   17.2  342.7    2.8 RADIUS= 1.5, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   17.2  266.8    3.0 RADIUS= 1.2, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   17.4   10.1    2.5 RADIUS= 1.5, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   17.5  353.0    2.5 RADIUS= 2.2, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   17.5  269.3    1.3 RADIUS= 1.0, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   17.5  247.6    2.7 RADIUS= 1.9, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   17.7  293.2    1.9 RADIUS= 2.3, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   17.8  106.4    4.1 RADIUS= 1.6, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   18.0  266.4    4.0 RADIUS= 1.3, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   18.2  388.2    2.2 RADIUS= 0.9, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   18.2  249.8    2.9 RADIUS= 1.7, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   18.4  343.9    4.8 RADIUS= 2.0, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   18.4  338.7    6.2 RADIUS= 1.8, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   18.5   80.8    2.9 RADIUS= 1.4, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   18.5   15.5    2.2 RADIUS= 1.6, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   18.6   29.8    2.5 RADIUS= 2.1, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   18.8  261.6    2.8 RADIUS= 1.0, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   18.9  320.5    2.7 RADIUS= 2.0, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   19.0  172.0    4.2 RADIUS= 1.5, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   19.0  153.0    4.7 RADIUS= 2.6, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   19.1  286.1    2.9 RADIUS= 2.4, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   19.1   88.3    3.7 RADIUS= 2.7, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   19.2  346.7    3.8 RADIUS= 1.9, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   19.3  249.2    4.2 RADIUS= 2.1, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   19.5  295.5    1.9 RADIUS= 3.7, HEIGHT= 8.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   19.7  279.5    3.0 RADIUS= 0.7, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   19.7  387.1    1.3 RADIUS= 1.2, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   19.9  261.0    3.2 RADIUS= 2.2, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   20.0  399.5    2.4 RADIUS= 1.8, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   20.0  266.4    3.5 RADIUS= 1.7, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   20.0  159.0    4.9 RADIUS= 1.7, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   20.2  353.4    4.2 RADIUS= 1.9, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   20.3  276.6    3.3 RADIUS= 1.8, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   20.3  268.1    1.3 RADIUS= 1.8, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   20.6  112.6    3.5 RADIUS= 1.7, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   20.7  346.8    2.2 RADIUS= 2.3, HEIGHT= 7.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   20.8  375.0    2.4 RADIUS= 2.6, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   20.8  320.9    3.9 RADIUS= 1.3, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   20.9  234.3    2.3 RADIUS= 2.3, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   20.9  283.7    4.3 RADIUS= 2.0, HEIGHT= 7.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   21.0  366.1    3.1 RADIUS= 2.5, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   21.0  162.0    3.9 RADIUS= 2.0, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   21.1   34.1    2.1 RADIUS= 1.8, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   21.2   77.7    4.0 RADIUS= 2.2, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   21.3  241.5    2.9 RADIUS= 1.6, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   21.6  274.3    2.8 RADIUS= 2.0, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   21.7  246.7    3.4 RADIUS= 1.3, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   21.9  310.8    3.5 RADIUS= 1.6, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   22.2  356.3    3.2 RADIUS= 2.2, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   22.3  239.2    2.8 RADIUS= 1.9, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   22.4  285.7    4.1 RADIUS= 1.5, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   22.5  368.0    2.7 RADIUS= 1.5, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   22.6  282.3    2.8 RADIUS= 1.4, HEIGHT= 6.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   22.7  388.8    2.9 RADIUS= 2.7, HEIGHT= 7.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   22.7  278.7    4.2 RADIUS= 2.3, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   22.9  273.6    2.9 RADIUS= 1.5, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   23.0   29.9    3.3 RADIUS= 1.6, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   23.1  203.7    3.3 RADIUS= 2.8, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   23.2  398.1    2.6 RADIUS= 1.7, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   23.4  309.3    2.2 RADIUS= 1.4, HEIGHT= 7.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   23.7  314.0    2.0 RADIUS= 1.4, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   23.7  289.7    3.5 RADIUS= 2.0, HEIGHT= 6.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   23.7  287.3    4.9 RADIUS= 2.0, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   24.0  181.0    3.5 RADIUS= 2.5, HEIGHT= 6.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   24.0  172.0    3.7 RADIUS= 2.2, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   24.1   42.2    2.2 RADIUS= 2.0, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   24.2  238.0    2.1 RADIUS= 1.4, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   24.4  309.8    1.9 RADIUS= 1.6, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   24.4  276.3    3.2 RADIUS= 1.8, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   24.4  268.3    2.1 RADIUS= 2.0, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   24.6  312.9    1.9 RADIUS= 2.3, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   24.7  249.1    2.6 RADIUS= 4.8, HEIGHT= 7.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   25.0  383.1    0.0 RADIUS= 1.1, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   25.0  182.0    4.1 RADIUS= 2.1, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   25.0   82.9    1.9 RADIUS= 2.2, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   25.2   33.0    3.8 RADIUS= 2.0, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   25.2  282.4    2.6 RADIUS= 1.3, HEIGHT= 6.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   25.3  286.0    2.7 RADIUS= 1.2, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   25.6  263.3    1.9 RADIUS= 1.5, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   25.6  146.8    4.0 RADIUS= 2.2, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   25.8  272.7    3.1 RADIUS= 1.5, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   25.9  397.4    2.8 RADIUS= 2.5, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   26.0  360.3    2.6 RADIUS= 1.9, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   26.0  161.0    4.8 RADIUS= 2.5, HEIGHT= 1.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   26.0  154.0    3.2 RADIUS= 2.8, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   26.1  288.1    2.0 RADIUS= 1.6, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   26.3  258.4    3.7 RADIUS= 2.0, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   26.7  393.6    2.3 RADIUS= 2.0, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   26.8  134.6    4.1 RADIUS= 1.3, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   26.9  312.7    3.2 RADIUS= 1.9, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   27.1  374.1    2.3 RADIUS= 1.9, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   27.2  284.1    2.8 RADIUS= 0.8, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   27.6  361.8    2.9 RADIUS= 1.2, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   27.6  110.2    3.0 RADIUS= 1.7, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   27.8  233.7    2.2 RADIUS= 1.9, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   28.0  189.0    2.8 RADIUS= 0.8, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   28.0  189.0    4.9 RADIUS= 2.6, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   28.0  155.0    4.0 RADIUS= 1.5, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   28.0  145.1    6.0 RADIUS= 2.6, HEIGHT= 6.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   28.0   13.4    3.0 RADIUS= 2.1, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   28.1  359.1    3.0 RADIUS= 1.6, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   28.3  396.5    2.7 RADIUS= 2.0, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   29.0  196.0    3.8 RADIUS= 0.8, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   29.0  190.0    3.0 RADIUS= 1.8, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   29.0  163.0    4.2 RADIUS= 1.8, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   29.3  274.3    3.0 RADIUS= 1.8, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   29.5  244.8    4.0 RADIUS= 2.0, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   29.5  106.2    3.1 RADIUS= 1.5, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   29.6  338.1    2.1 RADIUS= 2.2, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   29.6  338.0    4.1 RADIUS= 1.7, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   29.6  120.4    3.6 RADIUS= 1.3, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   29.8  218.6    2.5 RADIUS= 2.1, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   29.9  223.0    3.3 RADIUS= 1.6, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   29.9  205.5    1.1 RADIUS= 1.5, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   30.0  200.0    4.9 RADIUS= 1.1, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   30.0  151.0    4.4 RADIUS= 1.8, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   30.1  395.7    2.7 RADIUS= 2.1, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   30.1  264.0    4.1 RADIUS= 1.4, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   30.2  370.3    2.3 RADIUS= 2.0, HEIGHT= 6.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   30.3  149.1    4.7 RADIUS= 1.8, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   30.4  391.8    2.3 RADIUS= 1.7, HEIGHT= 7.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   30.5  340.7    3.9 RADIUS= 2.7, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   30.6  136.9    5.1 RADIUS= 1.2, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   30.6  116.1    4.1 RADIUS= 1.7, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   30.8  117.6    3.0 RADIUS= 1.8, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   30.9  274.7    2.5 RADIUS= 1.7, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   30.9  262.1    4.1 RADIUS= 2.8, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   31.0  244.7    2.8 RADIUS= 1.7, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   31.0  198.0    3.8 RADIUS= 0.9, HEIGHT= 1.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   31.0  171.0    4.8 RADIUS= 2.4, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   31.0  166.0    5.0 RADIUS= 2.8, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   31.1  128.5    5.5 RADIUS= 2.6, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   31.3  314.9    4.1 RADIUS= 2.2, HEIGHT= 7.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   31.6  363.3    2.6 RADIUS= 1.3, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   31.6  132.5    4.1 RADIUS= 1.6, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   31.7  134.1    5.1 RADIUS= 1.9, HEIGHT= 1.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   31.7  285.8    7.1 RADIUS= 1.8, HEIGHT= 1.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   31.9  254.1    3.3 RADIUS= 1.4, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   32.0  200.3    1.3 RADIUS= 1.7, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   32.0   59.8    2.6 RADIUS= 1.8, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   32.0   43.6    2.7 RADIUS= 2.2, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   32.1  246.0    4.5 RADIUS= 1.4, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   32.2  238.7    3.0 RADIUS= 2.4, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   32.4   50.8    0.3 RADIUS= 0.6, HEIGHT= 1.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   32.5  263.2    3.1 RADIUS= 1.8, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   33.0  394.7    2.5 RADIUS= 1.6, HEIGHT=12.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   33.0  388.8    2.1 RADIUS= 2.4, HEIGHT=11.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   33.0  225.2    3.8 RADIUS= 2.0, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   33.0  198.0    4.9 RADIUS= 2.0, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   33.0  180.0    4.2 RADIUS= 1.3, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   33.0  287.4    3.4 RADIUS= 2.7, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   33.1   37.8    2.7 RADIUS= 1.9, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   33.3  118.3    3.5 RADIUS= 1.6, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   33.4   11.3    1.9 RADIUS= 1.3, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   33.5  338.0    3.6 RADIUS= 1.8, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   33.5  283.4    2.0 RADIUS= 0.7, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   33.6  252.8    6.6 RADIUS= 1.7, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   33.6   64.8    5.4 RADIUS= 2.1, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   33.7   27.8    2.2 RADIUS= 1.9, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   33.7  279.8    2.8 RADIUS= 1.2, HEIGHT= 6.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   34.0  199.0    4.1 RADIUS= 1.7, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   34.0  194.0    3.9 RADIUS= 1.6, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   34.0  135.8    4.9 RADIUS= 1.3, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   34.0  130.3    5.8 RADIUS= 1.6, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   34.0  288.0    1.5 RADIUS= 2.2, HEIGHT= 7.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   34.1  221.1    2.1 RADIUS= 1.8, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   34.1   60.5    3.2 RADIUS= 1.6, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   34.2  285.8    3.4 RADIUS= 1.2, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   34.3   20.9    2.3 RADIUS= 2.3, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   34.5   62.8    3.6 RADIUS= 1.2, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   34.5    3.1    3.1 RADIUS= 1.5, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   34.5    1.0    2.6 RADIUS= 1.9, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   34.6  265.6    2.9 RADIUS= 3.6, HEIGHT= 8.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   34.7  106.4    3.1 RADIUS= 1.9, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   34.8  251.3    3.8 RADIUS= 2.2, HEIGHT= 1.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   34.8   94.8    3.9 RADIUS= 1.4, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   35.0  188.0    3.9 RADIUS= 1.9, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   35.0  176.0    3.5 RADIUS= 1.6, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   35.0  152.0    3.5 RADIUS= 2.0, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   35.0  126.6    5.6 RADIUS= 1.2, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   35.0  120.6    4.5 RADIUS= 1.3, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   35.0   73.3    2.3 RADIUS= 1.7, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   35.1  341.3    3.0 RADIUS= 1.6, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   35.3  114.0    2.9 RADIUS= 1.6, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   35.4  333.0    3.8 RADIUS= 2.2, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   35.4  268.6    4.3 RADIUS= 1.2, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   35.5  244.7    3.8 RADIUS= 1.4, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   35.6  392.9    2.1 RADIUS= 1.4, HEIGHT=10.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   35.6  378.9    3.2 RADIUS= 2.3, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   35.7  262.7    3.2 RADIUS= 1.3, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   36.0  375.0    4.0 RADIUS= 2.8, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   36.0  120.0    4.9 RADIUS= 1.4, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   36.0  104.5    3.2 RADIUS= 1.9, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   36.0  287.9    2.1 RADIUS= 1.7, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   36.1  365.3    3.0 RADIUS= 2.4, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   36.2  134.6    3.0 RADIUS= 1.6, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   36.2   41.6    3.7 RADIUS= 2.3, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   36.5  252.6    3.3 RADIUS= 1.7, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   36.5  140.8    2.7 RADIUS= 1.4, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   36.6  119.7    5.9 RADIUS= 1.4, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   36.7  284.2    3.9 RADIUS= 1.9, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   37.0  192.0    4.2 RADIUS= 2.0, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   37.0  166.0    5.0 RADIUS= 1.6, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   37.0  166.0    3.4 RADIUS= 2.5, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   37.0  163.0    4.0 RADIUS= 1.6, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   37.0   62.4    2.7 RADIUS= 1.2, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   37.3  244.6    3.1 RADIUS= 2.1, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   37.3  140.2    4.4 RADIUS= 2.0, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   37.6   98.7    2.9 RADIUS= 1.4, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   37.6   83.2    2.5 RADIUS= 2.1, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   37.7  338.1    4.2 RADIUS= 1.8, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   37.8  233.1    2.7 RADIUS= 1.9, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   38.0  192.0    4.6 RADIUS= 1.9, HEIGHT= 1.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   38.0  170.0    4.1 RADIUS= 1.5, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   38.0   24.2    2.1 RADIUS= 1.4, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   38.1  120.1    4.3 RADIUS= 1.4, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   38.3  343.2    3.2 RADIUS= 2.0, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   38.4  127.2    5.3 RADIUS= 1.5, HEIGHT= 1.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   38.5   39.7    3.1 RADIUS= 1.5, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   38.7   32.2    3.0 RADIUS= 2.4, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   38.8   48.5    4.4 RADIUS= 1.7, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   39.0  187.0    5.4 RADIUS= 1.1, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   39.0  178.0    4.5 RADIUS= 1.5, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   39.0  154.0    3.0 RADIUS= 2.0, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   39.0  111.0    4.2 RADIUS= 2.8, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   39.1  245.5    3.0 RADIUS= 1.9, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   39.1   56.0    4.1 RADIUS= 2.2, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   39.2   22.3    2.8 RADIUS= 1.9, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   39.3  381.3    2.6 RADIUS= 2.1, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   39.3  366.2    2.5 RADIUS= 1.5, HEIGHT= 6.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   39.3  149.0    5.0 RADIUS= 1.6, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   39.3   45.0    2.0 RADIUS= 2.1, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   39.6  143.6    5.7 RADIUS= 1.2, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   39.6   82.7    3.1 RADIUS= 2.3, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   39.7  238.5    3.1 RADIUS= 1.5, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   39.8  332.6    4.3 RADIUS= 2.6, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   40.0  374.1    2.4 RADIUS= 2.1, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   40.0  257.3    1.6 RADIUS= 1.7, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   40.0  178.0    2.7 RADIUS= 0.6, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   40.0  177.0    5.4 RADIUS= 2.3, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   40.0  138.9    3.9 RADIUS= 1.6, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   40.1  285.8    2.4 RADIUS= 2.3, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   40.2  352.9    2.3 RADIUS= 2.0, HEIGHT= 6.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   40.2  142.8    3.4 RADIUS= 1.5, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   40.4  340.3    3.4 RADIUS= 1.4, HEIGHT= 0.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   40.4  325.4    3.2 RADIUS= 2.4, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   40.4   16.0    2.1 RADIUS= 1.3, HEIGHT= 8.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   40.5  301.3    3.2 RADIUS= 3.4, HEIGHT= 7.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   40.5  130.0    4.2 RADIUS= 1.2, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   40.6  217.0    1.7 RADIUS= 1.9, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   40.6  146.0    4.7 RADIUS= 2.3, HEIGHT= 1.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   40.7  281.1    3.5 RADIUS= 1.6, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   40.9  337.3    3.8 RADIUS= 1.6, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   40.9  123.2    4.9 RADIUS= 1.6, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   40.9  120.8    6.0 RADIUS= 1.5, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   41.0  178.0    4.5 RADIUS= 1.9, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   41.0  173.0    3.8 RADIUS= 2.5, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   41.0  120.3    5.0 RADIUS= 1.7, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   41.1  349.0    3.1 RADIUS= 2.3, HEIGHT= 1.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   41.2  249.0    3.3 RADIUS= 2.1, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   41.2    6.1    2.5 RADIUS= 1.8, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   41.2  291.2    3.9 RADIUS= 1.5, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   41.3  286.8    2.2 RADIUS= 1.4, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   41.3  142.7    5.1 RADIUS= 1.1, HEIGHT= 1.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   41.5   21.3    2.9 RADIUS= 1.6, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   41.6  236.2    3.7 RADIUS= 2.3, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   41.6  129.7    3.8 RADIUS= 1.6, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   41.7  280.9    3.3 RADIUS= 1.2, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   41.9  274.4    6.1 RADIUS= 1.5, HEIGHT= 1.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   42.0  198.0    2.6 RADIUS= 1.8, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   42.0  156.0    3.5 RADIUS= 2.0, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   42.0  139.2    5.4 RADIUS= 0.7, HEIGHT= 1.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   42.0   11.1    3.1 RADIUS= 1.5, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   42.1  369.5    3.8 RADIUS= 1.8, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   42.2  224.1    2.2 RADIUS= 2.0, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   42.2   43.5    2.4 RADIUS= 2.1, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   42.4  112.0    2.5 RADIUS= 1.9, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   42.5   49.2    1.8 RADIUS= 0.8, HEIGHT= 0.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   42.7   95.7    3.2 RADIUS= 2.0, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   42.9   17.1    2.9 RADIUS= 2.6, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.0  173.0    4.0 RADIUS= 1.7, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.1  331.3    3.8 RADIUS= 1.8, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.1  251.0    1.7 RADIUS= 1.6, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.2  360.7    3.8 RADIUS= 2.8, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.2  145.7    3.3 RADIUS= 1.7, HEIGHT= 0.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.3  366.6    4.0 RADIUS= 1.7, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.3  354.7    3.4 RADIUS= 1.2, HEIGHT=11.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.3  342.1    3.1 RADIUS= 1.6, HEIGHT= 1.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.3  329.1    4.3 RADIUS= 1.0, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.3  146.6    4.5 RADIUS= 1.3, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.3   91.2    3.1 RADIUS= 1.6, HEIGHT= 1.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.4  372.7    3.7 RADIUS= 2.5, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.5  246.9    3.3 RADIUS= 1.9, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.5  242.2    2.4 RADIUS= 2.1, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.5  135.9    5.1 RADIUS= 2.0, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.6  280.7    3.4 RADIUS= 1.3, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.6  334.4    3.5 RADIUS= 2.0, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.6  232.0    2.7 RADIUS= 2.2, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.6  142.1    5.1 RADIUS= 0.9, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.6  136.3    6.1 RADIUS= 1.0, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.8  142.1    4.3 RADIUS= 1.3, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   43.9  320.0    3.5 RADIUS= 2.2, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   44.1  140.7    4.8 RADIUS= 1.3, HEIGHT= 1.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   44.2  297.6    2.8 RADIUS= 1.5, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   44.2  104.2    4.4 RADIUS= 2.0, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   44.3  293.4    3.1 RADIUS= 1.6, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   44.3  261.5    2.8 RADIUS= 1.8, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   44.6   97.5    2.7 RADIUS= 2.0, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   44.6   37.3    3.1 RADIUS= 2.1, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   44.7  288.6    4.3 RADIUS= 2.0, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   44.7   35.5    3.8 RADIUS= 1.4, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   44.7   31.0    2.8 RADIUS= 1.7, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   44.8  117.2    5.5 RADIUS= 1.6, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   44.8   29.5    4.0 RADIUS= 2.0, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   45.0  239.3    2.0 RADIUS= 2.1, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   45.0  184.0    2.2 RADIUS= 1.7, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   45.0  164.0    3.9 RADIUS= 1.8, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   45.0  157.0    3.7 RADIUS= 2.0, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   45.2  131.2    3.2 RADIUS= 1.4, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   45.3  339.6    4.2 RADIUS= 1.7, HEIGHT= 1.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   45.4  295.3    2.6 RADIUS= 1.5, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   45.4    4.8    3.5 RADIUS= 2.4, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   45.5   39.1    3.0 RADIUS= 1.9, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   45.6  369.0    3.7 RADIUS= 1.8, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   45.6  359.3    2.9 RADIUS= 2.0, HEIGHT= 7.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   45.6  345.8    2.8 RADIUS= 1.8, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   45.7  330.8    3.6 RADIUS= 1.7, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   45.8  363.3    3.3 RADIUS= 1.2, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   45.8  251.3    4.4 RADIUS= 2.6, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   45.8  124.0    4.1 RADIUS= 2.0, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   45.8   87.6    2.6 RADIUS= 1.7, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   45.9  284.8    4.2 RADIUS= 1.4, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   46.0  190.0    4.2 RADIUS= 2.0, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   46.0  184.0    4.9 RADIUS= 2.2, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   46.0  172.0    5.2 RADIUS= 1.5, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   46.0  160.0    3.4 RADIUS= 1.8, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   46.0  154.0    3.0 RADIUS= 2.0, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   46.0  149.6    3.4 RADIUS= 2.2, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   46.0   32.1    4.5 RADIUS= 1.4, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   46.1  352.9    3.8 RADIUS= 1.4, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   46.1  300.0    1.9 RADIUS= 1.6, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   46.2  113.5    3.1 RADIUS= 1.0, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   46.3  382.1    4.0 RADIUS= 1.5, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   46.3  210.6    3.8 RADIUS= 2.6, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   46.5  379.2    3.8 RADIUS= 2.2, HEIGHT= 6.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   46.5  336.0    3.0 RADIUS= 1.8, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   46.5  309.3    2.6 RADIUS= 2.3, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   46.5  118.7    5.4 RADIUS= 1.1, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   46.7   21.7    3.4 RADIUS= 1.3, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   46.7  275.5    3.4 RADIUS= 1.7, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   46.9   43.5    3.3 RADIUS= 1.9, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   47.0  180.0    4.8 RADIUS= 1.6, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   47.0  179.0    3.3 RADIUS= 0.8, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   47.0  172.0    4.1 RADIUS= 1.6, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   47.0  171.0    4.2 RADIUS= 1.3, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   47.0  171.0    4.2 RADIUS= 1.7, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   47.0  161.0    3.9 RADIUS= 1.8, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   47.1  368.7    3.7 RADIUS= 1.8, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   47.3  326.7    3.1 RADIUS= 1.5, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   47.3  113.3    4.1 RADIUS= 1.8, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   47.4  316.0    3.8 RADIUS= 2.2, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   47.5  294.1    2.3 RADIUS= 1.2, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   47.6   61.5    4.0 RADIUS= 2.9, HEIGHT= 6.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   47.6   17.5    2.7 RADIUS= 1.9, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   47.6   17.1    1.7 RADIUS= 1.5, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   47.8  366.7    3.5 RADIUS= 1.6, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   47.9  114.6    3.4 RADIUS= 1.5, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   48.0  188.0    4.4 RADIUS= 1.4, HEIGHT= 1.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   48.0  176.0    6.7 RADIUS= 1.1, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   48.0  169.0    4.0 RADIUS= 2.7, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   48.0  166.0    4.2 RADIUS= 1.7, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   48.1  339.2    3.3 RADIUS= 1.6, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   48.1  216.3    2.2 RADIUS= 2.4, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   48.2  297.4    4.7 RADIUS= 1.6, HEIGHT= 1.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   48.4  327.8    3.4 RADIUS= 1.8, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   48.4  306.6    2.0 RADIUS= 1.9, HEIGHT= 6.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   48.5  238.8    4.4 RADIUS= 1.7, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   48.6  344.0    2.9 RADIUS= 2.4, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   48.7   90.7    2.7 RADIUS= 2.0, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   48.8  201.3    3.7 RADIUS= 2.8, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   48.8  139.6    4.6 RADIUS= 1.5, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   48.9  120.5    4.5 RADIUS= 1.3, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   49.0  190.0    2.8 RADIUS= 2.0, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   49.0  153.0    4.0 RADIUS= 1.3, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   49.0  124.1    3.2 RADIUS= 1.7, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   49.0   41.2    3.3 RADIUS= 2.1, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   49.1   24.7    2.6 RADIUS= 4.8, HEIGHT= 7.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   49.2  287.0    5.3 RADIUS= 2.2, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   49.2  242.5    1.8 RADIUS= 0.8, HEIGHT= 0.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   49.2   19.3    4.2 RADIUS= 2.1, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   49.3  113.7    4.7 RADIUS= 1.7, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   49.4   75.0    1.9 RADIUS= 1.7, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   49.7  372.6    3.6 RADIUS= 1.5, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   49.8  326.6    3.8 RADIUS= 1.4, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   49.8  296.1    3.5 RADIUS= 1.7, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   49.8  114.9    4.7 RADIUS= 1.7, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   49.8   18.2    2.9 RADIUS= 1.7, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   50.0  285.3    4.1 RADIUS= 2.5, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   50.0  197.0    3.8 RADIUS= 3.3, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   50.0  167.0    3.0 RADIUS= 1.1, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   50.0  167.0    5.3 RADIUS= 2.1, HEIGHT= 1.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   50.2  124.2    3.3 RADIUS= 1.8, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   50.7   16.5    3.7 RADIUS= 2.1, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   50.8  232.4    0.3 RADIUS= 0.6, HEIGHT= 1.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   51.0  192.0    3.2 RADIUS= 2.2, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   51.0  175.0    4.3 RADIUS= 2.1, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   51.0  173.0    4.9 RADIUS= 1.0, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   51.0  163.0    3.0 RADIUS= 1.2, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   51.0   43.1    1.7 RADIUS= 1.6, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   51.2  273.3    5.1 RADIUS= 3.0, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   51.3   45.8    4.4 RADIUS= 2.6, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   51.3   34.8    3.8 RADIUS= 2.2, HEIGHT= 1.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   51.3    3.5    3.3 RADIUS= 1.4, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   51.4  327.1    4.1 RADIUS= 1.7, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   51.6  338.1    3.7 RADIUS= 1.5, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   51.7  290.8    4.5 RADIUS= 1.0, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   51.8  342.6    4.1 RADIUS= 1.8, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   52.0  181.0    5.4 RADIUS= 1.7, HEIGHT= 0.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   52.0  179.0    3.6 RADIUS= 1.8, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   52.0  143.3    4.1 RADIUS= 1.8, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   52.1  262.5    3.3 RADIUS= 2.0, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   52.2  336.6    3.9 RADIUS= 2.3, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   52.2  312.3    3.2 RADIUS= 2.1, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   52.2  129.8    4.0 RADIUS= 1.5, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   52.6  331.4    3.7 RADIUS= 2.3, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   52.6  139.2    4.9 RADIUS= 2.3, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   52.6   36.5    3.3 RADIUS= 1.7, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   52.7  399.2    4.8 RADIUS= 2.7, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   52.8   33.6    6.6 RADIUS= 1.7, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   53.0  309.3    3.6 RADIUS= 1.8, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   53.0  174.0    4.8 RADIUS= 1.5, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   53.0  173.0    4.6 RADIUS= 1.4, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   53.0  170.0    5.7 RADIUS= 1.6, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   53.0  166.0    3.8 RADIUS= 1.8, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   53.3  321.4    3.5 RADIUS= 2.4, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   53.5  392.8    6.0 RADIUS= 1.9, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   53.5  116.8    4.3 RADIUS= 1.4, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   53.8  399.2    5.1 RADIUS= 1.7, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   53.8  305.8    3.2 RADIUS= 1.2, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   53.8   84.0    2.9 RADIUS= 1.6, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   54.0  184.0    5.4 RADIUS= 2.7, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   54.0  181.0    5.7 RADIUS= 2.5, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   54.0  161.0    4.0 RADIUS= 1.4, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   54.1  294.2    4.4 RADIUS= 2.2, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   54.1   31.9    3.3 RADIUS= 1.4, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   54.2  136.3    7.0 RADIUS= 1.6, HEIGHT= 0.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   54.2   79.5    3.5 RADIUS= 1.2, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   54.4  364.8    4.8 RADIUS= 2.1, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   54.4  304.4    4.9 RADIUS= 1.9, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   54.4  277.5    3.4 RADIUS= 1.1, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   54.5  336.5    3.4 RADIUS= 1.4, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   54.6  371.3    2.5 RADIUS= 2.1, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   55.0  172.0    5.1 RADIUS= 1.5, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   55.0  159.0    2.5 RADIUS= 1.6, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   55.0  156.0    3.3 RADIUS= 1.6, HEIGHT= 6.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   55.1  275.0    4.6 RADIUS= 2.3, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   55.2  290.5    4.2 RADIUS= 2.0, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   55.2  146.3    4.4 RADIUS= 2.0, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   55.4  270.9    2.5 RADIUS= 1.8, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   55.5  367.4    3.6 RADIUS= 2.3, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   55.5  300.0    3.8 RADIUS= 2.0, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   55.7   16.4    3.2 RADIUS= 1.7, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   55.8   78.6    2.6 RADIUS= 1.2, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   55.9  323.0    2.6 RADIUS= 1.4, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   55.9  211.3    2.9 RADIUS= 3.1, HEIGHT= 6.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   56.0  395.1    4.4 RADIUS= 1.2, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   56.0  239.1    4.1 RADIUS= 2.2, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   56.0  184.0    3.5 RADIUS= 2.1, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   56.0  177.0    4.5 RADIUS= 1.9, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   56.0  161.0    4.0 RADIUS= 1.1, HEIGHT= 0.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   56.1  314.3    3.5 RADIUS= 2.4, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   56.1  281.5    4.7 RADIUS= 2.1, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   56.2  398.4    5.4 RADIUS= 2.1, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   56.4  313.2    4.8 RADIUS= 1.8, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   56.4  265.2    3.8 RADIUS= 2.1, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   56.5  131.4    5.2 RADIUS= 1.2, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   56.6  335.1    3.9 RADIUS= 1.5, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   56.6  142.5    3.9 RADIUS= 1.9, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   56.7  309.2    2.8 RADIUS= 1.5, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   56.7  147.4    3.8 RADIUS= 2.1, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   56.7  119.3    3.3 RADIUS= 2.2, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   57.0  173.0    2.4 RADIUS= 2.2, HEIGHT= 6.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   57.0  168.0    3.3 RADIUS= 1.2, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   57.0  161.0    2.4 RADIUS= 1.8, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   57.2  357.3    4.6 RADIUS= 1.9, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   57.2  302.8    3.8 RADIUS= 1.5, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   57.3   40.0    1.6 RADIUS= 1.7, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   57.3    3.8    1.2 RADIUS= 2.1, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   57.4  337.7    4.7 RADIUS= 1.6, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   57.4  135.8    4.5 RADIUS= 1.4, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   57.5   82.5    4.3 RADIUS= 2.5, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   57.7  355.7    5.1 RADIUS= 1.7, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   57.8  360.8    4.3 RADIUS= 1.1, HEIGHT= 1.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   57.8  321.6    3.3 RADIUS= 1.7, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   57.9  328.8    3.1 RADIUS= 1.8, HEIGHT= 6.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   58.0  296.9    5.1 RADIUS= 1.9, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   58.2  141.0    4.9 RADIUS= 1.8, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   58.3  299.4    4.2 RADIUS= 1.6, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   58.4  331.9    3.7 RADIUS= 2.6, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   58.4   26.3    3.7 RADIUS= 2.0, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   58.5  279.4    4.8 RADIUS= 1.0, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   59.0  188.0    5.6 RADIUS= 2.3, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   59.0  180.0    4.1 RADIUS= 2.1, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   59.0  177.0    4.4 RADIUS= 2.1, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   59.0  153.0    4.1 RADIUS= 1.7, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   59.3  144.5    4.0 RADIUS= 1.4, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   59.5  140.8    3.9 RADIUS= 1.6, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   59.8  260.1    3.3 RADIUS= 1.6, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   59.8  232.0    2.6 RADIUS= 1.8, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   59.9  263.9    3.2 RADIUS= 1.3, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   60.0  184.0    4.2 RADIUS= 2.4, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   60.0  133.8    3.5 RADIUS= 2.2, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   60.1   59.8    3.3 RADIUS= 1.6, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   60.3  205.4    2.7 RADIUS= 1.3, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   60.4  398.7    3.5 RADIUS= 2.7, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   60.5  234.1    3.2 RADIUS= 1.6, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   60.6  337.6    4.9 RADIUS= 1.9, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   60.7  368.3    0.1 RADIUS= 0.9, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   60.7  269.2    4.1 RADIUS= 2.5, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   61.0  308.8    3.5 RADIUS= 2.4, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   61.0  182.0    3.3 RADIUS= 1.8, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   61.0  165.0    2.9 RADIUS= 1.0, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   61.0  156.0    3.9 RADIUS= 2.5, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   61.0  151.0    2.9 RADIUS= 1.8, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   61.0  142.7    4.1 RADIUS= 2.2, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   61.0   19.9    3.2 RADIUS= 2.2, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   61.3   96.9    2.6 RADIUS= 2.3, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   61.5  369.3    3.5 RADIUS= 2.5, HEIGHT= 9.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   61.5  247.6    4.0 RADIUS= 2.9, HEIGHT= 6.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   61.5   70.6    3.6 RADIUS= 1.5, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   61.5   44.3    2.8 RADIUS= 1.8, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   61.6  302.0    4.1 RADIUS= 2.2, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   61.6   18.8    2.8 RADIUS= 1.0, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   62.0  328.2    3.4 RADIUS= 1.8, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   62.0  179.0    4.1 RADIUS= 2.0, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   62.1   30.9    4.1 RADIUS= 2.8, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   62.2  314.1    5.0 RADIUS= 1.8, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   62.2  305.8    4.6 RADIUS= 1.6, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   62.4  237.0    2.7 RADIUS= 1.2, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   62.5  352.1    5.0 RADIUS= 2.2, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   62.5  207.3    2.5 RADIUS= 1.7, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   62.5   52.1    3.3 RADIUS= 2.0, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   62.5    5.1    3.9 RADIUS= 2.9, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   62.7  145.2    3.3 RADIUS= 2.8, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   62.7   35.7    3.2 RADIUS= 1.3, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   62.8  234.5    3.6 RADIUS= 1.2, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   63.0  357.5    3.0 RADIUS= 1.9, HEIGHT= 6.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   63.0  169.0    5.2 RADIUS= 1.7, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   63.0  163.0    2.6 RADIUS= 2.3, HEIGHT= 9.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   63.0  154.0    5.6 RADIUS= 2.1, HEIGHT= 1.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   63.0   74.2    3.7 RADIUS= 2.0, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   63.1  318.3    2.5 RADIUS= 1.1, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   63.2   32.5    3.1 RADIUS= 1.8, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   63.3  129.1    2.0 RADIUS= 1.3, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   63.3   25.6    1.9 RADIUS= 1.5, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   63.5  150.0    4.0 RADIUS= 1.9, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   63.6  321.8    3.3 RADIUS= 2.1, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   63.6   78.6    3.6 RADIUS= 1.9, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   63.9  139.6    5.0 RADIUS= 1.4, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   63.9   59.9    3.2 RADIUS= 1.3, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   64.0   30.1    4.1 RADIUS= 1.4, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   64.1   71.8    3.2 RADIUS= 1.2, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   64.2  355.1    3.7 RADIUS= 1.5, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   64.2  134.9    3.4 RADIUS= 2.0, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   64.5  291.6    2.2 RADIUS= 0.9, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   64.8  233.6    5.4 RADIUS= 2.1, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   64.8  139.3    4.7 RADIUS= 1.9, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   65.0  396.4    4.1 RADIUS= 1.3, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   65.0  389.5    3.7 RADIUS= 1.7, HEIGHT= 6.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   65.0  177.0    4.3 RADIUS= 2.3, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   65.0  152.0    3.3 RADIUS= 1.7, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   65.1  318.7    3.2 RADIUS= 2.1, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   65.1  318.5    3.4 RADIUS= 1.8, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   65.2   56.4    3.8 RADIUS= 2.1, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   65.4  331.9    4.2 RADIUS= 2.7, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   65.5    4.2    3.2 RADIUS= 2.2, HEIGHT= 6.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   65.6  140.8    3.2 RADIUS= 1.9, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   65.6   34.6    2.9 RADIUS= 3.6, HEIGHT= 8.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   65.7  313.3    3.2 RADIUS= 2.3, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   65.7  304.9    3.7 RADIUS= 2.5, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   65.8  361.4    2.8 RADIUS= 2.1, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   65.8  123.0    1.5 RADIUS= 1.8, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   66.0  156.0    1.5 RADIUS= 2.3, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   66.0  141.7    4.0 RADIUS= 0.9, HEIGHT= 1.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   66.0  171.0    1.8 RADIUS= 1.9, HEIGHT= 9.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   66.1  358.0    4.1 RADIUS= 1.4, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   66.1  147.7    2.7 RADIUS= 1.3, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   66.2   13.3    4.5 RADIUS= 2.7, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   66.4  292.4    3.3 RADIUS= 1.8, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   66.4   82.6    2.7 RADIUS= 0.9, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   66.4   73.2    3.1 RADIUS= 1.7, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   66.4   20.0    3.5 RADIUS= 1.7, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   66.4   18.0    4.0 RADIUS= 1.3, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   66.7  117.7    3.9 RADIUS= 2.2, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   66.8  125.0    1.6 RADIUS= 1.5, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   66.8   17.2    3.0 RADIUS= 1.2, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   67.0  168.0    4.6 RADIUS= 1.8, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   67.0  164.0    4.0 RADIUS= 2.8, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   67.3  144.5    3.3 RADIUS= 2.4, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   67.4  337.9    5.1 RADIUS= 2.8, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   67.5  363.0    3.0 RADIUS= 1.1, HEIGHT= 6.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   67.5   97.8    2.8 RADIUS= 2.1, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   67.6  119.7    4.2 RADIUS= 2.0, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   67.9  140.0    2.3 RADIUS= 1.2, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   68.0   82.2    3.2 RADIUS= 2.0, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   68.1   20.3    1.3 RADIUS= 1.8, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   68.3   24.4    2.1 RADIUS= 2.0, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   68.5  358.3    4.6 RADIUS= 1.4, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   68.6  396.5    4.2 RADIUS= 2.3, HEIGHT= 7.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   68.6  390.4    3.9 RADIUS= 2.4, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   68.6   35.4    4.3 RADIUS= 1.2, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   68.6    5.9    3.4 RADIUS= 2.3, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   68.8   77.5    4.0 RADIUS= 1.2, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   68.9  352.4    4.8 RADIUS= 2.1, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   69.0  323.3    2.7 RADIUS= 1.1, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   69.0  199.0    4.8 RADIUS= 2.6, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   69.0  181.0    3.6 RADIUS= 3.2, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   69.2  318.8    3.2 RADIUS= 2.5, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   69.2   60.7    4.1 RADIUS= 2.5, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   69.3   17.5    1.3 RADIUS= 1.0, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   69.5  286.6    3.5 RADIUS= 1.7, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   70.0  399.2    3.2 RADIUS= 1.3, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   70.0  174.0    2.1 RADIUS= 1.5, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   70.0  157.0    2.6 RADIUS= 1.9, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   70.0  135.6    2.2 RADIUS= 1.3, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   70.0  118.2    4.9 RADIUS= 1.9, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   70.0   79.7    4.1 RADIUS= 1.6, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   70.1  291.2    3.5 RADIUS= 2.3, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   70.2   80.3    3.3 RADIUS= 1.2, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   70.3  355.8    4.4 RADIUS= 2.4, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   70.3  148.6    2.7 RADIUS= 1.7, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   70.3  104.1    3.6 RADIUS= 1.6, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   70.5  362.4    2.5 RADIUS= 1.5, HEIGHT= 6.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   70.6  261.5    3.6 RADIUS= 1.5, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   70.9  114.7    3.9 RADIUS= 1.2, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   70.9   55.4    2.5 RADIUS= 1.8, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   71.3  301.5    4.0 RADIUS= 1.7, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   71.4  349.3    5.1 RADIUS= 2.3, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   71.4  202.3    3.6 RADIUS= 2.6, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   71.5  282.8    3.4 RADIUS= 3.3, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   71.8  360.8    4.1 RADIUS= 1.5, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   71.8  264.1    3.2 RADIUS= 1.2, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   71.8  129.5    3.8 RADIUS= 1.7, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   71.9  137.7    3.3 RADIUS= 1.5, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   72.0  287.6    4.1 RADIUS= 1.2, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   72.0  175.0    4.4 RADIUS= 2.0, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   72.0  170.0    4.3 RADIUS= 1.3, HEIGHT= 1.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   72.3  291.3    4.2 RADIUS= 1.5, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   72.3  104.5    2.2 RADIUS= 1.6, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   72.5  357.0    5.1 RADIUS= 1.2, HEIGHT= 1.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   72.5  118.1    3.8 RADIUS= 0.9, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   72.6    7.3    2.8 RADIUS= 1.9, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   72.7   25.8    3.1 RADIUS= 1.5, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   72.8  278.9    4.0 RADIUS= 1.4, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   72.9  393.1    4.3 RADIUS= 2.3, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   72.9  388.6    3.9 RADIUS= 2.4, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   73.0  199.0    5.3 RADIUS= 1.4, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   73.0  196.0    3.3 RADIUS= 1.6, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   73.0  171.0    5.4 RADIUS= 1.9, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   73.0   10.1    1.8 RADIUS= 1.4, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   73.2  266.4    3.1 RADIUS= 1.7, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   73.3  235.0    2.3 RADIUS= 1.7, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   73.3   51.2    5.1 RADIUS= 3.0, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   73.4  133.5    2.6 RADIUS= 1.2, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   73.5  357.3    5.6 RADIUS= 2.3, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   73.5  122.6    3.7 RADIUS= 1.9, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   73.6  295.4    4.1 RADIUS= 2.1, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   73.6  133.3    3.4 RADIUS= 2.3, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   73.6  119.5    4.1 RADIUS= 1.6, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   73.6   22.9    2.9 RADIUS= 1.5, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   73.8  140.0    2.7 RADIUS= 1.4, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   74.0  397.3    4.7 RADIUS= 2.1, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   74.0  157.0    3.2 RADIUS= 2.3, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   74.0   12.5    3.2 RADIUS= 1.7, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   74.2  263.0    3.7 RADIUS= 2.0, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   74.3   29.3    3.0 RADIUS= 1.8, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   74.3   21.6    2.8 RADIUS= 2.0, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   74.4  331.6    5.8 RADIUS= 2.6, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   74.4   41.9    6.1 RADIUS= 1.5, HEIGHT= 1.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   74.4   16.4    2.7 RADIUS= 1.4, HEIGHT= 6.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   74.5  359.8    3.8 RADIUS= 2.0, HEIGHT= 6.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   74.6  285.3    3.5 RADIUS= 1.1, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   74.7  133.1    3.2 RADIUS= 1.9, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   74.7   30.9    2.5 RADIUS= 1.7, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   75.0  249.4    1.9 RADIUS= 1.7, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   75.0  175.0    5.5 RADIUS= 1.7, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   75.0  168.0    4.3 RADIUS= 2.1, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   75.0  159.0    2.8 RADIUS= 2.1, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   75.0  136.8    3.7 RADIUS= 1.2, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   75.0  112.9    3.9 RADIUS= 1.8, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   75.0   55.1    4.6 RADIUS= 2.3, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   75.1  361.6    4.9 RADIUS= 2.4, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   75.3  341.0    4.1 RADIUS= 2.4, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   75.5  144.3    4.9 RADIUS= 1.3, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   75.5   46.7    3.4 RADIUS= 1.7, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   76.0  288.3    3.5 RADIUS= 1.3, HEIGHT= 0.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   76.0  196.0    3.1 RADIUS= 1.2, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   76.0  169.0    3.4 RADIUS= 1.4, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   76.2  148.3    4.3 RADIUS= 1.3, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   76.3   24.4    3.2 RADIUS= 1.8, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   76.6  350.0    6.6 RADIUS= 2.7, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   76.6  300.0    4.9 RADIUS= 2.5, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   76.6  291.3    3.2 RADIUS= 1.7, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   76.6   20.3    3.3 RADIUS= 1.8, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   76.6   16.4    2.8 RADIUS= 1.7, HEIGHT= 7.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   76.9  400.0    4.1 RADIUS= 1.3, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   76.9   11.2    2.7 RADIUS= 1.8, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   77.0  392.3    4.3 RADIUS= 2.1, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   77.0  182.0    5.0 RADIUS= 2.9, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   77.0  158.0    4.0 RADIUS= 1.6, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   77.0  152.0    3.6 RADIUS= 3.1, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   77.1  307.1    6.1 RADIUS= 1.9, HEIGHT= 1.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   77.2  297.2    4.4 RADIUS= 2.0, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   77.2   15.4    3.5 RADIUS= 1.1, HEIGHT= 6.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   77.4  366.5    2.2 RADIUS= 1.2, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   77.5  268.8    4.0 RADIUS= 1.2, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   77.5   54.4    3.4 RADIUS= 1.1, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   77.6  315.9    0.0 RADIUS= 0.6, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   77.6   86.7    3.5 RADIUS= 2.3, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   77.7  221.2    4.0 RADIUS= 2.2, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   77.9   80.9    4.1 RADIUS= 2.1, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   78.0  199.0    2.7 RADIUS= 1.1, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   78.0  171.0    5.3 RADIUS= 1.6, HEIGHT= 1.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   78.0  170.0    4.4 RADIUS= 1.6, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   78.0  165.0    4.4 RADIUS= 3.4, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   78.0  161.0    4.8 RADIUS= 1.3, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   78.1  135.1    3.2 RADIUS= 1.6, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   78.3   12.8    3.0 RADIUS= 2.1, HEIGHT= 6.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   78.4  309.8    4.4 RADIUS= 1.3, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   78.5  137.8    2.7 RADIUS= 1.8, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   78.6  263.6    3.6 RADIUS= 1.9, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   78.6  255.8    2.6 RADIUS= 1.2, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   78.6  142.7    3.2 RADIUS= 1.9, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   78.7  117.4    1.8 RADIUS= 1.2, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   78.7   22.7    4.2 RADIUS= 2.3, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   78.9   72.8    4.0 RADIUS= 1.4, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   79.0  162.0    3.8 RADIUS= 1.6, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   79.2   87.9    3.8 RADIUS= 1.6, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   79.3  130.5    3.6 RADIUS= 1.6, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   79.3   86.9    2.9 RADIUS= 1.3, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   79.4  398.9    3.8 RADIUS= 1.1, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   79.4   58.5    4.8 RADIUS= 1.0, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   79.5  313.1    4.3 RADIUS= 2.3, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   79.5  254.2    3.5 RADIUS= 1.2, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   79.5   19.7    3.0 RADIUS= 0.7, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   79.6  304.6    4.7 RADIUS= 1.5, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   79.6  149.9    2.9 RADIUS= 3.0, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   79.7  270.0    4.1 RADIUS= 1.6, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   79.8   33.7    2.8 RADIUS= 1.2, HEIGHT= 6.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   79.9  320.4    5.1 RADIUS= 2.8, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   80.0  297.9    4.2 RADIUS= 2.1, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   80.0  158.0    3.7 RADIUS= 2.2, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   80.0  153.0    3.9 RADIUS= 2.5, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   80.1  304.2    4.8 RADIUS= 1.5, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   80.3  270.2    3.3 RADIUS= 1.2, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   80.7   43.6    3.4 RADIUS= 1.3, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   80.8  294.2    3.8 RADIUS= 1.3, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   80.8  218.5    2.9 RADIUS= 1.4, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   80.9  291.3    3.9 RADIUS= 1.2, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   80.9  277.9    4.1 RADIUS= 2.1, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   80.9  386.6    2.7 RADIUS= 1.2, HEIGHT= 0.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   80.9   41.7    3.3 RADIUS= 1.2, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   81.0  175.0    5.2 RADIUS= 0.6, HEIGHT= 1.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   81.0  151.0    3.7 RADIUS= 2.4, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   81.1  329.9    5.5 RADIUS= 2.0, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   81.1   40.7    3.5 RADIUS= 1.6, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   81.4  114.3    1.7 RADIUS= 1.5, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   81.5   56.1    4.7 RADIUS= 2.1, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   81.7  134.6    0.1 RADIUS= 1.1, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   81.7   16.5    3.4 RADIUS= 1.9, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   81.9  305.9    4.1 RADIUS= 1.8, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   82.0  198.0    4.0 RADIUS= 0.9, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   82.0  193.0    4.7 RADIUS= 2.5, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   82.0  172.0    4.7 RADIUS= 2.3, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   82.2  268.0    3.2 RADIUS= 2.0, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   82.2   82.5    3.6 RADIUS= 1.8, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   82.3  300.0    2.8 RADIUS= 1.7, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   82.3   22.6    2.8 RADIUS= 1.4, HEIGHT= 6.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   82.4   25.2    2.6 RADIUS= 1.3, HEIGHT= 6.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   82.5  297.2    4.8 RADIUS= 1.6, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   82.5  282.2    3.6 RADIUS= 1.8, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   82.5  257.5    4.3 RADIUS= 2.5, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   82.6  266.4    2.7 RADIUS= 0.9, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   82.7  239.6    3.1 RADIUS= 2.3, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   82.8   71.5    3.4 RADIUS= 3.3, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   82.9  225.0    1.9 RADIUS= 2.2, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   83.0  195.0    4.5 RADIUS= 2.0, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   83.1  311.6    5.0 RADIUS= 2.0, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   83.1  144.5    3.2 RADIUS= 2.5, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   83.1  125.8    4.1 RADIUS= 1.8, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   83.2  237.6    2.5 RADIUS= 2.1, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   83.3   11.8    2.9 RADIUS= 1.3, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   83.4  293.4    3.6 RADIUS= 2.1, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   83.4   33.5    2.0 RADIUS= 0.7, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   83.6  297.1    2.7 RADIUS= 1.4, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   83.6  144.5    2.5 RADIUS= 1.6, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   83.7   20.9    4.3 RADIUS= 2.0, HEIGHT= 7.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   83.8  134.4    4.3 RADIUS= 1.3, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   84.0  396.2    5.5 RADIUS= 1.5, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   84.0  253.8    2.9 RADIUS= 1.6, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   84.0  153.0    3.1 RADIUS= 2.1, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   84.1   27.2    2.8 RADIUS= 0.8, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   84.2  396.1    4.5 RADIUS= 2.2, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   84.2  321.6    5.6 RADIUS= 2.9, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   84.2   36.7    3.9 RADIUS= 1.9, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   84.4  205.7    2.8 RADIUS= 1.5, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   84.5  129.1    2.7 RADIUS= 1.8, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   84.8   45.9    4.2 RADIUS= 1.4, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   85.0  178.0    3.2 RADIUS= 0.8, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   85.0  160.0    3.2 RADIUS= 1.8, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   85.2  113.4    2.6 RADIUS= 1.9, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   85.3   74.6    3.5 RADIUS= 1.1, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   85.3   50.0    4.1 RADIUS= 2.5, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   85.3   13.6    2.8 RADIUS= 1.1, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   85.4  306.7    3.6 RADIUS= 1.8, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   85.4   96.0    2.5 RADIUS= 0.4, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   85.5  124.3    3.6 RADIUS= 1.3, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   85.6   88.1    3.6 RADIUS= 1.5, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   85.7  128.1    3.9 RADIUS= 2.4, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   85.7   22.4    4.1 RADIUS= 1.5, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   85.8   31.7    7.1 RADIUS= 1.8, HEIGHT= 1.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   85.8   40.1    2.4 RADIUS= 2.3, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   85.8   34.2    3.4 RADIUS= 1.2, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   85.8   16.9    2.2 RADIUS= 1.5, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   86.0   25.3    2.7 RADIUS= 1.2, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   86.1   19.1    2.9 RADIUS= 2.4, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   86.4  314.8    4.3 RADIUS= 1.9, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   86.4  287.5    3.3 RADIUS= 2.2, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   86.5  325.0    5.2 RADIUS= 2.1, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   86.6   69.5    3.5 RADIUS= 1.7, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   86.7  300.0    2.8 RADIUS= 2.5, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   86.7  277.6    3.5 RADIUS= 2.3, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   86.8   41.3    2.2 RADIUS= 1.4, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   86.8   12.1    4.0 RADIUS= 2.9, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   86.9  279.3    2.9 RADIUS= 1.3, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   87.0   49.2    5.3 RADIUS= 2.2, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   87.1  141.6    1.5 RADIUS= 0.6, HEIGHT= 1.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   87.1   93.2    2.8 RADIUS= 0.4, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   87.2   92.4    6.4 RADIUS= 1.6, HEIGHT= 0.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   87.3   23.7    4.9 RADIUS= 2.0, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   87.4  142.1    2.5 RADIUS= 2.0, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   87.4   33.0    3.4 RADIUS= 2.7, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   87.5   86.4    3.3 RADIUS= 2.2, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   87.6  245.8    2.6 RADIUS= 1.7, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   87.6   72.0    4.1 RADIUS= 1.2, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   87.9  279.2    3.8 RADIUS= 1.6, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   87.9   88.6    1.0 RADIUS= 0.2, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   87.9   36.0    2.1 RADIUS= 1.7, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   88.0  198.0    5.4 RADIUS= 3.3, HEIGHT= 6.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   88.0  178.0    2.9 RADIUS= 2.4, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   88.0  151.0    3.5 RADIUS= 3.0, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   88.0   34.0    1.5 RADIUS= 2.2, HEIGHT= 7.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   88.1  285.6    3.6 RADIUS= 1.5, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   88.1  145.9    1.4 RADIUS= 1.5, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   88.1   26.1    2.0 RADIUS= 1.6, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   88.2  137.7    1.9 RADIUS= 0.8, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   88.3  219.1    3.7 RADIUS= 2.7, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   88.3  125.0    3.9 RADIUS= 1.8, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   88.3  114.8    3.1 RADIUS= 1.6, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   88.3   76.0    3.5 RADIUS= 1.3, HEIGHT= 0.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   88.5  309.6    5.0 RADIUS= 1.5, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   88.6  287.9    1.0 RADIUS= 0.2, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   88.6   44.7    4.3 RADIUS= 2.0, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   88.6   15.7    2.0 RADIUS= 0.9, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   89.0  160.0    3.7 RADIUS= 1.8, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   89.1  323.3    4.4 RADIUS= 2.0, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   89.1  128.3    2.8 RADIUS= 1.8, HEIGHT= 6.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   89.6  296.9    3.1 RADIUS= 1.0, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   89.6  119.8    3.3 RADIUS= 1.4, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   89.7  290.9    3.1 RADIUS= 1.9, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   89.7  117.6    3.6 RADIUS= 1.2, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   89.7   23.7    3.5 RADIUS= 2.0, HEIGHT= 6.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   89.8  308.6    2.2 RADIUS= 1.5, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   89.9   94.3    2.9 RADIUS= 0.4, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   90.0  167.0    3.5 RADIUS= 1.3, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   90.2   14.6    2.2 RADIUS= 1.1, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   90.3  318.1    4.9 RADIUS= 1.8, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   90.3   96.6    3.5 RADIUS= 0.5, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   90.5   55.2    4.2 RADIUS= 2.0, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   90.6  313.6    4.9 RADIUS= 1.7, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   90.7  248.7    2.7 RADIUS= 2.0, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   90.8   51.7    4.5 RADIUS= 1.0, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   90.9   89.7    3.1 RADIUS= 1.9, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   91.0  179.0    4.8 RADIUS= 2.2, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   91.0  158.0    3.1 RADIUS= 2.2, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   91.2  243.3    3.1 RADIUS= 1.6, HEIGHT= 1.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   91.2   70.1    3.5 RADIUS= 2.3, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   91.2   41.2    3.9 RADIUS= 1.5, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   91.3  115.0    3.5 RADIUS= 1.3, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   91.3   80.9    3.9 RADIUS= 1.2, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   91.3   76.6    3.2 RADIUS= 1.7, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   91.3   72.3    4.2 RADIUS= 1.5, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   91.4  117.9    3.8 RADIUS= 1.8, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   91.5  361.5    3.9 RADIUS= 2.0, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   91.5  354.9    6.2 RADIUS= 2.2, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   91.6  365.8    4.9 RADIUS= 2.3, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   91.6   64.5    2.2 RADIUS= 0.9, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   91.8  298.3    2.7 RADIUS= 1.8, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   92.0  362.8    3.8 RADIUS= 0.9, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   92.0  153.0    3.3 RADIUS= 2.5, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   92.2  373.9    5.5 RADIUS= 1.6, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   92.4  287.2    6.4 RADIUS= 1.6, HEIGHT= 0.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   92.4   66.4    3.3 RADIUS= 1.8, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   93.0  341.0    4.9 RADIUS= 1.8, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   93.0  198.0    5.2 RADIUS= 2.2, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   93.0   99.6    3.1 RADIUS= 1.3, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   93.2  287.1    2.8 RADIUS= 0.4, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   93.2   17.7    1.9 RADIUS= 2.3, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   93.4   83.4    3.6 RADIUS= 2.1, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   93.4   44.3    3.1 RADIUS= 1.6, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   93.6   98.8    1.5 RADIUS= 1.5, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   93.7  377.1    3.4 RADIUS= 1.9, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   93.7  358.1    4.1 RADIUS= 1.6, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   93.8  118.4    3.5 RADIUS= 1.7, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   94.1   47.5    2.3 RADIUS= 1.2, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   94.2  113.8    3.5 RADIUS= 2.3, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   94.2   80.8    3.8 RADIUS= 1.3, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   94.2   54.1    4.4 RADIUS= 2.2, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   94.3  289.9    2.9 RADIUS= 0.4, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   94.3   98.9    3.5 RADIUS= 0.5, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   94.6  347.3    5.5 RADIUS= 2.5, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   94.7  373.7    3.2 RADIUS= 1.0, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   94.8  234.8    3.9 RADIUS= 1.4, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   95.0  308.4    4.8 RADIUS= 2.8, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   95.0  199.0    5.8 RADIUS= 2.4, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   95.0  166.0    3.0 RADIUS= 2.3, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   95.1  315.9    2.0 RADIUS= 1.7, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   95.3   45.4    2.6 RADIUS= 1.5, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   95.4  110.0    4.7 RADIUS= 1.7, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   95.4   73.6    4.1 RADIUS= 2.1, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   95.5  368.4    4.4 RADIUS= 1.4, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   95.5   19.5    1.9 RADIUS= 3.7, HEIGHT= 8.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   95.7  361.3    5.4 RADIUS= 1.3, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   95.7  360.0    6.5 RADIUS= 2.6, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   95.7  242.7    3.2 RADIUS= 2.0, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   95.7  128.6    5.2 RADIUS= 1.8, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   95.9  378.0    6.1 RADIUS= 1.3, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   96.0  356.6    5.0 RADIUS= 2.3, HEIGHT= 1.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   96.0  285.4    2.5 RADIUS= 0.4, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   96.0  171.0    4.6 RADIUS= 3.0, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   96.0  156.0    3.4 RADIUS= 2.5, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   96.1   49.8    3.5 RADIUS= 1.7, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   96.6  297.3    2.8 RADIUS= 1.4, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   96.6  290.3    3.5 RADIUS= 0.5, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   96.9  261.3    2.6 RADIUS= 2.3, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   96.9   89.6    3.1 RADIUS= 1.0, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   96.9   58.0    5.1 RADIUS= 1.9, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   97.0  181.0    3.7 RADIUS= 1.7, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   97.0  178.0    4.1 RADIUS= 0.9, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   97.0  112.7    2.6 RADIUS= 1.4, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   97.1  312.5    5.3 RADIUS= 2.3, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   97.1   83.6    2.7 RADIUS= 1.4, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   97.2   82.5    4.8 RADIUS= 1.6, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   97.2   77.2    4.4 RADIUS= 2.0, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   97.3   96.6    2.8 RADIUS= 1.4, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   97.4   48.2    4.7 RADIUS= 1.6, HEIGHT= 1.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   97.5  244.6    2.7 RADIUS= 2.0, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   97.6   44.2    2.8 RADIUS= 1.5, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   97.8  267.5    2.8 RADIUS= 2.1, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   97.9  366.3    3.5 RADIUS= 1.7, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   97.9  309.1    7.2 RADIUS= 1.1, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   97.9   80.0    4.2 RADIUS= 2.1, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   98.0  196.0    5.4 RADIUS= 2.4, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   98.0  163.0    3.3 RADIUS= 1.7, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   98.3   91.8    2.7 RADIUS= 1.8, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   98.4  371.2    3.8 RADIUS= 1.8, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   98.7  237.6    2.9 RADIUS= 1.4, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   98.8  293.6    1.5 RADIUS= 1.5, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   98.9  294.3    3.5 RADIUS= 0.5, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   99.0  161.0    3.5 RADIUS= 2.1, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   99.3  344.6    3.9 RADIUS= 1.9, HEIGHT= 6.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   99.3  305.3    4.4 RADIUS= 2.1, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   99.4   58.3    4.2 RADIUS= 1.6, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   99.6  293.0    3.1 RADIUS= 1.3, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=   99.8  135.5    6.2 RADIUS= 2.6, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  100.0  372.6    3.7 RADIUS= 1.8, HEIGHT= 1.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  100.0  377.5    4.1 RADIUS= 1.6, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  100.0  371.7    5.3 RADIUS= 1.6, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  100.0  167.0    2.5 RADIUS= 2.0, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  100.0   86.7    2.8 RADIUS= 2.5, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  100.0   82.3    2.8 RADIUS= 1.7, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  100.0   76.6    4.9 RADIUS= 2.5, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  100.0   55.5    3.8 RADIUS= 2.0, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  100.0   46.1    1.9 RADIUS= 1.6, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  100.6  328.2    4.9 RADIUS= 3.0, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  100.7   14.7    5.3 RADIUS= 2.9, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  101.0  327.7    4.1 RADIUS= 1.7, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  101.0  183.0    4.0 RADIUS= 2.1, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  101.1  360.4    3.9 RADIUS= 1.8, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  101.2  342.6    2.9 RADIUS= 2.1, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  101.2  200.0    4.0 RADIUS= 3.5, HEIGHT= 9.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  101.3   40.5    3.2 RADIUS= 3.4, HEIGHT= 7.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  101.5   71.3    4.0 RADIUS= 1.7, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  102.0  181.0    2.7 RADIUS= 0.5, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  102.0  176.0    3.8 RADIUS= 0.7, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  102.0   61.6    4.1 RADIUS= 2.2, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  102.2  356.4    3.5 RADIUS= 2.1, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  102.4  325.5    4.7 RADIUS= 2.3, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  102.8  327.3    0.0 RADIUS= 1.0, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  102.8  375.0    5.4 RADIUS= 1.4, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  102.8   57.2    3.8 RADIUS= 1.5, HEIGHT= 6.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  103.0  169.0    3.0 RADIUS= 2.3, HEIGHT= 7.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  104.0  150.0    4.6 RADIUS= 0.6, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  104.1  342.8    3.5 RADIUS= 1.5, HEIGHT= 6.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  104.1  270.3    3.6 RADIUS= 1.6, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  104.2  244.2    4.4 RADIUS= 2.0, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  104.2   80.1    4.8 RADIUS= 1.5, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  104.4   54.4    4.9 RADIUS= 1.9, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  104.5  337.6    2.0 RADIUS= 1.0, HEIGHT= 7.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  104.5  272.3    2.2 RADIUS= 1.6, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  104.5  236.0    3.2 RADIUS= 1.9, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  104.6   79.6    4.7 RADIUS= 1.5, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  104.9   65.7    3.7 RADIUS= 2.5, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  105.0  338.8    3.5 RADIUS= 2.6, HEIGHT= 6.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  105.0  175.0    4.3 RADIUS= 3.4, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  105.0  163.0    4.3 RADIUS= 2.7, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  105.1  147.5    4.9 RADIUS= 2.2, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  105.2  370.8    5.1 RADIUS= 1.6, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  105.3   99.3    4.4 RADIUS= 2.1, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  105.7  135.4    5.8 RADIUS= 1.5, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  105.8  200.0    4.3 RADIUS= 1.2, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  105.8  123.1    5.4 RADIUS= 2.1, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  105.8   62.2    4.6 RADIUS= 1.6, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  105.8   53.8    3.2 RADIUS= 1.2, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  105.9  361.5    5.8 RADIUS= 2.3, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  105.9  355.3    4.2 RADIUS= 1.2, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  105.9   81.9    4.1 RADIUS= 1.8, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  106.2  229.5    3.1 RADIUS= 1.5, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  106.3  346.8    3.9 RADIUS= 2.6, HEIGHT= 6.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  106.4  234.7    3.1 RADIUS= 1.9, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  106.4  217.8    4.1 RADIUS= 1.6, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  106.6  124.9    5.1 RADIUS= 1.5, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  106.6   48.4    2.0 RADIUS= 1.9, HEIGHT= 6.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  106.7  368.0    6.0 RADIUS= 1.9, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  106.7   85.4    3.6 RADIUS= 1.8, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  106.8  332.9    2.2 RADIUS= 2.0, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  106.9  141.9    5.4 RADIUS= 1.5, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  107.0  151.0    3.6 RADIUS= 2.1, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  107.0  150.0    4.6 RADIUS= 1.5, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  107.1  323.7    0.0 RADIUS= 1.7, HEIGHT= 7.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  107.1  138.3    4.3 RADIUS= 2.0, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  107.1   77.1    6.1 RADIUS= 1.9, HEIGHT= 1.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  107.5  338.3    0.0 RADIUS= 0.7, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  107.6  359.9    3.2 RADIUS= 2.1, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  108.0  198.0    3.5 RADIUS= 2.9, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  108.0  144.8    5.7 RADIUS= 2.1, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  108.4   95.0    4.8 RADIUS= 2.8, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  108.6  355.5    3.4 RADIUS= 2.1, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  108.6  118.5    5.7 RADIUS= 1.5, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  108.6   89.8    2.2 RADIUS= 1.5, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  108.8   61.0    3.5 RADIUS= 2.4, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  109.1  378.4    6.3 RADIUS= 2.4, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  109.1  208.9    4.8 RADIUS= 2.1, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  109.1  148.1    3.6 RADIUS= 2.0, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  109.1   97.9    7.2 RADIUS= 1.1, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  109.2  321.2    3.3 RADIUS= 2.3, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  109.2  131.2    5.3 RADIUS= 2.6, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  109.2   56.7    2.8 RADIUS= 1.5, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  109.3   53.0    3.6 RADIUS= 1.8, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  109.3   46.5    2.6 RADIUS= 2.3, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  109.3   23.4    2.2 RADIUS= 1.4, HEIGHT= 7.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  109.5  204.0    2.4 RADIUS= 1.4, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  109.6   88.5    5.0 RADIUS= 1.5, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  109.7  326.9    4.1 RADIUS= 1.8, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  109.7  139.9    4.2 RADIUS= 2.3, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  109.8   78.4    4.4 RADIUS= 1.3, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  109.8   24.4    1.9 RADIUS= 1.6, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  110.0  383.8    6.1 RADIUS= 2.2, HEIGHT= 6.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  110.0  342.0    3.6 RADIUS= 2.0, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  110.0  295.4    4.7 RADIUS= 1.7, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  110.1  315.8    6.5 RADIUS= 3.9, HEIGHT= 6.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  110.1  216.7    3.5 RADIUS= 1.8, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  110.1    8.4    2.6 RADIUS= 1.4, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  110.1    0.8    4.7 RADIUS= 2.2, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  110.2  227.6    3.0 RADIUS= 1.7, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  110.3  380.1    2.2 RADIUS= 1.8, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  110.3  114.0    1.8 RADIUS= 0.8, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  110.6  362.9    4.6 RADIUS= 2.2, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  110.6  119.9    5.1 RADIUS= 1.5, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  110.8   21.9    3.5 RADIUS= 1.6, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  110.9  206.6    2.4 RADIUS= 1.4, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  111.0  239.0    4.2 RADIUS= 2.8, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  111.3  378.3    2.0 RADIUS= 1.4, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  111.5  386.0    3.1 RADIUS= 1.0, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  111.6  143.3    5.8 RADIUS= 1.3, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  111.6   83.1    5.0 RADIUS= 2.0, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  111.7  370.4    6.2 RADIUS= 1.6, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  111.7  312.3    1.6 RADIUS= 1.1, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  111.8  319.0    4.5 RADIUS= 2.0, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  111.8  116.6    4.7 RADIUS= 2.6, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  112.0  242.4    2.5 RADIUS= 1.9, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  112.0    9.3    2.2 RADIUS= 1.8, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  112.3  111.7    1.6 RADIUS= 1.1, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  112.3   52.2    3.2 RADIUS= 2.1, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  112.4  382.2    4.0 RADIUS= 1.7, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  112.4  338.8    2.5 RADIUS= 1.8, HEIGHT= 7.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  112.4  335.5    0.7 RADIUS= 0.7, HEIGHT= 1.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  112.4  204.6    1.9 RADIUS= 1.3, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  112.5   97.1    5.3 RADIUS= 2.3, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  112.6  346.0    4.6 RADIUS= 1.8, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  112.6  335.1    4.1 RADIUS= 2.7, HEIGHT= 5.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  112.6  220.6    3.5 RADIUS= 1.7, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  112.7  297.0    2.6 RADIUS= 1.4, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  112.7  133.6    4.9 RADIUS= 1.9, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  112.7   26.9    3.2 RADIUS= 1.9, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  112.9  275.0    3.9 RADIUS= 1.8, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  112.9   24.6    1.9 RADIUS= 2.3, HEIGHT= 5.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  113.0  391.3    1.6 RADIUS= 1.4, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  113.0  374.1    5.2 RADIUS= 1.4, HEIGHT= 3.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  113.0  204.2    4.6 RADIUS= 1.4, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  113.0  194.0    2.9 RADIUS= 2.4, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  113.0  192.0    3.2 RADIUS= 2.4, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  113.1  132.1    4.7 RADIUS= 1.8, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  113.1   79.5    4.3 RADIUS= 2.3, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  113.2  149.0    3.2 RADIUS= 1.5, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  113.2   56.4    4.8 RADIUS= 1.8, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  113.2   12.2    4.2 RADIUS= 2.3, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  113.3  247.3    4.1 RADIUS= 1.8, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  113.3   65.7    3.2 RADIUS= 2.3, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  113.4  285.2    2.6 RADIUS= 1.9, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  113.5  246.2    3.1 RADIUS= 1.0, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  113.5   14.1    3.2 RADIUS= 1.5, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  113.6   90.6    4.9 RADIUS= 1.7, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  113.7  249.3    4.7 RADIUS= 1.7, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  113.8  294.2    3.5 RADIUS= 2.3, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  114.0  362.0    3.3 RADIUS= 1.2, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  114.0  349.5    4.0 RADIUS= 1.0, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  114.0  310.3    1.8 RADIUS= 0.8, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  114.0  235.3    2.9 RADIUS= 1.6, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  114.0   23.7    2.0 RADIUS= 1.4, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  114.1   62.2    5.0 RADIUS= 1.8, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  114.3  365.9    3.7 RADIUS= 1.7, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  114.3  323.1    3.3 RADIUS= 1.8, HEIGHT= 6.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  114.3  281.4    1.7 RADIUS= 1.5, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  114.3   56.1    3.5 RADIUS= 2.4, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  114.5  116.8    2.0 RADIUS= 1.4, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  114.6  247.9    3.4 RADIUS= 1.5, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  114.6  123.2    5.1 RADIUS= 2.2, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  114.7  270.9    3.9 RADIUS= 1.2, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  114.8  386.3    5.2 RADIUS= 2.6, HEIGHT= 6.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  114.8  288.3    3.1 RADIUS= 1.6, HEIGHT= 4.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  114.8   86.4    4.3 RADIUS= 1.9, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  114.9  249.8    4.7 RADIUS= 1.7, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  114.9   31.3    4.1 RADIUS= 2.2, HEIGHT= 7.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  115.0  291.3    3.5 RADIUS= 1.3, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  115.0  197.0    3.8 RADIUS= 1.4, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  115.0  189.0    5.5 RADIUS= 2.2, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  115.0  188.0    4.9 RADIUS= 3.0, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  115.1  213.1    7.0 RADIUS= 2.4, HEIGHT= 1.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  115.1  203.5    4.4 RADIUS= 1.4, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  115.1  202.3    2.1 RADIUS= 1.2, HEIGHT= 6.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  115.1    0.8    2.8 RADIUS= 1.5, HEIGHT= 4.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  115.2  375.3    3.4 RADIUS= 1.9, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  115.2  344.4    4.6 RADIUS= 2.3, HEIGHT= 6.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  115.7  370.8    4.0 RADIUS= 2.0, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  115.8  357.2    3.6 RADIUS= 2.7, HEIGHT= 6.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  115.8  110.1    6.5 RADIUS= 3.9, HEIGHT= 6.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  115.9   77.6    0.0 RADIUS= 0.6, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  115.9   95.1    2.0 RADIUS= 1.7, HEIGHT= 2.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  115.9   11.2    2.6 RADIUS= 1.5, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  116.0  386.6    2.1 RADIUS= 1.9, HEIGHT= 7.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  116.0  332.6    2.8 RADIUS= 1.9, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  116.0  128.3    7.3 RADIUS= 2.6, HEIGHT= 1.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  116.0   47.4    3.8 RADIUS= 2.2, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  116.1  230.6    4.1 RADIUS= 1.7, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  116.2   15.1    2.7 RADIUS= 1.5, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  116.3  207.6    2.9 RADIUS= 1.4, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  116.6  311.8    4.7 RADIUS= 2.6, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  116.6    3.6    2.8 RADIUS= 1.7, HEIGHT= 5.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  116.8  359.8    3.7 RADIUS= 2.0, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  116.8  314.5    2.0 RADIUS= 1.4, HEIGHT= 3.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  116.8  253.5    4.3 RADIUS= 1.4, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  116.9  142.6    3.8 RADIUS= 1.9, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  117.0  194.0    3.8 RADIUS= 2.0, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  117.0  182.0    7.0 RADIUS= 2.7, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  117.0  153.0    3.4 RADIUS= 1.5, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  117.2  244.8    5.5 RADIUS= 1.6, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  117.3  359.3    3.3 RADIUS= 2.0, HEIGHT= 4.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  117.3   13.9    2.4 RADIUS= 1.7, HEIGHT= 4.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  117.4  394.3    1.0 RADIUS= 2.0, HEIGHT= 5.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  117.4  278.7    1.8 RADIUS= 1.2, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  117.5  347.9    2.9 RADIUS= 1.4, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  117.6  289.7    3.6 RADIUS= 1.2, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  117.6  230.8    3.0 RADIUS= 1.8, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  117.7  266.7    3.9 RADIUS= 2.2, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  117.8  145.8    4.6 RADIUS= 2.0, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  117.9  360.7    3.4 RADIUS= 1.3, HEIGHT= 3.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  117.9  291.4    3.8 RADIUS= 1.8, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  117.9   13.3    2.8 RADIUS= 1.7, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  118.0  198.0    3.7 RADIUS= 1.9, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  118.0  181.0    6.2 RADIUS= 1.0, HEIGHT= 0.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  118.0  157.0    4.9 RADIUS= 2.0, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  118.1  272.5    3.8 RADIUS= 0.9, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  118.1   90.3    4.9 RADIUS= 1.8, HEIGHT= 3.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  118.2  270.0    4.9 RADIUS= 1.9, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  118.3  233.3    3.5 RADIUS= 1.6, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  118.3   63.1    2.5 RADIUS= 1.1, HEIGHT= 5.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  118.4  293.8    3.5 RADIUS= 1.7, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  118.5  308.6    5.7 RADIUS= 1.5, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  118.5   65.1    3.4 RADIUS= 1.8, HEIGHT= 2.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  118.6  379.5    2.0 RADIUS= 2.4, HEIGHT= 7.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  118.6  126.7    4.6 RADIUS= 1.8, HEIGHT= 2.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  118.7  246.5    5.4 RADIUS= 1.1, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  118.7   65.1    3.2 RADIUS= 2.1, HEIGHT= 4.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  118.8   69.2    3.2 RADIUS= 2.5, HEIGHT= 5.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  118.9  121.0    3.1 RADIUS= 2.3, HEIGHT= 6.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  119.0  183.0    4.7 RADIUS= 1.5, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  119.0  111.8    4.5 RADIUS= 2.0, HEIGHT= 5.4, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  119.3  256.7    3.3 RADIUS= 2.2, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  119.3  202.1    4.1 RADIUS= 1.9, HEIGHT= 3.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  119.3    5.6    2.0 RADIUS= 1.5, HEIGHT= 5.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  119.5  385.8    2.7 RADIUS= 1.6, HEIGHT= 6.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  119.5  273.6    4.1 RADIUS= 1.6, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  119.7  339.4    3.6 RADIUS= 2.1, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  119.7  267.6    4.2 RADIUS= 2.0, HEIGHT= 3.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  119.7  236.6    5.9 RADIUS= 1.4, HEIGHT= 2.0, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  119.8  381.9    2.8 RADIUS= 1.6, HEIGHT= 4.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  119.8  289.6    3.3 RADIUS= 1.4, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  119.9  310.6    5.1 RADIUS= 1.5, HEIGHT= 2.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  119.9  143.7    3.8 RADIUS= 2.1, HEIGHT= 4.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  120.0  236.0    4.9 RADIUS= 1.4, HEIGHT= 2.3, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  120.0  157.0    5.1 RADIUS= 2.3, HEIGHT= 3.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  120.0   43.9    3.5 RADIUS= 2.2, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  120.1  238.1    4.3 RADIUS= 1.4, HEIGHT= 4.6, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  120.2  135.3    4.0 RADIUS= 2.0, HEIGHT= 5.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  120.3  241.0    5.0 RADIUS= 1.7, HEIGHT= 2.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  120.4  229.6    3.6 RADIUS= 1.3, HEIGHT= 3.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  120.4   79.9    5.1 RADIUS= 2.8, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  120.5  248.9    4.5 RADIUS= 1.3, HEIGHT= 2.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  120.5   18.9    2.7 RADIUS= 2.0, HEIGHT= 5.9, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  120.6  235.0    4.5 RADIUS= 1.3, HEIGHT= 4.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  120.8  240.9    6.0 RADIUS= 1.5, HEIGHT= 2.7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  120.9   20.8    3.9 RADIUS= 1.3, HEIGHT= 3.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  121.0  318.9    3.1 RADIUS= 2.3, HEIGHT= 6.2, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  121.0  191.0    4.5 RADIUS= 2.0, HEIGHT= 4.1, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  121.0  185.0    5.0 RADIUS= 1.1, HEIGHT= 2.5, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  121.0  151.0    2.0 RADIUS= 2.0, HEIGHT= 6.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
&INIT PART_ID='Generic Foliage', XYZ=  121.1  335.0    3.1 RADIUS= 2.1, HEIGHT= 3.8, SHAPE='CONE', N_PARTICLES_PER_CELL=1, MASS_PER_VOLUME=1.224, DRY=T /
