&HEAD CHID='DSF35_3cm', TITLE='Diked Pool Fire' /

&TIME T_END=600. /

&SURF ID        = 'POOL'
      COLOR     = 'YELLOW'
      MATL_ID   = 'GASOLINE','VINYL'
      THICKNESS = 0.010,0.05 /

&OBST XB=-.30,0.30,-.30,0.30,0.00,0.05, SURF_IDS='POOL','STEEL SHEET','STEEL SHEET' /
&OBST XB=-.30,-.30,-.30,0.30,0.00,0.10, SURF_ID='STEEL SHEET' /
&OBST XB=0.30,0.30,-.30,0.30,0.00,0.10, SURF_ID='STEEL SHEET' /
&OBST XB=-.30,0.30,-.30,-.30,0.00,0.10, SURF_ID='STEEL SHEET' /
&OBST XB=-.30,0.30,0.30,0.30,0.00,0.10, SURF_ID='STEEL SHEET' /

&CATF OTHER_FILES='mesh_3cm_grid_60cm_pan.fds','props.fds' /

&TAIL /
