&HEAD CHID='DSF6_3cm', TITLE='Diked Pool Fire' /

&TIME T_END=300. /

&SURF ID        = 'POOL'
      COLOR     = 'YELLOW'
      MATL_ID(1,1:2) = 'KEROSENE','DECANE'
      MATL_MASS_FRACTION(1,1:2) = 0.5,0.5
      MATL_ID(2,1) = 'CONCRETE'
      MATL_MASS_FRACTION(2,1) = 1.
      EXTERNAL_FLUX=50
      RAMP_EF='flux'
      THICKNESS = 0.005,0.05 /
&RAMP ID='flux', T= 0, F=1 /
&RAMP ID='flux', T=20, F=1 /
&RAMP ID='flux', T=21, F=0 /

&OBST XB=-.15,0.15,-.15,0.15,0.00,0.05, SURF_IDS='POOL','STEEL SHEET','STEEL SHEET' /
&OBST XB=-.15,-.15,-.15,0.15,0.00,0.10, SURF_ID='STEEL SHEET' /
&OBST XB=0.15,0.15,-.15,0.15,0.00,0.10, SURF_ID='STEEL SHEET' /
&OBST XB=-.15,0.15,-.15,-.15,0.00,0.10, SURF_ID='STEEL SHEET' /
&OBST XB=-.15,0.15,0.15,0.15,0.00,0.10, SURF_ID='STEEL SHEET' /

&CATF OTHER_FILES='mesh_3cm_grid_30cm_pan.fds','props.fds' /

&TAIL /
