&HEAD CHID='FAA_B707_Test_2', TITLE='FAA Cargo Compartment Fire Tests - B707 setup' /

&MESH IJK=160,30,70, XB=-1.59, 1.59, 0.00, 0.60, 0.0, 1.37 /
&MESH IJK= 80,36,35, XB=-1.59, 1.59, 0.60, 2.13, 0.0, 1.37 /
&MESH IJK= 80,36,35, XB=-1.59, 1.59, 2.13, 3.66, 0.0, 1.37 /
&MESH IJK= 80,36,35, XB=-1.59, 1.59, 3.66, 5.19, 0.0, 1.37 /
&MESH IJK= 80,36,35, XB=-1.59, 1.59, 5.19, 6.73, 0.0, 1.37 /

&TIME T_END=180. /

&MISC SIMULATION_MODE='SVLES' /

&DUMP DT_DEVC=5., DT_HRR=5, SIG_FIGS=5, SIG_FIGS_EXP=3 /

&SURF ID         = 'INSIDE WALL'
      DEFAULT    = .TRUE.
      MATL_ID    = 'FGLASSE'
      THICKNESS  =  0.3
      COLOR      = 'GRAY' /

&SURF ID         = 'CEILING'
      MATL_ID    = 'FGLASSE'
      THICKNESS  =  0.00058
      COLOR      = 'BROWN' /

&SURF ID         = 'BOX'
      MATL_ID    = 'CARDBOARD'
      THICKNESS  =  0.1
      COLOR      = 'TAN' /

&MATL ID            = 'FGLASSE'
      SPECIFIC_HEAT =  1.0
      CONDUCTIVITY  =  0.25
      DENSITY       =  1694. /

&MATL ID            = 'CARDBOARD'
      SPECIFIC_HEAT =  1.0
      DENSITY       =  200.
      EMISSIVITY    =  0.8
      CONDUCTIVITY  =  0.1 /

&SPEC ID='Mixed Polymers',
      C = 1.0
      H = 3.8
      O = 0.3
      N = 0.4,
      SPECIFIC_HEAT=1.5/

&REAC FUEL ='Mixed Polymers',
      RADIATIVE_FRACTION=0.55,
      HEAT_OF_COMBUSTION = 18500.
      CO_YIELD   = 0.095
      SOOT_YIELD = 0.126 /

&SURF ID='FIRE', MLRPUA=0.016, RAMP_Q='leakmlr', COLOR='YELLOW' /
&RAMP ID='leakmlr', T= 0., F= 0/
&RAMP ID='leakmlr', T= 5, F= 0.0233684375/
&RAMP ID='leakmlr', T= 10, F= 0.105843125/
&RAMP ID='leakmlr', T= 15, F= 0.11022875/
&RAMP ID='leakmlr', T= 20, F= 0.14745625/
&RAMP ID='leakmlr', T= 25, F= 0.2131425/
&RAMP ID='leakmlr', T= 30, F= 0.27080875/
&RAMP ID='leakmlr', T= 35, F= 0.3445275/
&RAMP ID='leakmlr', T= 40, F= 0.433569375/
&RAMP ID='leakmlr', T= 45, F= 0.548884375/
&RAMP ID='leakmlr', T= 50, F= 0.67879375/
&RAMP ID='leakmlr', T= 56, F= 0.89261875/
&RAMP ID='leakmlr', T= 60, F= 1.0838375/
&RAMP ID='leakmlr', T= 65, F= 1.19621875/
&RAMP ID='leakmlr', T= 71, F= 1.33341875/
&RAMP ID='leakmlr', T= 75, F= 1.3903375/
&RAMP ID='leakmlr', T= 80, F= 1.45018125/
&RAMP ID='leakmlr', T= 86, F= 1.4436125/
&RAMP ID='leakmlr', T= 90, F= 1.4034625/
&RAMP ID='leakmlr', T= 95, F= 1.333375/
&RAMP ID='leakmlr', T= 100, F= 1.25163125/
&RAMP ID='leakmlr', T= 105, F= 1.18521875/
&RAMP ID='leakmlr', T= 110, F= 1.12245625/
&RAMP ID='leakmlr', T= 115, F= 1.04436875/
&RAMP ID='leakmlr', T= 120, F= 0.98816875/
&RAMP ID='leakmlr', T= 125, F= 0.904975/
&RAMP ID='leakmlr', T= 130, F= 0.86264375/
&RAMP ID='leakmlr', T= 135, F= 0.82178125/
&RAMP ID='leakmlr', T= 140, F= 0.79843125/
&RAMP ID='leakmlr', T= 145, F= 0.77143125/
&RAMP ID='leakmlr', T= 150, F= 0.74661875/
&RAMP ID='leakmlr', T= 155, F= 0.7488125/
&RAMP ID='leakmlr', T= 160, F= 0.728375/
&RAMP ID='leakmlr', T= 165, F= 0.71961875/
&RAMP ID='leakmlr', T= 170, F= 0.715975/
&RAMP ID='leakmlr', T= 175, F= 0.72108125/
&RAMP ID='leakmlr', T= 180, F= 0.69041875/
&RAMP ID='leakmlr', T= 350, F= 0./

Ceiling TCs

&DEVC XYZ= -1.3700 0.170 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC1'/
&DEVC XYZ= -0.4567 0.170 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC2'/
&DEVC XYZ=  0.0000 0.170 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC3'/
&DEVC XYZ=  0.4567 0.170 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC4'/
&DEVC XYZ=  1.3700 0.170 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC5'/
&DEVC XYZ= -1.3700 1.080 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC6'/
&DEVC XYZ= -0.4567 1.080 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC7'/
&DEVC XYZ=  0.0000 1.080 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC8'/
&DEVC XYZ=  0.4567 1.080 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC9'/
&DEVC XYZ=  1.3700 1.080 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC10'/
&DEVC XYZ= -1.3700 1.990 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC11'/
&DEVC XYZ= -0.4567 1.990 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC12'/
&DEVC XYZ=  0.0000 1.990 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC13'/
&DEVC XYZ=  0.4567 1.990 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC14'/
&DEVC XYZ=  1.1000 1.990 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC15'/
&DEVC XYZ= -1.3700 2.910 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC16'/
&DEVC XYZ= -0.4567 2.910 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC17'/
&DEVC XYZ=  0.0000 2.910 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC18'/
&DEVC XYZ=  0.4567 2.910 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC19'/
&DEVC XYZ=  1.1000 2.910 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC20'/
&DEVC XYZ= -1.3700 3.820 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC21'/
&DEVC XYZ= -0.4567 3.820 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC22'/
&DEVC XYZ=  0.0000 3.820 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC23'/
&DEVC XYZ=  0.4567 3.820 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC24'/
&DEVC XYZ=  1.1000 3.820 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC25'/
&DEVC XYZ= -1.3700 4.740 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC26'/
&DEVC XYZ= -0.4567 4.740 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC27'/
&DEVC XYZ=  0.0000 4.740 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC28'/
&DEVC XYZ=  0.4567 4.740 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC29'/
&DEVC XYZ=  1.3700 4.740 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC30'/
&DEVC XYZ= -1.3700 5.650 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC31'/
&DEVC XYZ= -0.4567 5.650 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC32'/
&DEVC XYZ=  0.0000 5.650 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC33'/
&DEVC XYZ=  0.4567 5.650 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC34'/
&DEVC XYZ=  1.3700 5.650 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC35'/
&DEVC XYZ= -1.3700 6.570 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC36'/
&DEVC XYZ= -0.4567 6.570 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC37'/
&DEVC XYZ=  0.0000 6.570 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC38'/
&DEVC XYZ=  0.4567 6.570 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC39'/
&DEVC XYZ=  1.3700 6.570 1.3300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC40'/

Beam Detectors

&DEVC XB= -1.58, 1.58, 1.73, 1.73, 1.3, 1.3, QUANTITY='PATH OBSCURATION', ID='BeamFwd' /
&DEVC XB= -1.58, 1.58, 2.95, 2.95, 1.3, 1.3, QUANTITY='PATH OBSCURATION', ID='BeamMid' /
&DEVC XB= -1.58, 1.58, 5.31, 5.31, 1.3, 1.3, QUANTITY='PATH OBSCURATION', ID='BeamAft' /
&DEVC XB= -1.51, 1.51, 4.90, 4.90, 1.02, 1.02, QUANTITY='PATH OBSCURATION', ID='BVertHigh' /
&DEVC XB= -1.39, 1.39, 4.90, 4.90, 0.74, 0.74, QUANTITY='PATH OBSCURATION', ID='BVertMid' /
&DEVC XB= -1.04, 1.04, 4.90, 4.90, 0.33, 0.33, QUANTITY='PATH OBSCURATION', ID='BVertLow' /

Gas Probe

&DEVC XYZ= 0.00 3.23 1.37, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='GasMidCO'/
&DEVC XYZ= 0.00 3.23 1.37, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', RELATIVE=.TRUE., ID='GasMidCO2'/
&DEVC XYZ= 0.00 4.75 1.37, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='GasAftCO'/
&DEVC XYZ= 0.00 4.75 1.37, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', RELATIVE=.TRUE., ID='GasAftCO2'/
&DEVC XYZ=-1.32 6.57 1.33, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='GasTC36CO'/
&DEVC XYZ=-1.32 6.57 1.33, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', RELATIVE=.TRUE., ID='GasTC36CO2'/

Tree Thermocouples

&DEVC XYZ=  -0.08 3.66 0.30, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TCT1'/
&DEVC XYZ=  -0.08 3.66 0.61, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TCT2'/
&DEVC XYZ=  -0.08 3.66 0.91, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TCT3'/
&DEVC XYZ=  -0.08 3.66 1.22, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TCT4'/

Heat Fluxes

&DEVC XYZ=  0.08 3.73 1.37, IOR=-3, QUANTITY= 'NET HEAT FLUX', ID='QCONVA'/
&DEVC XYZ=  0.08 5.27 1.37, IOR=-3, QUANTITY= 'NET HEAT FLUX', ID='QCONVB'/

Wall Thermocouples

&DEVC XYZ=0.08 3.73 1.37, IOR=-3, QUANTITY= 'WALL TEMPERATURE', RELATIVE=.TRUE., ID='TWALL1'/
&DEVC XYZ=0.08 5.27 1.37, IOR=-3, QUANTITY= 'WALL TEMPERATURE', RELATIVE=.TRUE., ID='TWALL2'/

Beam Detectors

&DEVC XB= -1.58, 1.58, 1.73, 1.73, 1.3, 1.3, QUANTITY='TRANSMISSIVITY', ID='LT_Fwd' /
&DEVC XB= -1.58, 1.58, 2.95, 2.95, 1.3, 1.3, QUANTITY='TRANSMISSIVITY', ID='LT_Mid' /
&DEVC XB= -1.58, 1.58, 5.31, 5.31, 1.3, 1.3, QUANTITY='TRANSMISSIVITY', ID='LT_Aft' /
&DEVC XB= -1.51, 1.51, 4.90, 4.90, 1.02, 1.02, QUANTITY='TRANSMISSIVITY', ID='LT_High' /
&DEVC XB= -1.39, 1.39, 4.90, 4.90, 0.74, 0.74, QUANTITY='TRANSMISSIVITY', ID='LT_Med' /
&DEVC XB= -1.04, 1.04, 4.90, 4.90, 0.33, 0.33, QUANTITY='TRANSMISSIVITY', ID='LT_Low' /

&SLCF PBZ=1.33, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBX=0.43, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /

&BNDF QUANTITY='VISCOUS WALL UNITS' /
&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='HEAT TRANSFER COEFFICIENT' /

Baseline fire (Test Case 1)

OBST XB=0.03, 0.13, 3.68, 3.78, 0.0, 0.02, SURF_IDS='FIRE','BOX','BOX' /

Corner Fire (Test Case 2)

&OBST XB=0.38, 0.48, 0.23, 0.33, 0.0, 0.02, SURF_IDS='FIRE','BOX','BOX' /

Attached Fire (Test Case 3)

OBST XB=0.38, 0.48, 1.75, 1.85, 0.0, 0.02, SURF_IDS='FIRE','BOX','BOX' /

Ceiling

&VENT XB= -1.59, 1.59,  0.000, 6.73, 1.37, 1.37, SURF_ID='CEILING' /

Leakage

&VENT XB= -0.70, 0.70,  0.00, 0.00, 0.0, 0.04, SURF_ID='OPEN' /
&VENT XB= -0.70, 0.70,  6.73, 6.73, 0.0, 0.04, SURF_ID='OPEN' /

Compartment

&OBST XB= 0.7296, 1.59, 0.0000, 6.730, 0.0000, 0.0218 /
&OBST XB= 0.7740, 1.59, 0.0000, 6.730, 0.0218, 0.0435 /
&OBST XB= 0.8151, 1.59, 0.0000, 6.730, 0.0435, 0.0653 /
&OBST XB= 0.8534, 1.59, 0.0000, 6.730, 0.0653, 0.0871 /
&OBST XB= 0.8892, 1.59, 0.0000, 6.730, 0.0871, 0.1089 /
&OBST XB= 0.9228, 1.59, 0.0000, 6.730, 0.1089, 0.1306 /
&OBST XB= 0.9546, 1.59, 0.0000, 6.730, 0.1306, 0.1524 /
&OBST XB= 0.9848, 1.59, 0.0000, 6.730, 0.1524, 0.1742 /
&OBST XB= 1.0134, 1.59, 0.0000, 6.730, 0.1742, 0.1959 /
&OBST XB= 1.0407, 1.59, 0.0000, 6.730, 0.1959, 0.2177 /
&OBST XB= 1.0667, 1.59, 0.0000, 6.730, 0.2177, 0.2395 /
&OBST XB= 1.0915, 1.59, 0.0000, 6.730, 0.2395, 0.2613 /
&OBST XB= 1.1153, 1.59, 0.0000, 6.730, 0.2613, 0.2830 /
&OBST XB= 1.1381, 1.59, 0.0000, 6.730, 0.2830, 0.3048 /
&OBST XB= 1.1599, 1.59, 0.0000, 6.730, 0.3048, 0.3266 /
&OBST XB= 1.1809, 1.59, 0.0000, 6.730, 0.3266, 0.3483 /
&OBST XB= 1.2010, 1.59, 0.0000, 6.730, 0.3483, 0.3701 /
&OBST XB= 1.2204, 1.59, 0.0000, 6.730, 0.3701, 0.3919 /
&OBST XB= 1.2390, 1.59, 0.0000, 6.730, 0.3919, 0.4137 /
&OBST XB= 1.2569, 1.59, 0.0000, 6.730, 0.4137, 0.4354 /
&OBST XB= 1.2741, 1.59, 0.0000, 6.730, 0.4354, 0.4572 /
&OBST XB= 1.2907, 1.59, 0.0000, 6.730, 0.4572, 0.4790 /
&OBST XB= 1.3067, 1.59, 0.0000, 6.730, 0.4790, 0.5007 /
&OBST XB= 1.3221, 1.59, 0.0000, 6.730, 0.5007, 0.5225 /
&OBST XB= 1.3369, 1.59, 0.0000, 6.730, 0.5225, 0.5443 /
&OBST XB= 1.3511, 1.59, 0.0000, 6.730, 0.5443, 0.5661 /
&OBST XB= 1.3648, 1.59, 0.0000, 6.730, 0.5661, 0.5878 /
&OBST XB= 1.3780, 1.59, 0.0000, 6.730, 0.5878, 0.6096 /
&OBST XB= 1.3907, 1.59, 0.0000, 6.730, 0.6096, 0.6314 /
&OBST XB= 1.4030, 1.59, 0.0000, 6.730, 0.6314, 0.6531 /
&OBST XB= 1.4147, 1.59, 0.0000, 6.730, 0.6531, 0.6749 /
&OBST XB= 1.4260, 1.59, 0.0000, 6.730, 0.6749, 0.6967 /
&OBST XB= 1.4368, 1.59, 0.0000, 6.730, 0.6967, 0.7185 /
&OBST XB= 1.4472, 1.59, 0.0000, 6.730, 0.7185, 0.7402 /
&OBST XB= 1.4572, 1.59, 0.0000, 6.730, 0.7402, 0.7620 /
&OBST XB= 1.4667, 1.59, 0.0000, 6.730, 0.7620, 0.7838 /
&OBST XB= 1.4759, 1.59, 0.0000, 6.730, 0.7838, 0.8055 /
&OBST XB= 1.4846, 1.59, 0.0000, 6.730, 0.8055, 0.8273 /
&OBST XB= 1.4929, 1.59, 0.0000, 6.730, 0.8273, 0.8491 /
&OBST XB= 1.5009, 1.59, 0.0000, 6.730, 0.8491, 0.8709 /
&OBST XB= 1.5085, 1.59, 0.0000, 6.730, 0.8709, 0.8926 /
&OBST XB= 1.5157, 1.59, 0.0000, 6.730, 0.8926, 0.9144 /
&OBST XB= 1.5225, 1.59, 0.0000, 6.730, 0.9144, 0.9362 /
&OBST XB= 1.5290, 1.59, 0.0000, 6.730, 0.9362, 0.9579 /
&OBST XB= 1.5351, 1.59, 0.0000, 6.730, 0.9579, 0.9797 /
&OBST XB= 1.5408, 1.59, 0.0000, 6.730, 0.9797, 1.0015 /
&OBST XB= 1.5462, 1.59, 0.0000, 6.730, 1.0015, 1.0233 /
&OBST XB= 1.5513, 1.59, 0.0000, 6.730, 1.0233, 1.0450 /
&OBST XB= 1.5560, 1.59, 0.0000, 6.730, 1.0450, 1.0668 /
&OBST XB= 1.5604, 1.59, 0.0000, 6.730, 1.0668, 1.0886 /
&OBST XB= 1.5644, 1.59, 0.0000, 6.730, 1.0886, 1.1103 /
&OBST XB= 1.5681, 1.59, 0.0000, 6.730, 1.1103, 1.1321 /
&OBST XB= 1.5715, 1.59, 0.0000, 6.730, 1.1321, 1.1539 /
&OBST XB= 1.5746, 1.59, 0.0000, 6.730, 1.1539, 1.1757 /
&OBST XB= 1.5773, 1.59, 0.0000, 6.730, 1.1757, 1.1974 /
&OBST XB= 1.5797, 1.59, 0.0000, 6.730, 1.1974, 1.2192 /
&OBST XB= 1.5818, 1.59, 0.0000, 6.730, 1.2192, 1.2410 /
&OBST XB= 1.5835, 1.59, 0.0000, 6.730, 1.2410, 1.2627 /
&OBST XB= 1.5850, 1.59, 0.0000, 6.730, 1.2627, 1.2845 /
&OBST XB= 1.5861, 1.59, 0.0000, 6.730, 1.2845, 1.3063 /
&OBST XB= 1.5869, 1.59, 0.0000, 6.730, 1.3063, 1.3281 /

&OBST XB= -1.59, -0.7296, 0.0000, 6.730, 0.0000, 0.0218 /
&OBST XB= -1.59, -0.7740, 0.0000, 6.730, 0.0218, 0.0435 /
&OBST XB= -1.59, -0.8151, 0.0000, 6.730, 0.0435, 0.0653 /
&OBST XB= -1.59, -0.8534, 0.0000, 6.730, 0.0653, 0.0871 /
&OBST XB= -1.59, -0.8892, 0.0000, 6.730, 0.0871, 0.1089 /
&OBST XB= -1.59, -0.9228, 0.0000, 6.730, 0.1089, 0.1306 /
&OBST XB= -1.59, -0.9546, 0.0000, 6.730, 0.1306, 0.1524 /
&OBST XB= -1.59, -0.9848, 0.0000, 6.730, 0.1524, 0.1742 /
&OBST XB= -1.59, -1.0134, 0.0000, 6.730, 0.1742, 0.1959 /
&OBST XB= -1.59, -1.0407, 0.0000, 6.730, 0.1959, 0.2177 /
&OBST XB= -1.59, -1.0667, 0.0000, 6.730, 0.2177, 0.2395 /
&OBST XB= -1.59, -1.0915, 0.0000, 6.730, 0.2395, 0.2613 /
&OBST XB= -1.59, -1.1153, 0.0000, 6.730, 0.2613, 0.2830 /
&OBST XB= -1.59, -1.1381, 0.0000, 6.730, 0.2830, 0.3048 /
&OBST XB= -1.59, -1.1599, 0.0000, 6.730, 0.3048, 0.3266 /
&OBST XB= -1.59, -1.1809, 0.0000, 6.730, 0.3266, 0.3483 /
&OBST XB= -1.59, -1.2010, 0.0000, 6.730, 0.3483, 0.3701 /
&OBST XB= -1.59, -1.2204, 0.0000, 6.730, 0.3701, 0.3919 /
&OBST XB= -1.59, -1.2390, 0.0000, 6.730, 0.3919, 0.4137 /
&OBST XB= -1.59, -1.2569, 0.0000, 6.730, 0.4137, 0.4354 /
&OBST XB= -1.59, -1.2741, 0.0000, 6.730, 0.4354, 0.4572 /
&OBST XB= -1.59, -1.2907, 0.0000, 6.730, 0.4572, 0.4790 /
&OBST XB= -1.59, -1.3067, 0.0000, 6.730, 0.4790, 0.5007 /
&OBST XB= -1.59, -1.3221, 0.0000, 6.730, 0.5007, 0.5225 /
&OBST XB= -1.59, -1.3369, 0.0000, 6.730, 0.5225, 0.5443 /
&OBST XB= -1.59, -1.3511, 0.0000, 6.730, 0.5443, 0.5661 /
&OBST XB= -1.59, -1.3648, 0.0000, 6.730, 0.5661, 0.5878 /
&OBST XB= -1.59, -1.3780, 0.0000, 6.730, 0.5878, 0.6096 /
&OBST XB= -1.59, -1.3907, 0.0000, 6.730, 0.6096, 0.6314 /
&OBST XB= -1.59, -1.4030, 0.0000, 6.730, 0.6314, 0.6531 /
&OBST XB= -1.59, -1.4147, 0.0000, 6.730, 0.6531, 0.6749 /
&OBST XB= -1.59, -1.4260, 0.0000, 6.730, 0.6749, 0.6967 /
&OBST XB= -1.59, -1.4368, 0.0000, 6.730, 0.6967, 0.7185 /
&OBST XB= -1.59, -1.4472, 0.0000, 6.730, 0.7185, 0.7402 /
&OBST XB= -1.59, -1.4572, 0.0000, 6.730, 0.7402, 0.7620 /
&OBST XB= -1.59, -1.4667, 0.0000, 6.730, 0.7620, 0.7838 /
&OBST XB= -1.59, -1.4759, 0.0000, 6.730, 0.7838, 0.8055 /
&OBST XB= -1.59, -1.4846, 0.0000, 6.730, 0.8055, 0.8273 /
&OBST XB= -1.59, -1.4929, 0.0000, 6.730, 0.8273, 0.8491 /
&OBST XB= -1.59, -1.5009, 0.0000, 6.730, 0.8491, 0.8709 /
&OBST XB= -1.59, -1.5085, 0.0000, 6.730, 0.8709, 0.8926 /
&OBST XB= -1.59, -1.5157, 0.0000, 6.730, 0.8926, 0.9144 /
&OBST XB= -1.59, -1.5225, 0.0000, 6.730, 0.9144, 0.9362 /
&OBST XB= -1.59, -1.5290, 0.0000, 6.730, 0.9362, 0.9579 /
&OBST XB= -1.59, -1.5351, 0.0000, 6.730, 0.9579, 0.9797 /
&OBST XB= -1.59, -1.5408, 0.0000, 6.730, 0.9797, 1.0015 /
&OBST XB= -1.59, -1.5462, 0.0000, 6.730, 1.0015, 1.0233 /
&OBST XB= -1.59, -1.5513, 0.0000, 6.730, 1.0233, 1.0450 /
&OBST XB= -1.59, -1.5560, 0.0000, 6.730, 1.0450, 1.0668 /
&OBST XB= -1.59, -1.5604, 0.0000, 6.730, 1.0668, 1.0886 /
&OBST XB= -1.59, -1.5644, 0.0000, 6.730, 1.0886, 1.1103 /
&OBST XB= -1.59, -1.5681, 0.0000, 6.730, 1.1103, 1.1321 /
&OBST XB= -1.59, -1.5715, 0.0000, 6.730, 1.1321, 1.1539 /
&OBST XB= -1.59, -1.5746, 0.0000, 6.730, 1.1539, 1.1757 /
&OBST XB= -1.59, -1.5773, 0.0000, 6.730, 1.1757, 1.1974 /
&OBST XB= -1.59, -1.5797, 0.0000, 6.730, 1.1974, 1.2192 /
&OBST XB= -1.59, -1.5818, 0.0000, 6.730, 1.2192, 1.2410 /
&OBST XB= -1.59, -1.5835, 0.0000, 6.730, 1.2410, 1.2627 /
&OBST XB= -1.59, -1.5850, 0.0000, 6.730, 1.2627, 1.2845 /
&OBST XB= -1.59, -1.5861, 0.0000, 6.730, 1.2845, 1.3063 /
&OBST XB= -1.59, -1.5869, 0.0000, 6.730, 1.3063, 1.3281 /

&TAIL/
