&HEAD CHID='FAA_DC10', TITLE='FAA Cargo Compartment Fire Tests - DC10 setup' /

&MESH IJK=218,30,84, XB=-2.18,2.18,3.1,3.7,0.0,1.68 /
&MESH IJK=109,76,42, XB=-2.18,2.18,0.0,3.1,0.0,1.68 /
&MESH IJK=109,85,42, XB=-2.18,2.18,3.7,7.1,0.0,1.68 /
&MESH IJK=109,85,42, XB=-2.18,2.18,7.1,10.5,0.0,1.68 /
&MESH IJK=109,85,42, XB=-2.18,2.18,10.5,14.,0.0,1.68 /

&TIME T_END=180. /

&MISC SUPPRESSION = .FALSE. /

&DUMP DT_DEVC=5., DT_HRR=5,  SIG_FIGS=5, SIG_FIGS_EXP=2 /

&ZONE XB= -1.18, 1.18, 0.0, 14.0, 0.0, 1.6, LEAK_AREA(0)=0.04 /

&SURF ID='DOOR CRACK', LEAK_PATH=1,0 /
&VENT XB= -2.18, -2.18, 1.8, 1.9, 0.5, 1.6, COLOR='BLUE', SURF_ID='DOOR CRACK' /

&SURF ID         = 'INSIDE WALL'
      DEFAULT    = .TRUE.
      MATL_ID    = 'STEEL'
      THICKNESS  =  0.001
      COLOR      = 'GRAY' /

&SURF ID         = 'CEILING'
      HEAT_TRANSFER_MODEL='LOGLAW'
      MATL_ID    = 'STEEL'
      THICKNESS  =  0.001
      COLOR      = 'BROWN' /

&SURF ID         = 'BOX'
      MATL_ID    = 'CARDBOARD'
      THICKNESS  =  0.1
      COLOR      = 'TAN' /

&MATL ID            = 'STEEL'
      FYI           = 'Thermal properties of steel, optical properties of weathered galvanized steel'
      EMISSIVITY    =  0.85
      SPECIFIC_HEAT =  0.46
      CONDUCTIVITY  =  45.8   
      DENSITY       =  7850. /

&MATL ID            = 'CARDBOARD'
      SPECIFIC_HEAT =  1.5
      DENSITY       =  200.
      EMISSIVITY    =  0.8
      CONDUCTIVITY  =  0.02  /

&RADI RADIATIVE_FRACTION=0.55 /

&REAC FUEL ='ESONE'
      C = 1
      H = 12.2
      HEAT_OF_COMBUSTION = 21000.
      CO_YIELD   = 0.065
      SOOT_YIELD = 0.125 /

&SURF ID='FIRE', MLRPUA=0.016, RAMP_Q='leakmlr', COLOR='YELLOW' /
&RAMP ID='leakmlr', T= 0., F= 0/
&RAMP ID='leakmlr', T= 5, F= 0.0233684375/
&RAMP ID='leakmlr', T= 10, F= 0.105843125/
&RAMP ID='leakmlr', T= 15, F= 0.11022875/
&RAMP ID='leakmlr', T= 20, F= 0.14745625/
&RAMP ID='leakmlr', T= 25, F= 0.2131425/
&RAMP ID='leakmlr', T= 30, F= 0.27080875/
&RAMP ID='leakmlr', T= 35, F= 0.3445275/
&RAMP ID='leakmlr', T= 40, F= 0.433569375/
&RAMP ID='leakmlr', T= 45, F= 0.548884375/
&RAMP ID='leakmlr', T= 50, F= 0.67879375/
&RAMP ID='leakmlr', T= 56, F= 0.89261875/
&RAMP ID='leakmlr', T= 60, F= 1.0838375/
&RAMP ID='leakmlr', T= 65, F= 1.19621875/
&RAMP ID='leakmlr', T= 71, F= 1.33341875/
&RAMP ID='leakmlr', T= 75, F= 1.3903375/
&RAMP ID='leakmlr', T= 80, F= 1.45018125/
&RAMP ID='leakmlr', T= 86, F= 1.4436125/
&RAMP ID='leakmlr', T= 90, F= 1.4034625/
&RAMP ID='leakmlr', T= 95, F= 1.333375/
&RAMP ID='leakmlr', T= 100, F= 1.25163125/
&RAMP ID='leakmlr', T= 105, F= 1.18521875/
&RAMP ID='leakmlr', T= 110, F= 1.12245625/
&RAMP ID='leakmlr', T= 115, F= 1.04436875/
&RAMP ID='leakmlr', T= 120, F= 0.98816875/
&RAMP ID='leakmlr', T= 125, F= 0.904975/
&RAMP ID='leakmlr', T= 130, F= 0.86264375/
&RAMP ID='leakmlr', T= 135, F= 0.82178125/
&RAMP ID='leakmlr', T= 140, F= 0.79843125/
&RAMP ID='leakmlr', T= 145, F= 0.77143125/
&RAMP ID='leakmlr', T= 150, F= 0.74661875/
&RAMP ID='leakmlr', T= 155, F= 0.7488125/
&RAMP ID='leakmlr', T= 160, F= 0.728375/
&RAMP ID='leakmlr', T= 165, F= 0.71961875/
&RAMP ID='leakmlr', T= 170, F= 0.715975/
&RAMP ID='leakmlr', T= 175, F= 0.72108125/
&RAMP ID='leakmlr', T= 180, F= 0.69041875/
&RAMP ID='leakmlr', T= 350, F= 0./

&DEVC XYZ= -1.4986 0.7400 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC1'/
&DEVC XYZ= -0.7620 0.7400 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC2'/
&DEVC XYZ= -0.0254 0.7400 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC3'/
&DEVC XYZ=  0.7112 0.7400 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC4'/
&DEVC XYZ=  1.4478 0.7400 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC5'/
&DEVC XYZ= -1.4986 1.4766 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC6'/
&DEVC XYZ= -0.7620 1.4766 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC7'/
&DEVC XYZ= -0.0254 1.4766 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC8'/
&DEVC XYZ=  0.7112 1.4766 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC9'/
&DEVC XYZ=  1.4478 1.4766 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC10'/
&DEVC XYZ= -1.4986 2.2132 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC11'/
&DEVC XYZ= -0.7620 2.2132 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC12'/
&DEVC XYZ= -0.0254 2.2132 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC13'/
&DEVC XYZ=  0.7112 2.2132 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC14'/
&DEVC XYZ=  1.4478 2.2132 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC15'/
&DEVC XYZ= -1.4986 2.9498 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC16'/
&DEVC XYZ= -0.7620 2.9498 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC17'/
&DEVC XYZ= -0.0254 2.9498 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC18'/
&DEVC XYZ=  0.7112 2.9498 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC19'/
&DEVC XYZ=  1.4478 2.9498 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC20'/
&DEVC XYZ= -1.4986 3.6864 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC21'/
&DEVC XYZ= -0.7620 3.6864 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC22'/
&DEVC XYZ= -0.0254 3.6864 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC23'/
&DEVC XYZ=  0.7112 3.6864 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC24'/
&DEVC XYZ=  1.4478 3.6864 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC25'/
&DEVC XYZ= -1.4986 4.4230 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC26'/
&DEVC XYZ= -0.7620 4.4230 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC27'/
&DEVC XYZ= -0.0254 4.4230 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC28'/
&DEVC XYZ=  0.7112 4.4230 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC29'/
&DEVC XYZ=  1.4478 4.4230 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC30'/
&DEVC XYZ= -1.4986 5.1596 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC31'/
&DEVC XYZ= -0.7620 5.1596 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC32'/
&DEVC XYZ= -0.0254 5.1596 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC33'/
&DEVC XYZ=  0.7112 5.1596 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC34'/
&DEVC XYZ=  1.4478 5.1596 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC35'/
&DEVC XYZ= -1.4986 5.8962 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC36'/
&DEVC XYZ= -0.7620 5.8962 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC37'/
&DEVC XYZ= -0.0254 5.8962 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC38'/
&DEVC XYZ=  0.7112 5.8962 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC39'/
&DEVC XYZ=  1.4478 5.8962 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC40'/
&DEVC XYZ= -1.4986 6.6328 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC41'/
&DEVC XYZ= -0.7620 6.6328 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC42'/
&DEVC XYZ= -0.0254 6.6328 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC43'/
&DEVC XYZ=  0.7112 6.6328 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC44'/
&DEVC XYZ=  1.4478 6.6328 1.6500, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TC45'/

&DEVC XB= -2.17, 2.17, 3.51, 3.51, 1.63, 1.63, QUANTITY='PATH OBSCURATION', ID='BeamFwd'/
&DEVC XB= -2.17, 2.17, 7.01, 7.01, 1.63, 1.63, QUANTITY='PATH OBSCURATION', ID='BeamMid'/
&DEVC XB= -2.17, 2.17,10.52,10.52, 1.63, 1.63, QUANTITY='PATH OBSCURATION', ID='BeamAft'/
&DEVC XB= -0.73, 0.73, 2.72, 2.72, 1.65, 1.65, QUANTITY='PATH OBSCURATION', ID='BVertHigh'/

&DEVC XYZ= 0.0508 2.67 1.67, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='GasMidCO'/
&DEVC XYZ= 0.0508 2.67 1.67, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='GasMidCO2', RELATIVE=.TRUE. /

&DEVC XYZ= 0.0508 6.43 1.67, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='GasAftCO'/
&DEVC XYZ= 0.0508 6.43 1.67, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='GasAftCO2', RELATIVE=.TRUE. /

&DEVC XYZ=1.4478 0.74 1.65, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='GasTC5CO'/
&DEVC XYZ=1.4478 0.74 1.65, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='GasTC5CO2', RELATIVE=.TRUE. /

&DEVC XYZ=  0.0838 3.322 0.30, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TCT1' /
&DEVC XYZ=  0.0838 3.322 0.61, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TCT2' /
&DEVC XYZ=  0.0838 3.322 0.91, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TCT3' /
&DEVC XYZ=  0.0838 3.322 1.22, QUANTITY= 'TEMPERATURE', RELATIVE=.TRUE., ID='TCT4' /

&DEVC XYZ=  -0.0762 3.4 1.68, IOR=-3, QUANTITY= 'NET HEAT FLUX', ID='QNETA'/
&DEVC XYZ=  -0.0762 1.8 1.68, IOR=-3, QUANTITY= 'NET HEAT FLUX', ID='QNETB'/

&DEVC XYZ=-0.0762 3.4 1.6774, IOR=-3, QUANTITY= 'WALL TEMPERATURE', ID='TWALL1', RELATIVE=.TRUE. /
&DEVC XYZ=-0.0762 1.8 1.6774, IOR=-3, QUANTITY= 'WALL TEMPERATURE', ID='TWALL2', RELATIVE=.TRUE. /

&DEVC XB= -2.17, 2.17, 3.51, 3.51, 1.63, 1.63, QUANTITY='TRANSMISSION', ID='LT_Fwd'/
&DEVC XB= -2.17, 2.17, 7.01, 7.01, 1.63, 1.63, QUANTITY='TRANSMISSION', ID='LT_Mid'/
&DEVC XB= -2.17, 2.17,10.52,10.52, 1.63, 1.63, QUANTITY='TRANSMISSION', ID='LT_Aft'/
&DEVC XB= -0.73, 0.73, 2.72, 2.72, 1.65, 1.65, QUANTITY='TRANSMISSION', ID='LT_High'/

Fire

&OBST XB= -0.1262, -0.0262, 3.352, 3.452, 0.0, 0.02, SURF_IDS='FIRE','BOX','BOX' / 

Ceiling

&SURF ID='VENTILATION', VOLUME_FLOW=-0.094, COLOR='BLUE' /
&VENT XB=-0.045, 0.044, 4.6, 4.83, 1.68 1.68, SURF_ID='VENTILATION' /
&VENT XB=-0.045, 0.044, 9.4, 9.63, 1.68 1.68, SURF_ID='VENTILATION' /

&VENT XB=-2.18, 2.18, 0.00, 14.0, 1.68, 1.68, SURF_ID='CEILING' /

Compartment

&OBST XB= -2.18, -1.6891, 0.00, 14.00, 0.0000, 0.0155 /
&OBST XB= -2.18, -1.7046, 0.00, 14.00, 0.0127, 0.0282 /
&OBST XB= -2.18, -1.7201, 0.00, 14.00, 0.0254, 0.0409 /
&OBST XB= -2.18, -1.7355, 0.00, 14.00, 0.0381, 0.0536 /
&OBST XB= -2.18, -1.7510, 0.00, 14.00, 0.0508, 0.0663 /
&OBST XB= -2.18, -1.7665, 0.00, 14.00, 0.0635, 0.0790 /
&OBST XB= -2.18, -1.7820, 0.00, 14.00, 0.0762, 0.0917 /
&OBST XB= -2.18, -1.7974, 0.00, 14.00, 0.0889, 0.1044 /
&OBST XB= -2.18, -1.8129, 0.00, 14.00, 0.1016, 0.1171 /
&OBST XB= -2.18, -1.8284, 0.00, 14.00, 0.1143, 0.1298 /
&OBST XB= -2.18, -1.8439, 0.00, 14.00, 0.1270, 0.1425 /
&OBST XB= -2.18, -1.8594, 0.00, 14.00, 0.1397, 0.1552 /
&OBST XB= -2.18, -1.8748, 0.00, 14.00, 0.1524, 0.1679 /
&OBST XB= -2.18, -1.8903, 0.00, 14.00, 0.1651, 0.1806 /
&OBST XB= -2.18, -1.9058, 0.00, 14.00, 0.1778, 0.1933 /
&OBST XB= -2.18, -1.9213, 0.00, 14.00, 0.1905, 0.2060 /
&OBST XB= -2.18, -1.9367, 0.00, 14.00, 0.2032, 0.2187 /
&OBST XB= -2.18, -1.9522, 0.00, 14.00, 0.2159, 0.2314 /
&OBST XB= -2.18, -1.9677, 0.00, 14.00, 0.2286, 0.2441 /
&OBST XB= -2.18, -1.9832, 0.00, 14.00, 0.2413, 0.2568 /
&OBST XB= -2.18, -1.9987, 0.00, 14.00, 0.2540, 0.2695 /
&OBST XB= -2.18, -2.0141, 0.00, 14.00, 0.2667, 0.2822 /
&OBST XB= -2.18, -2.0296, 0.00, 14.00, 0.2794, 0.2949 /
&OBST XB= -2.18, -2.0451, 0.00, 14.00, 0.2921, 0.3076 /
&OBST XB= -2.18, -2.0606, 0.00, 14.00, 0.3048, 0.3203 /
&OBST XB= -2.18, -2.0761, 0.00, 14.00, 0.3175, 0.3330 /
&OBST XB= -2.18, -2.0915, 0.00, 14.00, 0.3302, 0.3457 /
&OBST XB= -2.18, -2.1070, 0.00, 14.00, 0.3429, 0.3584 /
&OBST XB= -2.18, -2.1225, 0.00, 14.00, 0.3556, 0.3711 /
&OBST XB= -2.18, -2.1380, 0.00, 14.00, 0.3683, 0.3838 /
&OBST XB= -2.18, -2.1534, 0.00, 14.00, 0.3810, 0.3965 /
&OBST XB= -2.18, -2.1689, 0.00, 14.00, 0.3937, 0.4092 /

&OBST XB= 2.18, 1.6891, 0.00, 14.00, 0.0000, 0.0155 /
&OBST XB= 2.18, 1.7046, 0.00, 14.00, 0.0127, 0.0282 /
&OBST XB= 2.18, 1.7201, 0.00, 14.00, 0.0254, 0.0409 /
&OBST XB= 2.18, 1.7355, 0.00, 14.00, 0.0381, 0.0536 /
&OBST XB= 2.18, 1.7510, 0.00, 14.00, 0.0508, 0.0663 /
&OBST XB= 2.18, 1.7665, 0.00, 14.00, 0.0635, 0.0790 /
&OBST XB= 2.18, 1.7820, 0.00, 14.00, 0.0762, 0.0917 /
&OBST XB= 2.18, 1.7974, 0.00, 14.00, 0.0889, 0.1044 /
&OBST XB= 2.18, 1.8129, 0.00, 14.00, 0.1016, 0.1171 /
&OBST XB= 2.18, 1.8284, 0.00, 14.00, 0.1143, 0.1298 /
&OBST XB= 2.18, 1.8439, 0.00, 14.00, 0.1270, 0.1425 /
&OBST XB= 2.18, 1.8594, 0.00, 14.00, 0.1397, 0.1552 /
&OBST XB= 2.18, 1.8748, 0.00, 14.00, 0.1524, 0.1679 /
&OBST XB= 2.18, 1.8903, 0.00, 14.00, 0.1651, 0.1806 /
&OBST XB= 2.18, 1.9058, 0.00, 14.00, 0.1778, 0.1933 /
&OBST XB= 2.18, 1.9213, 0.00, 14.00, 0.1905, 0.2060 /
&OBST XB= 2.18, 1.9367, 0.00, 14.00, 0.2032, 0.2187 /
&OBST XB= 2.18, 1.9522, 0.00, 14.00, 0.2159, 0.2314 /
&OBST XB= 2.18, 1.9677, 0.00, 14.00, 0.2286, 0.2441 /
&OBST XB= 2.18, 1.9832, 0.00, 14.00, 0.2413, 0.2568 /
&OBST XB= 2.18, 1.9987, 0.00, 14.00, 0.2540, 0.2695 /
&OBST XB= 2.18, 2.0141, 0.00, 14.00, 0.2667, 0.2822 /
&OBST XB= 2.18, 2.0296, 0.00, 14.00, 0.2794, 0.2949 /
&OBST XB= 2.18, 2.0451, 0.00, 14.00, 0.2921, 0.3076 /
&OBST XB= 2.18, 2.0606, 0.00, 14.00, 0.3048, 0.3203 /
&OBST XB= 2.18, 2.0761, 0.00, 14.00, 0.3175, 0.3330 /
&OBST XB= 2.18, 2.0915, 0.00, 14.00, 0.3302, 0.3457 /
&OBST XB= 2.18, 2.1070, 0.00, 14.00, 0.3429, 0.3584 /
&OBST XB= 2.18, 2.1225, 0.00, 14.00, 0.3556, 0.3711 /
&OBST XB= 2.18, 2.1380, 0.00, 14.00, 0.3683, 0.3838 /
&OBST XB= 2.18, 2.1534, 0.00, 14.00, 0.3810, 0.3965 /
&OBST XB= 2.18, 2.1689, 0.00, 14.00, 0.3937, 0.4092 /

&TAIL/
