&HEAD CHID='CHRISTIFIRE_C701_cone_25_v1',TITLE='standard cone calorimeter' /

&MESH 	IJK=6,6,8
	XB = -0.15,0.15,-0.15,0.15,-0.1,1.1 /

&TIME T_END=1500., DT = 0.1, WALL_INCREMENT = 1 / 

&RADI NUMBER_RADIATION_ANGLES= 100 /

&DUMP DT_PL3D = 10000000. /

&VENT XB = -0.05,0.05,-0.05,0.05,-0.1,-0.1, SURF_ID = 'CABLE' /

&SURF ID='CABLE'
      	STRETCH_FACTOR = 1.
		MATL_ID(1,1) = 'SHEATH_1'
		MATL_ID(1,2) = 'SHEATH_2'
		MATL_ID(1,3) = 'SHEATH_3'
		MATL_ID(1,4) = 'SHEATH_3'
		MATL_MASS_FRACTION(1,:) = 0.6, 0.137, 0.034, 0.229
      	MATL_ID(2,1) = 'INSULATION_1'
		MATL_ID(2,2) = 'INSULATION_2'
		MATL_ID(2,3) = 'INSULATION_3'
		MATL_MASS_FRACTION(2,:) = 0.57, 0.12, 0.31
     		MATL_ID(3,1) = 'COPPER'
		MATL_ID(4,1) = 'INSULATION_1'
		MATL_ID(4,2) = 'INSULATION_2'
		MATL_ID(4,3) = 'INSULATION_3'
		MATL_MASS_FRACTION(4,:) = 0.57, 0.12, 0.31
		MATL_ID(5,1) = 'SHEATH_1'
		MATL_ID(5,2) = 'SHEATH_2'
		MATL_ID(5,3) = 'SHEATH_3'
		MATL_ID(5,4) = 'SHEATH_4'
		MATL_MASS_FRACTION(5,:) = 0.6, 0.137, 0.034, 0.229
		MATL_ID(6,1) = 'CASI'
		THICKNESS  = 0.0021, 0.0021, 0.0017, 0.0021, 0.0021, 			0.02
		EXTERNAL_FLUX = 25/

&MATL ID = 'SHEATH_1'
	EMISSIVITY 		= 0.7
	DENSITY 		= 1542
	CONDUCTIVITY 		= 0.147
	SPECIFIC_HEAT 		= 3.22
	N_REACTIONS		= 1
	A			= 3.6498514e+21
	E 			= 243350.53
	N_S			= 2.868185
	NU_SPEC			= 0.67, 0.33
	SPEC_ID			= 'WATER VAPOR','PROPANE'
	HEAT_OF_REACTION	= 1607
	HEAT_OF_COMBUSTION 	= 46450/

&MATL ID = 'SHEATH_2'
	EMISSIVITY 		= 1.0
	DENSITY 		= 1542
	CONDUCTIVITY	 	= 0.175
	SPECIFIC_HEAT	 	= 3.45
	N_REACTIONS		= 1
	A			= 1.1673258e+29
	E 			= 378987.31
	N_S			= 4.1033465
	NU_SPEC			= 0.23, 0.77
	SPEC_ID			= 'WATER VAPOR' 'PROPANE'
	HEAT_OF_REACTION	= 1425
	HEAT_OF_COMBUSTION 	= 46450/
	
&MATL ID = 'SHEATH_3'
	EMISSIVITY 		= 1.0
	DENSITY 		= 1542
	CONDUCTIVITY 		= 0.103
	SPECIFIC_HEAT 		= 3.50
	N_REACTIONS		= 1
	A			= 5.0998083e+15
	E 			= 300831.55
	N_S			= 2.6739363
	NU_SPEC			= 1.0
	SPEC_ID			= 'WATER VAPOR'
	HEAT_OF_REACTION	= 43/

&MATL ID = 'SHEATH_4'
	EMISSIVITY 		= 0.7
	DENSITY 		= 1542.
	CONDUCTIVITY		= 1.0
	SPECIFIC_HEAT		= 1.0 
	N_REACTIONS		= 1
	A			= 6E12
	E 			= 2.5E5
	N_S			= 1.4
	N_O2			= 1.5
	GAS_DIFFUSION_DEPTH	= 0.015
	NU_MATL			= 0.66
	NU_SPEC			= 0.34
	MATL_ID			= 'CHAR_S'
	SPEC_ID			= 'PROPANE'
	HEAT_OF_REACTION	= 500
	HEAT_OF_COMBUSTION	= 45000/

&MATL ID = 'INSULATION_1'
	EMISSIVITY 		= 1.0
	DENSITY 		= 1153
	CONDUCTIVITY		= 0.783
	SPECIFIC_HEAT		= 3.36
	N_REACTIONS		= 1
	A			= 1.2642839e+25
	E 			= 272108.13
	N_S			= 3.1999281
	NU_SPEC			= 0.69, 0.31
	SPEC_ID			= 'WATER VAPOR', 'PROPANE'
	HEAT_OF_REACTION	= 1408
	HEAT_OF_COMBUSTION 	= 46450/
	

&MATL ID = 'INSULATION_2'
	EMISSIVITY 		= 1.0
	DENSITY 		= 1153
	CONDUCTIVITY		= 1.0
	SPECIFIC_HEAT		= 3.40
	N_REACTIONS		= 1
	A			= 1.8804513e+27
	E 			= 360631.8
	N_S			= 3.7233321
	NU_MATL			= 0
	NU_SPEC			= 0.14, 0.86
	SPEC_ID			= 'WATER VAPOR', 'PROPANE'
	HEAT_OF_REACTION	= 1516
	HEAT_OF_COMBUSTION 	= 46450/
	
&MATL ID = 'INSULATION_3'
	EMISSIVITY 		= 1.0
	DENSITY 		= 1153
	CONDUCTIVITY		= 0.087
	SPECIFIC_HEAT		= 2.74
	N_REACTIONS		= 1
	A			= 1.6270556e+12
	E 			= 214811.96
	N_S			= 4.4094237
	NU_MATL			= 0.83
	NU_SPEC			= 0.17
	SPEC_ID			= 'WATER VAPOR'
	MATL_ID			= 'CHAR_I'
	HEAT_OF_REACTION	= 445
	HEAT_OF_COMBUSTION 	= 46450/

&MATL ID = 'CHAR_S'
	EMISSIVITY 	= 0.85
	DENSITY		= 344
	CONDUCTIVITY	= 0.122
	SPECIFIC_HEAT	= 3.5/
	DENSITY 	= 345
	DENSITY 	= 225
	CONDUCTIVITY	= 0.122

&MATL ID = 'CHAR_I'
	EMISSIVITY 	= 1
	DENSITY 	= 297
	CONDUCTIVITY	= 0.01
	SPECIFIC_HEAT	= 1.2941529/
	

&REAC ID = 'PROPANE'
        FUEL = 'PROPANE'
	SOOT_YIELD = 0.01
	C 	= 	3
	H	=	8
	HEAT_OF_COMBUSTION = 46450.
	IDEAL 	=	.TRUE. /

&SPEC ID = 'WATER VAPOR'/

(Rath USA)
&MATL ID               = 'CASI'
      EMISSIVITY       = 1.0
      CONDUCTIVITY_RAMP    = 'RAMP_K'
      DENSITY          = 250.
      SPECIFIC_HEAT    = 0.92 /

&RAMP ID = 'RAMP_K', T = 100, F = 0.065 /
&RAMP ID = 'RAMP_K', T = 800, F = 0.11 /

&MATL ID = 'COPPER'
	EMISSIVITY 	= 1.0
	DENSITY 	= 8954
	CONDUCTIVITY	= 386.
	SPECIFIC_HEAT	= 0.3831
	 /

&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /

&DEVC XYZ = 0,0,-0.1, IOR = 3 QUANTITY = 'SURFACE DENSITY'/

&DEVC XB = -0.15,0.15,-0.15,0.15,-0.1,0.3 QUANTITY = 'HRR'/

&TAIL /