&HEAD CHID='CHRISTIFIRE_I701_tga_N2_v2',TITLE='TGA TEST of evaporation' / 

&MESH IJK = 3,1,4, XB = -2,2,-0.5,0.5,0,1 /  Laskentahila

&TIME T_END=4800, WALL_INCREMENT = 1 DT = 1.0 /  Laskenta-aika

&MISC SOLID_PHASE_ONLY=.TRUE., Y_O2_INFTY=0.01
      /

&RADI NUMBER_RADIATION_ANGLES = 20 /
&REAC ID='PROPANE', FUEL = 'PROPANE' /  No gas phase reaction
&SPEC ID = 'WATER VAPOR' /
&ZONE /
&DUMP DT_PL3D = 10000000. /


&VENT MB='XMIN', SURF_ID='HOT' /
&VENT MB='XMAX', SURF_ID='HOT' /
&VENT MB='ZMAX', SURF_ID='HOT' /
&VENT XB = -2,-1,-0.5,0.5,0.0,0.0, SURF_ID = 'HOT' /
&VENT XB = 1,2,-0.5,0.5,0.0,0.0, SURF_ID = 'HOT' /

&VENT XB = -1,1,-0.5,0.5,0.0,0.0, SURF_ID = 'SHEATH' /

Materiaalimäärittelyt
A - [1E10, 1E30]
E - [5E4, 5E5]
N - [0.1, 5]

&SURF ID = 'SHEATH'
	HEAT_TRANSFER_COEFFICIENT = 0
	RGB =200,100,0
	BACKING = 'INSULATED' 
	THICKNESS = 0.00001
	MATL_ID(1,1) = 'COMP1'
	MATL_ID(1,2) = 'COMP2'
	MATL_ID(1,3) = 'COMP3'
	MATL_MASS_FRACTION(1,:) = 0.57, 0.12, 0.31/  

&MATL ID = 'COMP1'
	EMISSIVITY 		= 1.0
	DENSITY 			= 1600.
	CONDUCTIVITY		= 1.0 
	SPECIFIC_HEAT		= 1.0  
	N_REACTIONS		= 1
	A				= 1.2642839e+25
	E 				= 272108.13
	N_S				= 3.1999281
	NU_SPEC			= 1
	SPEC_ID			= 'PROPANE'
	HEAT_OF_REACTION		= 0
	HEAT_OF_COMBUSTION	= 14445/

&MATL ID = 'COMP2'
	EMISSIVITY 		= 1.0
	DENSITY 			= 1600.
	CONDUCTIVITY		= 1.0 
	SPECIFIC_HEAT		= 1.0  
	N_REACTIONS		= 1
	A				= 1.8804513e+27
	E 				= 360631.8
	N_S				= 3.7233321
	NU_MATL			= 0
	NU_SPEC			= 1.0
	SPEC_ID			= 'PROPANE'
	HEAT_OF_REACTION		= 0
	HEAT_OF_COMBUSTION	= 39734/


&MATL ID = 'COMP3'
	EMISSIVITY 		= 1.0
	DENSITY 			= 1600.
	CONDUCTIVITY		= 1.0
	SPECIFIC_HEAT		= 1.0 
	N_REACTIONS		= 1
	A				= 1.6270556e+12
	E 				= 214811.96
	N_S				= 4.4094237
	NU_MATL			= 0.83
	NU_SPEC			= 0.17
	MATL_ID			= 'CHAR'
	SPEC_ID			= 'WATER VAPOR'
	HEAT_OF_REACTION		= 0/

&MATL ID = 'CHAR'
	EMISSIVITY 	= 1.0
	DENSITY 		= 360
	CONDUCTIVITY	= 1.0
	SPECIFIC_HEAT	= 1.0 /

&SURF ID = 'HOT'
	EMISSIVITY = 1.0
	RGB        = 250,0,0
	TMP_FRONT  = 820.
	RAMP_T 	   = 'T_RAMP' /

&RAMP ID = 'T_RAMP' T = 0.,    F = 0. /
&RAMP ID = 'T_RAMP' T = 4800, F = 1.0 /

&DEVC XYZ = 0.0,0.0,1.0,IOR = -3, QUANTITY = 'WALL TEMPERATURE' /
&DEVC XYZ = 0.0,0.0,0.0,IOR = 3, QUANTITY = 'WALL TEMPERATURE' /
&DEVC XYZ = 0.0,0.0,0.0,IOR = 3, QUANTITY = 'SURFACE DENSITY' /
