&HEAD CHID='FAA_Polymers_PBTGF_70_solid_only', TITLE='PBT-GF at 70 kW/m2, 0.4 mm thick, solid phase only' /

&MESH IJK=3,3,4, XB=-0.015,0.015,-0.015,0.015,0.0,0.04 /

&TIME T_END=400., DT=0.01, WALL_INCREMENT=1 /
&MISC SOLID_PHASE_ONLY=.TRUE. , Y_O2_INFTY=0.001 /

&SPEC ID='PBT', C=4., H=10., O=2./
&REAC FUEL='PBT', SOOT_YIELD=0.02/

&MATL ID='PBTGF'
      ABSORPTION_COEFFICIENT=2858.
      N_REACTIONS=1
      A(1) = 2.49E14
      E(1) = 2.12E5
      EMISSIVITY=0.87
      DENSITY=1520.
      SPEC_ID='PBT'
      NU_SPEC=0.7
      MATL_ID='RESIDUE'
      NU_MATL=0.3
      HEAT_OF_REACTION=355.
      HEAT_OF_COMBUSTION=19500.
      CONDUCTIVITY = 0.36
      SPECIFIC_HEAT = 1.68 /

&MATL ID='RESIDUE'
      ABSORPTION_COEFFICIENT=10000.
      CONDUCTIVITY = 0.07
      SPECIFIC_HEAT = 0.85
      DENSITY = 482.
      EMISSIVITY=0.85 /

&MATL ID='Kaowool'
      CONDUCTIVITY = 0.08
      SPECIFIC_HEAT = 0.80
      DENSITY = 48. /

&SURF ID='SAMPLE'
      COLOR='BLACK'
      MATL_ID='PBTGF','Kaowool'
      THICKNESS=0.004,0.015
      STRETCH_FACTOR=1.
      CELL_SIZE_FACTOR=0.1
      HEAT_TRANSFER_COEFFICIENT=0.
      RAMP_EF='FluxRamp'
      EXTERNAL_FLUX=70. /
&RAMP ID='FluxRamp', T=  0., F=1.00 /
&RAMP ID='FluxRamp', T= 36., F=1.00 /
&RAMP ID='FluxRamp', T= 37., F=1.05 /
&RAMP ID='FluxRamp', T=1000.,F=1.05 /

&VENT XB=-0.005,0.005,-0.005,0.005,0.0,0.00, SURF_ID='SAMPLE' /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&DUMP DT_DEVC=2., SIG_FIGS=4 /

&DEVC XYZ=0.,0.,0., QUANTITY='BURNING RATE', IOR=3, ID='MLR' /

&TAIL /

