&HEAD CHID='FAA_Polymers_PBT_70', TITLE='PBT in the cone at 70 kW/m2' /

&MESH IJK=20,20,50, XB=-0.10,0.10,-0.10,0.10,-0.03,0.47 /

&TIME T_END=300. /

&SPEC ID='PBT', C=4., H=10., O=2./
&REAC FUEL='PBT', SOOT_YIELD=0.02/

&MATL ID='PBT'
      ABSORPTION_COEFFICIENT=2560.
      N_REACTIONS=1
      A(1) = 2.49E14
      E(1) = 2.12E5
      EMISSIVITY=0.88
      DENSITY=1300.
      SPEC_ID='PBT'
      NU_SPEC=1.
      HEAT_OF_REACTION=507.
      HEAT_OF_COMBUSTION=19500.
      CONDUCTIVITY = 0.29
      SPECIFIC_HEAT = 2.23 /

&MATL ID='Kaowool'
      CONDUCTIVITY = 0.08
      SPECIFIC_HEAT = 0.80
      DENSITY = 48. /

&SURF ID='SAMPLE'
      COLOR='BLACK'
      MATL_ID='PBT','Kaowool'
      THICKNESS=0.004,0.015
      STRETCH_FACTOR=1.
      EXTERNAL_FLUX=70. /

&OBST XB=-0.05,0.05,-0.05,0.05,-0.02,0.00, SURF_IDS='SAMPLE','INERT','INERT' /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&DUMP DT_DEVC=2., SIG_FIGS=4 /

&DEVC XB=-0.10,0.10,-0.10,0.10,-0.03,0.47, QUANTITY='HRRPUV', ID='HRR', SPATIAL_STATISTIC='VOLUME INTEGRAL', CONVERSION_FACTOR=100. /
&DEVC XYZ=0.0,0.0,0.0, IOR=3, QUANTITY='WALL TEMPERATURE', ID='temp' /
&DEVC QUANTITY='BURNING RATE',     ID='MLR', SURF_ID='SAMPLE', SPATIAL_STATISTIC='SURFACE INTEGRAL', CONVERSION_FACTOR=100. /
&DEVC XYZ=0.0,0.0,0.0, IOR=3, QUANTITY='WALL THICKNESS',   ID='thick' /
&DEVC XYZ=0.0,0.0,0.0, IOR=3, QUANTITY='GAUGE HEAT FLUX',  ID='flux' /

&SLCF PBY=0., QUANTITY='TEMPERATURE' /
&SLCF PBY=0., QUANTITY='HRRPUV' /

&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='GAUGE HEAT FLUX' /
&BNDF QUANTITY='BURNING RATE' /

&TAIL /


