Solid phase heat conduction and reaction calculation of a 0.61 cm thick 
slab of plastic pyrolyzing under a heat flux of 50 kW/m2. 
The calculation is purely for the solid phase. There is no gas phase 
coupling -- just a fixed external heat flux of 50 kW/m2.

&HEAD CHID='FAA_Polymers_PP', TITLE='PP at 50 kW/m2, No Gas Phase Reaction' /

&MESH IJK=3,3,4, XB=-0.15,0.15,-0.15,0.15,0.0,0.4 /  Mesh is just to make FDS run

&TIME T_END=800., WALL_INCREMENT=1, DT=0.01 /  Force FDS to do solid phase calc every time step

&REAC FUEL='METHANE', Y_O2_INFTY=0.01 /  No gas phase reaction with 1% O2 concentration

&MATL ID='PP'
      ABSORPTION_COEFFICIENT=966.
      N_REACTIONS=1
      A(1) = 1.60E23
      E(1) = 3.52E5
      EMISSIVITY=0.96
      DENSITY=910.
      SPEC_ID='METHANE'
      NU_SPEC=1.
      HEAT_OF_REACTION=1310.
      CONDUCTIVITY = 0.24
      SPECIFIC_HEAT = 2.55 /

&MATL ID='FOAMGLAS'
      CONDUCTIVITY = 0.08
      SPECIFIC_HEAT = 0.84
      DENSITY = 120. /

&SURF ID='PP SLAB'
      COLOR='BLACK'
      MATL_ID='PP','FOAMGLAS'
      THICKNESS=0.006,0.025
      EXTERNAL_FLUX=50 /  External Flux is ONLY for this simple demo exercise

&VENT XB=-0.04,0.04,-0.04,0.04,0.0,0.0, SURF_ID = 'PP SLAB' /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&DUMP DT_DEVC=5. /

&DEVC XYZ=0.0,0.0,0.0, IOR=3, QUANTITY='WALL TEMPERATURE',     ID='temp' /
&DEVC XYZ=0.0,0.0,0.0, IOR=3, QUANTITY='BURNING RATE',         ID='MLR' /
&DEVC XYZ=0.0,0.0,0.0, IOR=3, QUANTITY='WALL THICKNESS',       ID='thick' /

&TAIL / 


