Solid phase heat conduction and reaction calculation of a 0.9 cm thick 
slab of plastic pyrolyzing under a heat flux of 50 kW/m2. 
The calculation is purely for the solid phase. There is no gas phase 
coupling -- just a fixed external heat flux of 50 kW/m2.

WARNING: The material properties contained in this file are for 
demonstration purposes only!  They may or may not be 
representative of any particular material.


&HEAD CHID='FAA_Polymers_PP_v5', TITLE='PP at 50 kW/m2, No Gas Phase Reaction' /

&MESH IJK=3,3,4, XB=-0.15,0.15,-0.15,0.15,0.0,0.4 /  Mesh is just to make FDS run

&TIME TWFIN=700., WALL_INCREMENT=1, DT=0.1 /  Force FDS to do solid phase calc every time step

&REAC ID='NO REACTION', Y_O2_INFTY=0.01 /  No gas phase reaction with 1% O2 concentration

&DUMP DT_PL3D=10000000. /  No Plot3D output

The plastic properties and surface designation

&MATL ID='PP'
      ABSORPTION_COEFFICIENT=966
      A(1) = 1
      E(1) = 0
      EMISSIVITY=0.959
      DENSITY=910.
      N_REACTIONS=1
      HEAT_OF_REACTION=80.
      HEAT_OF_COMBUSTION=1.e-99
      THRESHOLD_TEMPERATURE=158.
      NU_RESIDUE=1.
      RESIDUE='Liq'
      SPECIFIC_HEAT_RAMP = 'c_ramp'
      CONDUCTIVITY_RAMP = 'k_ramp'/
&RAMP ID='c_ramp', T=0., F=1.466 /
&RAMP ID='c_ramp', T=158., F=2.98 /
&RAMP ID='c_ramp', T=165., F=2.52 /
&RAMP ID='c_ramp', T=800., F=4.16 /
&RAMP ID='k_ramp', T=20.,  F=0.24 /
&RAMP ID='k_ramp', T=220., F=0.240 /
&RAMP ID='k_ramp', T=800., F=0.240 /

&MATL ID='Liq'
      ABSORPTION_COEFFICIENT=966
      A(1) = 1.60E23
      E(1) = 352000.
      EMISSIVITY=0.959
      DENSITY=910.
      N_REACTIONS=1
      NU_FUEL=1.
      HEAT_OF_REACTION=1310.
      HEAT_OF_COMBUSTION=1.e-99
      SPECIFIC_HEAT_RAMP = 'c_ramp'
      CONDUCTIVITY_RAMP = 'k_ramp'/

&MATL ID='foil'
	CONDUCTIVITY=250.
	SPECIFIC_HEAT=0.91
	DENSITY=2700.0
	EMISSIVITY=0.12
	ABSORPTION_COEFFICIENT=50000/

&MATL ID='foamglas'
	CONDUCTIVITY=.04
	SPECIFIC_HEAT=0.84
	DENSITY=120.0
	EMISSIVITY=1
	ABSORPTION_COEFFICIENT=50000/

&SURF ID='PP SLAB'
      COLOR='BLACK'
      MATL_ID(1,1)='PP'
      MATL_ID(2,1)='foil'
      MATL_ID(3,1)='foamglas'
      CELL_SIZE_FACTOR = 1.0
      THICKNESS=0.0061,.0000343,0.0254 
      H_FIXED=0.0
      EXTERNAL_FLUX=50 /  External Flux is ONLY for this simple demo exercise

The actual designation of the material in the FDS domain

&VENT XB=-0.05,0.05,-0.05,0.05,0.0,0.0, SURF_ID = 'PP SLAB' /

Open up the domain on all sides except the bottom (ZMIN)

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

Output

&DEVC XYZ=0.0,0.0,0.0, IOR=3, QUANTITY='CONVECTIVE_FLUX',  ID='cflux(net)' /
&DEVC XYZ=0.0,0.0,0.0, IOR=3, QUANTITY='RADIATIVE_FLUX',   ID='rflux(net)' /
&DEVC XYZ=0.0,0.0,0.0, IOR=3, QUANTITY='HEAT_FLUX',        ID='c+rflux(net)' /
&DEVC XYZ=0.0,0.0,0.0, IOR=3, QUANTITY='WALL_TEMPERATURE', ID='temp' /
&DEVC XYZ=0.0,0.0,0.0, IOR=3, QUANTITY='BURNING_RATE',     ID='burn' /
&DEVC XYZ=0.0,0.0,0.0, IOR=3, QUANTITY='GAUGE_HEAT_FLUX',  ID='gauge' /
&DEVC XYZ=0.0,0.0,0.0, IOR=3, QUANTITY='WALL_THICKNESS',   ID='thick' /

&PROF XYZ=0.0,0.0,0.0, IOR=3, QUANTITY='TEMPERATURE',      ID='Temperature' / 

&TAIL / 


