&HEAD CHID='IFAB-07', TITLE='FHWA Tunnel Experiment' /        
        
&CATF OTHER_FILES='mesh.txt','output.txt' /

&TIME T_END=800 /        
        
&RAMP ID='FIRE_RAMP', T=  0, F=   0.0 /
&RAMP ID='FIRE_RAMP', T=350, F=   0.0 /
&RAMP ID='FIRE_RAMP', T=360, F=   7.8 /
&RAMP ID='FIRE_RAMP', T=370, F= 124.0 /
&RAMP ID='FIRE_RAMP', T=380, F= 335.4 /
&RAMP ID='FIRE_RAMP', T=390, F= 802.0 /
&RAMP ID='FIRE_RAMP', T=400, F= 905.7 /
&RAMP ID='FIRE_RAMP', T=410, F=1166.7 /
&RAMP ID='FIRE_RAMP', T=420, F=1368.2 /
&RAMP ID='FIRE_RAMP', T=430, F=1369.1 /
&RAMP ID='FIRE_RAMP', T=440, F=1523.2 /
&RAMP ID='FIRE_RAMP', T=450, F=1749.2 /
&RAMP ID='FIRE_RAMP', T=460, F=1757.4 /
&RAMP ID='FIRE_RAMP', T=470, F=1770.5 /
&RAMP ID='FIRE_RAMP', T=480, F=1807.2 /
&RAMP ID='FIRE_RAMP', T=490, F=1833.9 /
&RAMP ID='FIRE_RAMP', T=500, F=1855.5 /
&RAMP ID='FIRE_RAMP', T=510, F=1927.3 /
&RAMP ID='FIRE_RAMP', T=520, F=1959.3 /
&RAMP ID='FIRE_RAMP', T=530, F=1993.7 /
&RAMP ID='FIRE_RAMP', T=540, F=2096.0 /
&RAMP ID='FIRE_RAMP', T=550, F=2430.4 /
&RAMP ID='FIRE_RAMP', T=560, F=2064.4 /
&RAMP ID='FIRE_RAMP', T=570, F=2041.7 /
&RAMP ID='FIRE_RAMP', T=580, F=2249.9 /
&RAMP ID='FIRE_RAMP', T=590, F=2213.9 /
&RAMP ID='FIRE_RAMP', T=600, F=2275.6 /
&RAMP ID='FIRE_RAMP', T=610, F=2406.3 /
&RAMP ID='FIRE_RAMP', T=620, F=2193.2 /
&RAMP ID='FIRE_RAMP', T=630, F=1962.2 /
&RAMP ID='FIRE_RAMP', T=640, F=2378.3 /
&RAMP ID='FIRE_RAMP', T=650, F=3083.8 /
&RAMP ID='FIRE_RAMP', T=660, F=3159.9 /
&RAMP ID='FIRE_RAMP', T=670, F=2921.4 /
&RAMP ID='FIRE_RAMP', T=680, F=2831.9 /
&RAMP ID='FIRE_RAMP', T=690, F=2711.5 /
&RAMP ID='FIRE_RAMP', T=700, F=2575.2 /
&RAMP ID='FIRE_RAMP', T=710, F=2443.3 /
&RAMP ID='FIRE_RAMP', T=720, F=2286.5 /
&RAMP ID='FIRE_RAMP', T=730, F=1495.9 /
&RAMP ID='FIRE_RAMP', T=740, F=   0.0 /

&RAMP ID='INFLOW', T=  0, F=-0.06 /
&RAMP ID='INFLOW', T= 10, F= 0.00 /
&RAMP ID='INFLOW', T= 20, F=-0.04 /
&RAMP ID='INFLOW', T= 30, F=-0.01 /
&RAMP ID='INFLOW', T= 40, F= 0.01 /
&RAMP ID='INFLOW', T= 50, F=-0.03 /
&RAMP ID='INFLOW', T= 60, F= 0.00 /
&RAMP ID='INFLOW', T= 70, F= 0.04 /
&RAMP ID='INFLOW', T= 80, F= 0.01 /
&RAMP ID='INFLOW', T= 90, F= 0.05 /
&RAMP ID='INFLOW', T=100, F= 0.05 /
&RAMP ID='INFLOW', T=110, F= 0.07 /
&RAMP ID='INFLOW', T=120, F= 0.10 /
&RAMP ID='INFLOW', T=130, F= 0.06 /
&RAMP ID='INFLOW', T=140, F=-0.04 /
&RAMP ID='INFLOW', T=150, F=-0.02 /
&RAMP ID='INFLOW', T=160, F=-0.01 /
&RAMP ID='INFLOW', T=170, F=-0.03 /
&RAMP ID='INFLOW', T=180, F= 0.06 /
&RAMP ID='INFLOW', T=190, F=-0.03 /
&RAMP ID='INFLOW', T=200, F=-0.01 /
&RAMP ID='INFLOW', T=210, F=-0.01 /
&RAMP ID='INFLOW', T=220, F=-0.05 /
&RAMP ID='INFLOW', T=230, F=-0.04 /
&RAMP ID='INFLOW', T=240, F=-0.11 /
&RAMP ID='INFLOW', T=250, F=-0.03 /
&RAMP ID='INFLOW', T=260, F=-0.09 /
&RAMP ID='INFLOW', T=270, F=-0.05 /
&RAMP ID='INFLOW', T=280, F= 0.47 /
&RAMP ID='INFLOW', T=290, F= 2.44 /
&RAMP ID='INFLOW', T=300, F= 2.66 /
&RAMP ID='INFLOW', T=310, F= 2.56 /
&RAMP ID='INFLOW', T=320, F= 2.47 /
&RAMP ID='INFLOW', T=330, F= 2.79 /
&RAMP ID='INFLOW', T=340, F= 2.60 /
&RAMP ID='INFLOW', T=350, F= 2.74 /
&RAMP ID='INFLOW', T=360, F= 2.71 /
&RAMP ID='INFLOW', T=370, F= 2.78 /
&RAMP ID='INFLOW', T=380, F= 2.69 /
&RAMP ID='INFLOW', T=390, F= 2.43 /
&RAMP ID='INFLOW', T=400, F= 2.38 /
&RAMP ID='INFLOW', T=410, F= 2.26 /
&RAMP ID='INFLOW', T=420, F= 2.03 /
&RAMP ID='INFLOW', T=430, F= 2.06 /
&RAMP ID='INFLOW', T=440, F= 1.81 /
&RAMP ID='INFLOW', T=450, F= 1.97 /
&RAMP ID='INFLOW', T=460, F= 1.82 /
&RAMP ID='INFLOW', T=470, F= 1.78 /
&RAMP ID='INFLOW', T=480, F= 1.89 /
&RAMP ID='INFLOW', T=490, F= 1.69 /
&RAMP ID='INFLOW', T=500, F= 1.60 /
&RAMP ID='INFLOW', T=510, F= 1.85 /
&RAMP ID='INFLOW', T=520, F= 1.76 /
&RAMP ID='INFLOW', T=530, F= 1.68 /
&RAMP ID='INFLOW', T=540, F= 1.87 /
&RAMP ID='INFLOW', T=550, F= 1.81 /
&RAMP ID='INFLOW', T=560, F= 1.82 /
&RAMP ID='INFLOW', T=570, F= 1.81 /
&RAMP ID='INFLOW', T=580, F= 1.93 /
&RAMP ID='INFLOW', T=590, F= 1.74 /
&RAMP ID='INFLOW', T=600, F= 1.65 /
&RAMP ID='INFLOW', T=610, F= 1.72 /
&RAMP ID='INFLOW', T=620, F= 1.62 /
&RAMP ID='INFLOW', T=630, F= 2.16 /
&RAMP ID='INFLOW', T=640, F= 1.96 /
&RAMP ID='INFLOW', T=650, F= 1.93 /
&RAMP ID='INFLOW', T=660, F= 1.95 /
&RAMP ID='INFLOW', T=670, F= 2.01 /
&RAMP ID='INFLOW', T=680, F= 1.97 /
&RAMP ID='INFLOW', T=690, F= 1.97 /
&RAMP ID='INFLOW', T=700, F= 1.89 /
&RAMP ID='INFLOW', T=710, F= 2.00 /
&RAMP ID='INFLOW', T=720, F= 1.91 /
&RAMP ID='INFLOW', T=730, F= 2.28 /

&TAIL /        

