&HEAD CHID='IFAB-08', TITLE='FHWA Tunnel Experiment' /        
        
&CATF OTHER_FILES='mesh.txt','nozzle_b.txt','output.txt' /

&TIME T_END=540 /        
        
&DEVC ID='DV-1', XYZ=2.28, 0.625,1.25, QUANTITY='TIME', SETPOINT=400., PROP_ID='DV' /        
&DEVC ID='DV-2', XYZ=3.84, 0.625,1.25, QUANTITY='TIME', SETPOINT=400., PROP_ID='DV' /        
&DEVC ID='DV-3', XYZ=5.40, 0.625,1.25, QUANTITY='TIME', SETPOINT=400., PROP_ID='DV' /        
&DEVC ID='DV-4', XYZ=6.96, 0.625,1.25, QUANTITY='TIME', SETPOINT=400., PROP_ID='DV' /        
&DEVC ID='DV-5', XYZ=3.06,-0.625,1.25, QUANTITY='TIME', SETPOINT=400., PROP_ID='DV' /        
&DEVC ID='DV-6', XYZ=4.62,-0.625,1.25, QUANTITY='TIME', SETPOINT=400., PROP_ID='DV' /        
&DEVC ID='DV-7', XYZ=6.18,-0.625,1.25, QUANTITY='TIME', SETPOINT=400., PROP_ID='DV' /        
&DEVC ID='DV-8', XYZ=7.74,-0.625,1.25, QUANTITY='TIME', SETPOINT=400., PROP_ID='DV' /        
        
&RAMP ID='FIRE_RAMP', T=  0, F=   0.0 /
&RAMP ID='FIRE_RAMP', T=290, F=   0.0 /
&RAMP ID='FIRE_RAMP', T=300, F=   6.9 /
&RAMP ID='FIRE_RAMP', T=310, F= 231.7 /
&RAMP ID='FIRE_RAMP', T=320, F= 299.6 /
&RAMP ID='FIRE_RAMP', T=330, F= 386.7 /
&RAMP ID='FIRE_RAMP', T=340, F= 655.4 /
&RAMP ID='FIRE_RAMP', T=350, F= 796.4 /
&RAMP ID='FIRE_RAMP', T=360, F= 926.8 /
&RAMP ID='FIRE_RAMP', T=370, F= 864.6 /
&RAMP ID='FIRE_RAMP', T=380, F=1141.6 /
&RAMP ID='FIRE_RAMP', T=390, F= 980.4 /
&RAMP ID='FIRE_RAMP', T=400, F=1195.2 /
&RAMP ID='FIRE_RAMP', T=410, F=1255.5 /
&RAMP ID='FIRE_RAMP', T=420, F=1115.4 /
&RAMP ID='FIRE_RAMP', T=430, F=1187.4 /
&RAMP ID='FIRE_RAMP', T=440, F= 697.2 /
&RAMP ID='FIRE_RAMP', T=450, F= 205.1 /
&RAMP ID='FIRE_RAMP', T=460, F=  46.1 /
&RAMP ID='FIRE_RAMP', T=470, F= 124.9 /
&RAMP ID='FIRE_RAMP', T=480, F= 161.4 /
&RAMP ID='FIRE_RAMP', T=490, F=  67.8 /
&RAMP ID='FIRE_RAMP', T=500, F=   0.0 /

&RAMP ID='INFLOW', T=  0, F= 0.16 /
&RAMP ID='INFLOW', T= 10, F= 0.06 /
&RAMP ID='INFLOW', T= 20, F= 0.03 /
&RAMP ID='INFLOW', T= 30, F=-0.11 /
&RAMP ID='INFLOW', T= 40, F= 0.04 /
&RAMP ID='INFLOW', T= 50, F= 0.07 /
&RAMP ID='INFLOW', T= 60, F= 0.01 /
&RAMP ID='INFLOW', T= 70, F=-0.01 /
&RAMP ID='INFLOW', T= 80, F= 0.12 /
&RAMP ID='INFLOW', T= 90, F= 0.16 /
&RAMP ID='INFLOW', T=100, F= 0.03 /
&RAMP ID='INFLOW', T=110, F= 0.11 /
&RAMP ID='INFLOW', T=120, F=-0.05 /
&RAMP ID='INFLOW', T=130, F= 0.17 /
&RAMP ID='INFLOW', T=140, F= 0.36 /
&RAMP ID='INFLOW', T=150, F= 1.37 /
&RAMP ID='INFLOW', T=160, F= 2.01 /
&RAMP ID='INFLOW', T=170, F= 1.87 /
&RAMP ID='INFLOW', T=180, F= 2.05 /
&RAMP ID='INFLOW', T=190, F= 1.95 /
&RAMP ID='INFLOW', T=200, F= 1.87 /
&RAMP ID='INFLOW', T=210, F= 1.95 /
&RAMP ID='INFLOW', T=220, F= 1.99 /
&RAMP ID='INFLOW', T=230, F= 2.03 /
&RAMP ID='INFLOW', T=240, F= 1.74 /
&RAMP ID='INFLOW', T=250, F= 1.83 /
&RAMP ID='INFLOW', T=260, F= 1.85 /
&RAMP ID='INFLOW', T=270, F= 1.90 /
&RAMP ID='INFLOW', T=280, F= 1.96 /
&RAMP ID='INFLOW', T=290, F= 1.74 /
&RAMP ID='INFLOW', T=300, F= 1.95 /
&RAMP ID='INFLOW', T=310, F= 1.80 /
&RAMP ID='INFLOW', T=320, F= 1.86 /
&RAMP ID='INFLOW', T=330, F= 1.86 /
&RAMP ID='INFLOW', T=340, F= 1.75 /
&RAMP ID='INFLOW', T=350, F= 1.59 /
&RAMP ID='INFLOW', T=360, F= 1.75 /
&RAMP ID='INFLOW', T=370, F= 1.92 /
&RAMP ID='INFLOW', T=380, F= 1.81 /
&RAMP ID='INFLOW', T=390, F= 1.81 /
&RAMP ID='INFLOW', T=400, F= 1.84 /
&RAMP ID='INFLOW', T=410, F= 1.64 /
&RAMP ID='INFLOW', T=420, F= 1.65 /
&RAMP ID='INFLOW', T=430, F= 1.73 /
&RAMP ID='INFLOW', T=440, F= 1.69 /
&RAMP ID='INFLOW', T=450, F= 1.75 /
&RAMP ID='INFLOW', T=460, F= 1.77 /
&RAMP ID='INFLOW', T=470, F= 1.69 /
&RAMP ID='INFLOW', T=480, F= 1.71 /
&RAMP ID='INFLOW', T=490, F= 1.63 /
&RAMP ID='INFLOW', T=500, F= 1.59 /
&RAMP ID='INFLOW', T=510, F= 1.56 /
&RAMP ID='INFLOW', T=520, F= 1.56 /
&RAMP ID='INFLOW', T=530, F= 1.67 /
&RAMP ID='INFLOW', T=540, F= 1.76 /
&RAMP ID='INFLOW', T=550, F= 1.56 /
&RAMP ID='INFLOW', T=560, F= 1.82 /
&RAMP ID='INFLOW', T=570, F= 1.80 /

&TAIL /        

