&HEAD CHID='IFAB-09', TITLE='FHWA Tunnel Experiment' /        
        
&CATF OTHER_FILES='mesh.txt','nozzle_b.txt','output.txt' /

&TIME T_END=600 /        
        
&DEVC ID='DV-1', XYZ=2.28, 0.625,1.25, QUANTITY='TIME', SETPOINT=399., PROP_ID='DV' /        
&DEVC ID='DV-2', XYZ=3.84, 0.625,1.25, QUANTITY='TIME', SETPOINT=399., PROP_ID='DV' /        
&DEVC ID='DV-3', XYZ=5.40, 0.625,1.25, QUANTITY='TIME', SETPOINT=399., PROP_ID='DV' /        
&DEVC ID='DV-4', XYZ=6.96, 0.625,1.25, QUANTITY='TIME', SETPOINT=399., PROP_ID='DV' /        
&DEVC ID='DV-5', XYZ=3.06,-0.625,1.25, QUANTITY='TIME', SETPOINT=399., PROP_ID='DV' /        
&DEVC ID='DV-6', XYZ=4.62,-0.625,1.25, QUANTITY='TIME', SETPOINT=399., PROP_ID='DV' /        
&DEVC ID='DV-7', XYZ=6.18,-0.625,1.25, QUANTITY='TIME', SETPOINT=399., PROP_ID='DV' /        
&DEVC ID='DV-8', XYZ=7.74,-0.625,1.25, QUANTITY='TIME', SETPOINT=399., PROP_ID='DV' /        
        
&RAMP ID='FIRE_RAMP', T=  0, F=   0.0 /
&RAMP ID='FIRE_RAMP', T=290, F=   0.0 /
&RAMP ID='FIRE_RAMP', T=300, F=  72.1 /
&RAMP ID='FIRE_RAMP', T=310, F= 198.9 /
&RAMP ID='FIRE_RAMP', T=320, F= 326.0 /
&RAMP ID='FIRE_RAMP', T=330, F= 527.2 /
&RAMP ID='FIRE_RAMP', T=340, F= 618.3 /
&RAMP ID='FIRE_RAMP', T=350, F= 643.5 /
&RAMP ID='FIRE_RAMP', T=360, F= 781.7 /
&RAMP ID='FIRE_RAMP', T=370, F= 801.3 /
&RAMP ID='FIRE_RAMP', T=380, F= 900.5 /
&RAMP ID='FIRE_RAMP', T=390, F=1133.1 /
&RAMP ID='FIRE_RAMP', T=400, F=1219.6 /
&RAMP ID='FIRE_RAMP', T=410, F=1171.8 /
&RAMP ID='FIRE_RAMP', T=420, F=1070.9 /
&RAMP ID='FIRE_RAMP', T=430, F=1149.0 /
&RAMP ID='FIRE_RAMP', T=440, F=1250.7 /
&RAMP ID='FIRE_RAMP', T=450, F=1040.0 /
&RAMP ID='FIRE_RAMP', T=460, F=1169.2 /
&RAMP ID='FIRE_RAMP', T=470, F= 942.4 /
&RAMP ID='FIRE_RAMP', T=480, F= 849.5 /
&RAMP ID='FIRE_RAMP', T=490, F= 697.8 /
&RAMP ID='FIRE_RAMP', T=500, F= 927.0 /
&RAMP ID='FIRE_RAMP', T=510, F= 837.1 /
&RAMP ID='FIRE_RAMP', T=520, F= 738.5 /
&RAMP ID='FIRE_RAMP', T=530, F= 324.5 /
&RAMP ID='FIRE_RAMP', T=540, F=   0.0 /

&RAMP ID='INFLOW', T=  0, F=-0.17 /
&RAMP ID='INFLOW', T= 10, F=-0.04 /
&RAMP ID='INFLOW', T= 20, F=-0.04 /
&RAMP ID='INFLOW', T= 30, F= 0.05 /
&RAMP ID='INFLOW', T= 40, F= 0.02 /
&RAMP ID='INFLOW', T= 50, F= 0.12 /
&RAMP ID='INFLOW', T= 60, F= 0.07 /
&RAMP ID='INFLOW', T= 70, F= 0.06 /
&RAMP ID='INFLOW', T= 80, F= 0.19 /
&RAMP ID='INFLOW', T= 90, F= 0.08 /
&RAMP ID='INFLOW', T=100, F= 0.04 /
&RAMP ID='INFLOW', T=110, F= 0.02 /
&RAMP ID='INFLOW', T=120, F= 0.10 /
&RAMP ID='INFLOW', T=130, F= 0.13 /
&RAMP ID='INFLOW', T=140, F= 0.29 /
&RAMP ID='INFLOW', T=150, F= 0.41 /
&RAMP ID='INFLOW', T=160, F= 1.01 /
&RAMP ID='INFLOW', T=170, F= 1.29 /
&RAMP ID='INFLOW', T=180, F= 1.37 /
&RAMP ID='INFLOW', T=190, F= 1.52 /
&RAMP ID='INFLOW', T=200, F= 1.40 /
&RAMP ID='INFLOW', T=210, F= 1.40 /
&RAMP ID='INFLOW', T=220, F= 1.49 /
&RAMP ID='INFLOW', T=230, F= 1.50 /
&RAMP ID='INFLOW', T=240, F= 1.43 /
&RAMP ID='INFLOW', T=250, F= 1.43 /
&RAMP ID='INFLOW', T=260, F= 1.42 /
&RAMP ID='INFLOW', T=270, F= 1.33 /
&RAMP ID='INFLOW', T=280, F= 1.46 /
&RAMP ID='INFLOW', T=290, F= 1.53 /
&RAMP ID='INFLOW', T=300, F= 1.41 /
&RAMP ID='INFLOW', T=310, F= 1.48 /
&RAMP ID='INFLOW', T=320, F= 1.34 /
&RAMP ID='INFLOW', T=330, F= 1.39 /
&RAMP ID='INFLOW', T=340, F= 1.65 /
&RAMP ID='INFLOW', T=350, F= 1.69 /
&RAMP ID='INFLOW', T=360, F= 1.46 /
&RAMP ID='INFLOW', T=370, F= 1.62 /
&RAMP ID='INFLOW', T=380, F= 1.64 /
&RAMP ID='INFLOW', T=390, F= 1.70 /
&RAMP ID='INFLOW', T=400, F= 1.70 /
&RAMP ID='INFLOW', T=410, F= 1.52 /
&RAMP ID='INFLOW', T=420, F= 1.50 /
&RAMP ID='INFLOW', T=430, F= 1.34 /
&RAMP ID='INFLOW', T=440, F= 1.42 /
&RAMP ID='INFLOW', T=450, F= 1.47 /
&RAMP ID='INFLOW', T=460, F= 1.35 /
&RAMP ID='INFLOW', T=470, F= 1.48 /
&RAMP ID='INFLOW', T=480, F= 1.47 /
&RAMP ID='INFLOW', T=490, F= 1.34 /
&RAMP ID='INFLOW', T=500, F= 1.44 /
&RAMP ID='INFLOW', T=510, F= 1.45 /
&RAMP ID='INFLOW', T=520, F= 1.62 /
&RAMP ID='INFLOW', T=530, F= 1.47 /
&RAMP ID='INFLOW', T=540, F= 1.43 /
&RAMP ID='INFLOW', T=550, F= 1.43 /
&RAMP ID='INFLOW', T=560, F= 1.35 /
&RAMP ID='INFLOW', T=570, F= 4.03 /
&RAMP ID='INFLOW', T=580, F= 4.74 /
&RAMP ID='INFLOW', T=590, F= 4.67 /
&RAMP ID='INFLOW', T=600, F= 5.04 /

&TAIL /        

