&HEAD CHID='IFAB-10', TITLE='FHWA Tunnel Experiment' /        
        
&CATF OTHER_FILES='mesh.txt','nozzle_a.txt','output.txt' /

&TIME T_END=540 /        
        
&DEVC ID='DV-1', XYZ=5.75,0.01,1.25, QUANTITY='TIME', SETPOINT=338., PROP_ID='DV' /									
&RAMP ID='FIRE_RAMP', T=  0, F=   0.0 /
&RAMP ID='FIRE_RAMP', T=230, F=   0.0 /
&RAMP ID='FIRE_RAMP', T=240, F=  17.6 /
&RAMP ID='FIRE_RAMP', T=250, F= 174.1 /
&RAMP ID='FIRE_RAMP', T=260, F= 209.2 /
&RAMP ID='FIRE_RAMP', T=270, F= 346.6 /
&RAMP ID='FIRE_RAMP', T=280, F= 362.2 /
&RAMP ID='FIRE_RAMP', T=290, F= 449.0 /
&RAMP ID='FIRE_RAMP', T=300, F= 498.0 /
&RAMP ID='FIRE_RAMP', T=310, F= 518.1 /
&RAMP ID='FIRE_RAMP', T=320, F= 606.1 /
&RAMP ID='FIRE_RAMP', T=330, F= 592.0 /
&RAMP ID='FIRE_RAMP', T=340, F= 752.4 /
&RAMP ID='FIRE_RAMP', T=350, F= 708.6 /
&RAMP ID='FIRE_RAMP', T=360, F= 754.4 /
&RAMP ID='FIRE_RAMP', T=370, F= 662.5 /
&RAMP ID='FIRE_RAMP', T=380, F= 887.5 /
&RAMP ID='FIRE_RAMP', T=390, F= 784.4 /
&RAMP ID='FIRE_RAMP', T=400, F= 910.2 /
&RAMP ID='FIRE_RAMP', T=410, F= 855.7 /
&RAMP ID='FIRE_RAMP', T=420, F= 812.8 /
&RAMP ID='FIRE_RAMP', T=430, F= 722.0 /
&RAMP ID='FIRE_RAMP', T=440, F= 777.5 /
&RAMP ID='FIRE_RAMP', T=450, F= 668.5 /
&RAMP ID='FIRE_RAMP', T=460, F= 273.1 /
&RAMP ID='FIRE_RAMP', T=470, F=   8.7 /
&RAMP ID='FIRE_RAMP', T=480, F=   0.0 /

&RAMP ID='INFLOW', T=  0, F= 0.10 /
&RAMP ID='INFLOW', T= 10, F= 0.02 /
&RAMP ID='INFLOW', T= 20, F=-0.04 /
&RAMP ID='INFLOW', T= 30, F=-0.04 /
&RAMP ID='INFLOW', T= 40, F=-0.02 /
&RAMP ID='INFLOW', T= 50, F=-0.07 /
&RAMP ID='INFLOW', T= 60, F=-0.02 /
&RAMP ID='INFLOW', T= 70, F=-0.03 /
&RAMP ID='INFLOW', T= 80, F=-0.02 /
&RAMP ID='INFLOW', T= 90, F= 0.07 /
&RAMP ID='INFLOW', T=100, F= 0.01 /
&RAMP ID='INFLOW', T=110, F= 0.47 /
&RAMP ID='INFLOW', T=120, F= 1.26 /
&RAMP ID='INFLOW', T=130, F= 1.24 /
&RAMP ID='INFLOW', T=140, F= 1.22 /
&RAMP ID='INFLOW', T=150, F= 1.35 /
&RAMP ID='INFLOW', T=160, F= 1.32 /
&RAMP ID='INFLOW', T=170, F= 1.48 /
&RAMP ID='INFLOW', T=180, F= 1.41 /
&RAMP ID='INFLOW', T=190, F= 1.36 /
&RAMP ID='INFLOW', T=200, F= 1.38 /
&RAMP ID='INFLOW', T=210, F= 1.25 /
&RAMP ID='INFLOW', T=220, F= 1.22 /
&RAMP ID='INFLOW', T=230, F= 1.53 /
&RAMP ID='INFLOW', T=240, F= 1.44 /
&RAMP ID='INFLOW', T=250, F= 1.44 /
&RAMP ID='INFLOW', T=260, F= 1.40 /
&RAMP ID='INFLOW', T=270, F= 1.40 /
&RAMP ID='INFLOW', T=280, F= 1.38 /
&RAMP ID='INFLOW', T=290, F= 1.61 /
&RAMP ID='INFLOW', T=300, F= 1.74 /
&RAMP ID='INFLOW', T=310, F= 1.88 /
&RAMP ID='INFLOW', T=320, F= 1.86 /
&RAMP ID='INFLOW', T=330, F= 1.93 /
&RAMP ID='INFLOW', T=340, F= 2.00 /
&RAMP ID='INFLOW', T=350, F= 1.79 /
&RAMP ID='INFLOW', T=360, F= 1.50 /
&RAMP ID='INFLOW', T=370, F= 1.44 /
&RAMP ID='INFLOW', T=380, F= 1.28 /
&RAMP ID='INFLOW', T=390, F= 1.24 /
&RAMP ID='INFLOW', T=400, F= 1.18 /
&RAMP ID='INFLOW', T=410, F= 1.43 /
&RAMP ID='INFLOW', T=420, F= 1.22 /
&RAMP ID='INFLOW', T=430, F= 1.26 /
&RAMP ID='INFLOW', T=440, F= 1.03 /
&RAMP ID='INFLOW', T=450, F= 1.48 /
&RAMP ID='INFLOW', T=460, F= 1.36 /
&RAMP ID='INFLOW', T=470, F= 1.27 /
&RAMP ID='INFLOW', T=480, F= 1.25 /
&RAMP ID='INFLOW', T=490, F= 1.34 /
&RAMP ID='INFLOW', T=500, F= 3.42 /
&RAMP ID='INFLOW', T=510, F= 4.39 /
&RAMP ID='INFLOW', T=520, F= 4.33 /
&RAMP ID='INFLOW', T=530, F= 4.75 /
&RAMP ID='INFLOW', T=540, F= 3.24 /
&RAMP ID='INFLOW', T=550, F= 1.66 /
&RAMP ID='INFLOW', T=560, F= 1.93 /
&RAMP ID='INFLOW', T=570, F= 4.05 /
&RAMP ID='INFLOW', T=580, F= 4.82 /
&RAMP ID='INFLOW', T=590, F= 4.46 /
&RAMP ID='INFLOW', T=600, F= 4.46 /
&RAMP ID='INFLOW', T=610, F= 4.22 /
&RAMP ID='INFLOW', T=620, F= 4.39 /
&RAMP ID='INFLOW', T=630, F= 4.73 /
&RAMP ID='INFLOW', T=640, F= 4.33 /
&RAMP ID='INFLOW', T=650, F= 4.77 /
&RAMP ID='INFLOW', T=660, F= 4.26 /

&TAIL /        

