&HEAD CHID='IFAB-11', TITLE='FHWA Tunnel Experiment' /        
        
&CATF OTHER_FILES='mesh.txt','nozzle_a.txt','output.txt' /

&TIME T_END=800 /        
        
&DEVC ID='DV-1', XYZ=5.75,0.01,1.25, QUANTITY='TIME', SETPOINT=240., PROP_ID='DV' /

&RAMP ID='FIRE_RAMP', T=  0, F=   0.0 /
&RAMP ID='FIRE_RAMP', T=240, F=   0.0 /
&RAMP ID='FIRE_RAMP', T=250, F= 134.4 /
&RAMP ID='FIRE_RAMP', T=260, F= 202.8 /
&RAMP ID='FIRE_RAMP', T=270, F= 306.2 /
&RAMP ID='FIRE_RAMP', T=280, F= 325.9 /
&RAMP ID='FIRE_RAMP', T=290, F= 288.0 /
&RAMP ID='FIRE_RAMP', T=300, F= 412.0 /
&RAMP ID='FIRE_RAMP', T=310, F= 296.5 /
&RAMP ID='FIRE_RAMP', T=320, F= 342.8 /
&RAMP ID='FIRE_RAMP', T=330, F= 458.4 /
&RAMP ID='FIRE_RAMP', T=340, F= 426.2 /
&RAMP ID='FIRE_RAMP', T=350, F= 504.9 /
&RAMP ID='FIRE_RAMP', T=360, F= 496.4 /
&RAMP ID='FIRE_RAMP', T=370, F= 581.0 /
&RAMP ID='FIRE_RAMP', T=380, F= 602.6 /
&RAMP ID='FIRE_RAMP', T=390, F= 527.6 /
&RAMP ID='FIRE_RAMP', T=400, F= 597.2 /
&RAMP ID='FIRE_RAMP', T=410, F= 644.8 /
&RAMP ID='FIRE_RAMP', T=420, F= 576.2 /
&RAMP ID='FIRE_RAMP', T=430, F= 593.3 /
&RAMP ID='FIRE_RAMP', T=440, F= 488.1 /
&RAMP ID='FIRE_RAMP', T=450, F= 547.1 /
&RAMP ID='FIRE_RAMP', T=460, F= 531.1 /
&RAMP ID='FIRE_RAMP', T=470, F= 521.7 /
&RAMP ID='FIRE_RAMP', T=480, F= 643.6 /
&RAMP ID='FIRE_RAMP', T=490, F= 640.2 /
&RAMP ID='FIRE_RAMP', T=500, F= 716.3 /
&RAMP ID='FIRE_RAMP', T=510, F= 475.2 /
&RAMP ID='FIRE_RAMP', T=520, F= 246.5 /
&RAMP ID='FIRE_RAMP', T=530, F= 230.8 /
&RAMP ID='FIRE_RAMP', T=540, F= 105.8 /
&RAMP ID='FIRE_RAMP', T=550, F= 113.2 /
&RAMP ID='FIRE_RAMP', T=560, F= 119.4 /
&RAMP ID='FIRE_RAMP', T=570, F= 104.3 /
&RAMP ID='FIRE_RAMP', T=580, F=  71.8 /
&RAMP ID='FIRE_RAMP', T=590, F=   2.7 /
&RAMP ID='FIRE_RAMP', T=600, F=  72.2 /
&RAMP ID='FIRE_RAMP', T=610, F=  10.2 /
&RAMP ID='FIRE_RAMP', T=620, F=  33.0 /
&RAMP ID='FIRE_RAMP', T=630, F=  48.4 /
&RAMP ID='FIRE_RAMP', T=640, F=  12.8 /
&RAMP ID='FIRE_RAMP', T=650, F=  74.6 /
&RAMP ID='FIRE_RAMP', T=660, F=  38.9 /
&RAMP ID='FIRE_RAMP', T=670, F=  57.0 /
&RAMP ID='FIRE_RAMP', T=680, F=  21.9 /
&RAMP ID='FIRE_RAMP', T=690, F=  25.7 /
&RAMP ID='FIRE_RAMP', T=700, F=  68.3 /
&RAMP ID='FIRE_RAMP', T=710, F=   0.1 /
&RAMP ID='FIRE_RAMP', T=720, F=  84.6 /
&RAMP ID='FIRE_RAMP', T=730, F=  13.6 /
&RAMP ID='FIRE_RAMP', T=740, F=  50.7 /
&RAMP ID='FIRE_RAMP', T=750, F=  91.9 /
&RAMP ID='FIRE_RAMP', T=760, F=  62.9 /
&RAMP ID='FIRE_RAMP', T=770, F=  90.6 /
&RAMP ID='FIRE_RAMP', T=780, F=   2.5 /
&RAMP ID='FIRE_RAMP', T=790, F=   0.0 /

&RAMP ID='INFLOW', T=  0, F= 0.14 /
&RAMP ID='INFLOW', T= 10, F=-0.03 /
&RAMP ID='INFLOW', T= 20, F=-0.01 /
&RAMP ID='INFLOW', T= 30, F= 0.00 /
&RAMP ID='INFLOW', T= 40, F=-0.10 /
&RAMP ID='INFLOW', T= 50, F=-0.11 /
&RAMP ID='INFLOW', T= 60, F=-0.10 /
&RAMP ID='INFLOW', T= 70, F=-0.02 /
&RAMP ID='INFLOW', T= 80, F=-0.12 /
&RAMP ID='INFLOW', T= 90, F=-0.10 /
&RAMP ID='INFLOW', T=100, F= 0.09 /
&RAMP ID='INFLOW', T=110, F= 0.61 /
&RAMP ID='INFLOW', T=120, F= 1.17 /
&RAMP ID='INFLOW', T=130, F= 1.31 /
&RAMP ID='INFLOW', T=140, F= 1.36 /
&RAMP ID='INFLOW', T=150, F= 1.33 /
&RAMP ID='INFLOW', T=160, F= 1.48 /
&RAMP ID='INFLOW', T=170, F= 1.34 /
&RAMP ID='INFLOW', T=180, F= 1.41 /
&RAMP ID='INFLOW', T=190, F= 1.42 /
&RAMP ID='INFLOW', T=200, F= 1.42 /
&RAMP ID='INFLOW', T=210, F= 1.44 /
&RAMP ID='INFLOW', T=220, F= 1.50 /
&RAMP ID='INFLOW', T=230, F= 1.45 /
&RAMP ID='INFLOW', T=240, F= 1.57 /
&RAMP ID='INFLOW', T=250, F= 1.49 /
&RAMP ID='INFLOW', T=260, F= 1.27 /
&RAMP ID='INFLOW', T=270, F= 1.27 /
&RAMP ID='INFLOW', T=280, F= 1.19 /
&RAMP ID='INFLOW', T=290, F= 1.18 /
&RAMP ID='INFLOW', T=300, F= 1.31 /
&RAMP ID='INFLOW', T=310, F= 1.21 /
&RAMP ID='INFLOW', T=320, F= 1.43 /
&RAMP ID='INFLOW', T=330, F= 1.52 /
&RAMP ID='INFLOW', T=340, F= 1.43 /
&RAMP ID='INFLOW', T=350, F= 1.59 /
&RAMP ID='INFLOW', T=360, F= 1.29 /
&RAMP ID='INFLOW', T=370, F= 1.26 /
&RAMP ID='INFLOW', T=380, F= 1.30 /
&RAMP ID='INFLOW', T=390, F= 1.42 /
&RAMP ID='INFLOW', T=400, F= 1.23 /
&RAMP ID='INFLOW', T=410, F= 1.20 /
&RAMP ID='INFLOW', T=420, F= 1.32 /
&RAMP ID='INFLOW', T=430, F= 1.26 /
&RAMP ID='INFLOW', T=440, F= 1.13 /
&RAMP ID='INFLOW', T=450, F= 1.44 /
&RAMP ID='INFLOW', T=460, F= 1.14 /
&RAMP ID='INFLOW', T=470, F= 1.30 /
&RAMP ID='INFLOW', T=480, F= 1.26 /
&RAMP ID='INFLOW', T=490, F= 1.23 /
&RAMP ID='INFLOW', T=500, F= 1.24 /
&RAMP ID='INFLOW', T=510, F= 1.25 /
&RAMP ID='INFLOW', T=520, F= 1.32 /
&RAMP ID='INFLOW', T=530, F= 1.12 /
&RAMP ID='INFLOW', T=540, F= 1.28 /
&RAMP ID='INFLOW', T=550, F= 1.22 /
&RAMP ID='INFLOW', T=560, F= 1.15 /
&RAMP ID='INFLOW', T=570, F= 1.27 /
&RAMP ID='INFLOW', T=580, F= 1.38 /
&RAMP ID='INFLOW', T=590, F= 1.20 /
&RAMP ID='INFLOW', T=600, F= 1.19 /
&RAMP ID='INFLOW', T=610, F= 1.34 /
&RAMP ID='INFLOW', T=620, F= 1.28 /
&RAMP ID='INFLOW', T=630, F= 1.05 /
&RAMP ID='INFLOW', T=640, F= 1.20 /
&RAMP ID='INFLOW', T=650, F= 1.23 /
&RAMP ID='INFLOW', T=660, F= 1.24 /
&RAMP ID='INFLOW', T=670, F= 1.29 /
&RAMP ID='INFLOW', T=680, F= 1.18 /
&RAMP ID='INFLOW', T=690, F= 1.27 /
&RAMP ID='INFLOW', T=700, F= 1.30 /
&RAMP ID='INFLOW', T=710, F= 1.20 /
&RAMP ID='INFLOW', T=720, F= 1.39 /
&RAMP ID='INFLOW', T=730, F= 1.28 /
&RAMP ID='INFLOW', T=740, F= 1.09 /
&RAMP ID='INFLOW', T=750, F= 1.07 /
&RAMP ID='INFLOW', T=760, F= 1.31 /
&RAMP ID='INFLOW', T=770, F= 1.07 /
&RAMP ID='INFLOW', T=780, F= 1.07 /

&TAIL /        

