&HEAD CHID='IFAB-13', TITLE='FHWA Tunnel Experiment' /        
        
&CATF OTHER_FILES='mesh.txt','nozzle_b.txt','output.txt' /

&TIME T_END=800 /        
        
&DEVC ID='DV-1', XYZ=2.28, 0.625,1.25, QUANTITY='TIME', SETPOINT=322., PROP_ID='DV' /        
&DEVC ID='DV-2', XYZ=3.84, 0.625,1.25, QUANTITY='TIME', SETPOINT=322., PROP_ID='DV' /        
&DEVC ID='DV-3', XYZ=5.40, 0.625,1.25, QUANTITY='TIME', SETPOINT=322., PROP_ID='DV' /        
&DEVC ID='DV-4', XYZ=6.96, 0.625,1.25, QUANTITY='TIME', SETPOINT=322., PROP_ID='DV' /        
&DEVC ID='DV-5', XYZ=3.06,-0.625,1.25, QUANTITY='TIME', SETPOINT=322., PROP_ID='DV' /        
&DEVC ID='DV-6', XYZ=4.62,-0.625,1.25, QUANTITY='TIME', SETPOINT=322., PROP_ID='DV' /        
&DEVC ID='DV-7', XYZ=6.18,-0.625,1.25, QUANTITY='TIME', SETPOINT=322., PROP_ID='DV' /        
&DEVC ID='DV-8', XYZ=7.74,-0.625,1.25, QUANTITY='TIME', SETPOINT=322., PROP_ID='DV' /        
        
&RAMP ID='FIRE_RAMP', T=  0, F=   0.0 /
&RAMP ID='FIRE_RAMP', T=190, F=   0.0 /
&RAMP ID='FIRE_RAMP', T=200, F=   0.4 /
&RAMP ID='FIRE_RAMP', T=210, F=  14.4 /
&RAMP ID='FIRE_RAMP', T=220, F=  76.9 /
&RAMP ID='FIRE_RAMP', T=230, F=  47.0 /
&RAMP ID='FIRE_RAMP', T=240, F=  86.4 /
&RAMP ID='FIRE_RAMP', T=250, F=  96.4 /
&RAMP ID='FIRE_RAMP', T=260, F= 122.3 /
&RAMP ID='FIRE_RAMP', T=270, F= 137.4 /
&RAMP ID='FIRE_RAMP', T=280, F= 192.5 /
&RAMP ID='FIRE_RAMP', T=290, F= 161.6 /
&RAMP ID='FIRE_RAMP', T=300, F= 232.2 /
&RAMP ID='FIRE_RAMP', T=310, F= 202.0 /
&RAMP ID='FIRE_RAMP', T=320, F= 252.7 /
&RAMP ID='FIRE_RAMP', T=330, F= 253.6 /
&RAMP ID='FIRE_RAMP', T=340, F= 272.3 /
&RAMP ID='FIRE_RAMP', T=350, F= 262.5 /
&RAMP ID='FIRE_RAMP', T=360, F= 281.6 /
&RAMP ID='FIRE_RAMP', T=370, F= 232.4 /
&RAMP ID='FIRE_RAMP', T=380, F= 245.9 /
&RAMP ID='FIRE_RAMP', T=390, F= 271.8 /
&RAMP ID='FIRE_RAMP', T=400, F= 295.4 /
&RAMP ID='FIRE_RAMP', T=410, F= 186.7 /
&RAMP ID='FIRE_RAMP', T=420, F= 287.2 /
&RAMP ID='FIRE_RAMP', T=430, F= 252.8 /
&RAMP ID='FIRE_RAMP', T=440, F= 271.8 /
&RAMP ID='FIRE_RAMP', T=450, F= 250.3 /
&RAMP ID='FIRE_RAMP', T=460, F= 249.0 /
&RAMP ID='FIRE_RAMP', T=470, F= 181.6 /
&RAMP ID='FIRE_RAMP', T=480, F= 329.4 /
&RAMP ID='FIRE_RAMP', T=490, F= 282.0 /
&RAMP ID='FIRE_RAMP', T=500, F= 235.5 /
&RAMP ID='FIRE_RAMP', T=510, F= 275.8 /
&RAMP ID='FIRE_RAMP', T=520, F= 278.3 /
&RAMP ID='FIRE_RAMP', T=530, F= 259.6 /
&RAMP ID='FIRE_RAMP', T=540, F= 303.0 /
&RAMP ID='FIRE_RAMP', T=550, F= 266.4 /
&RAMP ID='FIRE_RAMP', T=560, F= 232.1 /
&RAMP ID='FIRE_RAMP', T=570, F= 291.7 /
&RAMP ID='FIRE_RAMP', T=580, F= 347.5 /
&RAMP ID='FIRE_RAMP', T=590, F= 205.3 /
&RAMP ID='FIRE_RAMP', T=600, F= 333.8 /
&RAMP ID='FIRE_RAMP', T=610, F= 267.6 /
&RAMP ID='FIRE_RAMP', T=620, F= 190.8 /
&RAMP ID='FIRE_RAMP', T=630, F= 147.3 /
&RAMP ID='FIRE_RAMP', T=640, F= 255.9 /
&RAMP ID='FIRE_RAMP', T=650, F= 229.2 /
&RAMP ID='FIRE_RAMP', T=660, F= 317.8 /
&RAMP ID='FIRE_RAMP', T=670, F= 930.5 /
&RAMP ID='FIRE_RAMP', T=680, F= 487.2 /
&RAMP ID='FIRE_RAMP', T=690, F= 308.4 /
&RAMP ID='FIRE_RAMP', T=700, F= 308.4 /
&RAMP ID='FIRE_RAMP', T=710, F= 396.5 /
&RAMP ID='FIRE_RAMP', T=720, F=  29.5 /
&RAMP ID='FIRE_RAMP', T=730, F=  51.5 /
&RAMP ID='FIRE_RAMP', T=740, F=  90.2 /
&RAMP ID='FIRE_RAMP', T=750, F= 144.9 /
&RAMP ID='FIRE_RAMP', T=760, F= 103.5 /
&RAMP ID='FIRE_RAMP', T=770, F= 166.4 /
&RAMP ID='FIRE_RAMP', T=780, F= 120.0 /

&RAMP ID='INFLOW', T=  0, F= 0.16 /
&RAMP ID='INFLOW', T= 10, F= 0.10 /
&RAMP ID='INFLOW', T= 20, F=-0.10 /
&RAMP ID='INFLOW', T= 30, F=-0.02 /
&RAMP ID='INFLOW', T= 40, F=-0.09 /
&RAMP ID='INFLOW', T= 50, F=-0.14 /
&RAMP ID='INFLOW', T= 60, F=-0.04 /
&RAMP ID='INFLOW', T= 70, F=-0.02 /
&RAMP ID='INFLOW', T= 80, F=-0.12 /
&RAMP ID='INFLOW', T= 90, F=-0.19 /
&RAMP ID='INFLOW', T=100, F=-0.05 /
&RAMP ID='INFLOW', T=110, F=-0.02 /
&RAMP ID='INFLOW', T=120, F=-0.07 /
&RAMP ID='INFLOW', T=130, F= 0.03 /
&RAMP ID='INFLOW', T=140, F= 0.74 /
&RAMP ID='INFLOW', T=150, F= 1.36 /
&RAMP ID='INFLOW', T=160, F= 1.26 /
&RAMP ID='INFLOW', T=170, F= 1.15 /
&RAMP ID='INFLOW', T=180, F= 1.37 /
&RAMP ID='INFLOW', T=190, F= 1.27 /
&RAMP ID='INFLOW', T=200, F= 1.16 /
&RAMP ID='INFLOW', T=210, F= 1.37 /
&RAMP ID='INFLOW', T=220, F= 0.98 /
&RAMP ID='INFLOW', T=230, F= 0.97 /
&RAMP ID='INFLOW', T=240, F= 0.95 /
&RAMP ID='INFLOW', T=250, F= 1.23 /
&RAMP ID='INFLOW', T=260, F= 1.20 /
&RAMP ID='INFLOW', T=270, F= 1.27 /
&RAMP ID='INFLOW', T=280, F= 1.28 /
&RAMP ID='INFLOW', T=290, F= 1.10 /
&RAMP ID='INFLOW', T=300, F= 1.37 /
&RAMP ID='INFLOW', T=310, F= 1.32 /
&RAMP ID='INFLOW', T=320, F= 1.39 /
&RAMP ID='INFLOW', T=330, F= 1.37 /
&RAMP ID='INFLOW', T=340, F= 1.31 /
&RAMP ID='INFLOW', T=350, F= 1.24 /
&RAMP ID='INFLOW', T=360, F= 1.17 /
&RAMP ID='INFLOW', T=370, F= 1.18 /
&RAMP ID='INFLOW', T=380, F= 1.16 /
&RAMP ID='INFLOW', T=390, F= 1.12 /
&RAMP ID='INFLOW', T=400, F= 1.20 /
&RAMP ID='INFLOW', T=410, F= 1.34 /
&RAMP ID='INFLOW', T=420, F= 1.13 /
&RAMP ID='INFLOW', T=430, F= 1.19 /
&RAMP ID='INFLOW', T=440, F= 1.02 /
&RAMP ID='INFLOW', T=450, F= 1.10 /
&RAMP ID='INFLOW', T=460, F= 1.16 /
&RAMP ID='INFLOW', T=470, F= 1.07 /
&RAMP ID='INFLOW', T=480, F= 1.05 /
&RAMP ID='INFLOW', T=490, F= 1.06 /
&RAMP ID='INFLOW', T=500, F= 1.17 /
&RAMP ID='INFLOW', T=510, F= 1.13 /
&RAMP ID='INFLOW', T=520, F= 1.08 /
&RAMP ID='INFLOW', T=530, F= 1.12 /
&RAMP ID='INFLOW', T=540, F= 1.07 /
&RAMP ID='INFLOW', T=550, F= 1.17 /
&RAMP ID='INFLOW', T=560, F= 1.16 /
&RAMP ID='INFLOW', T=570, F= 1.04 /
&RAMP ID='INFLOW', T=580, F= 1.08 /
&RAMP ID='INFLOW', T=590, F= 0.88 /
&RAMP ID='INFLOW', T=600, F= 1.19 /
&RAMP ID='INFLOW', T=610, F= 0.98 /
&RAMP ID='INFLOW', T=620, F= 1.12 /
&RAMP ID='INFLOW', T=630, F= 1.09 /
&RAMP ID='INFLOW', T=640, F= 1.09 /
&RAMP ID='INFLOW', T=650, F= 0.97 /
&RAMP ID='INFLOW', T=660, F= 0.76 /
&RAMP ID='INFLOW', T=670, F= 0.84 /
&RAMP ID='INFLOW', T=680, F= 0.68 /
&RAMP ID='INFLOW', T=690, F= 1.12 /
&RAMP ID='INFLOW', T=700, F= 1.07 /
&RAMP ID='INFLOW', T=710, F= 0.99 /
&RAMP ID='INFLOW', T=720, F= 1.11 /
&RAMP ID='INFLOW', T=730, F= 1.22 /
&RAMP ID='INFLOW', T=740, F= 1.08 /
&RAMP ID='INFLOW', T=750, F= 0.99 /
&RAMP ID='INFLOW', T=760, F= 1.09 /
&RAMP ID='INFLOW', T=770, F= 0.91 /

&TAIL /        

