&HEAD CHID='IFAB-14', TITLE='FHWA Tunnel Experiment' /        
        
&CATF OTHER_FILES='mesh.txt','nozzle_b.txt','output.txt' /

&TIME T_END=800 /        
        
&DEVC ID='DV-1', XYZ=2.28, 0.625,1.25, QUANTITY='TIME', SETPOINT=390., PROP_ID='DV' /        
&DEVC ID='DV-2', XYZ=3.84, 0.625,1.25, QUANTITY='TIME', SETPOINT=390., PROP_ID='DV' /        
&DEVC ID='DV-3', XYZ=5.40, 0.625,1.25, QUANTITY='TIME', SETPOINT=390., PROP_ID='DV' /        
&DEVC ID='DV-4', XYZ=6.96, 0.625,1.25, QUANTITY='TIME', SETPOINT=390., PROP_ID='DV' /        
&DEVC ID='DV-5', XYZ=3.06,-0.625,1.25, QUANTITY='TIME', SETPOINT=390., PROP_ID='DV' /        
&DEVC ID='DV-6', XYZ=4.62,-0.625,1.25, QUANTITY='TIME', SETPOINT=390., PROP_ID='DV' /        
&DEVC ID='DV-7', XYZ=6.18,-0.625,1.25, QUANTITY='TIME', SETPOINT=390., PROP_ID='DV' /        
&DEVC ID='DV-8', XYZ=7.74,-0.625,1.25, QUANTITY='TIME', SETPOINT=390., PROP_ID='DV' /        

&RAMP ID='FIRE_RAMP', T=  0, F=   0.0 /
&RAMP ID='FIRE_RAMP', T= 10, F=   2.7 /
&RAMP ID='FIRE_RAMP', T= 20, F=   1.6 /
&RAMP ID='FIRE_RAMP', T= 30, F=   4.3 /
&RAMP ID='FIRE_RAMP', T= 40, F=   6.1 /
&RAMP ID='FIRE_RAMP', T= 50, F=   4.8 /
&RAMP ID='FIRE_RAMP', T= 60, F=   1.1 /
&RAMP ID='FIRE_RAMP', T= 70, F=   0.9 /
&RAMP ID='FIRE_RAMP', T= 80, F=   9.6 /
&RAMP ID='FIRE_RAMP', T= 90, F=   0.3 /
&RAMP ID='FIRE_RAMP', T=100, F=   2.6 /
&RAMP ID='FIRE_RAMP', T=110, F=   0.3 /
&RAMP ID='FIRE_RAMP', T=120, F=   0.0 /
&RAMP ID='FIRE_RAMP', T=130, F=  13.7 /
&RAMP ID='FIRE_RAMP', T=140, F=  61.7 /
&RAMP ID='FIRE_RAMP', T=150, F=  52.8 /
&RAMP ID='FIRE_RAMP', T=160, F=  48.3 /
&RAMP ID='FIRE_RAMP', T=170, F=  40.2 /
&RAMP ID='FIRE_RAMP', T=180, F=  35.2 /
&RAMP ID='FIRE_RAMP', T=190, F=  37.4 /
&RAMP ID='FIRE_RAMP', T=200, F=  33.8 /
&RAMP ID='FIRE_RAMP', T=210, F=  32.0 /
&RAMP ID='FIRE_RAMP', T=220, F=  34.0 /
&RAMP ID='FIRE_RAMP', T=230, F=  30.9 /
&RAMP ID='FIRE_RAMP', T=240, F=  28.8 /
&RAMP ID='FIRE_RAMP', T=250, F=  23.0 /
&RAMP ID='FIRE_RAMP', T=260, F=   4.0 /
&RAMP ID='FIRE_RAMP', T=270, F=  87.2 /
&RAMP ID='FIRE_RAMP', T=280, F= 353.7 /
&RAMP ID='FIRE_RAMP', T=290, F= 694.3 /
&RAMP ID='FIRE_RAMP', T=300, F= 876.9 /
&RAMP ID='FIRE_RAMP', T=310, F= 928.1 /
&RAMP ID='FIRE_RAMP', T=320, F=1047.7 /
&RAMP ID='FIRE_RAMP', T=330, F=1065.0 /
&RAMP ID='FIRE_RAMP', T=340, F=1056.7 /
&RAMP ID='FIRE_RAMP', T=350, F=1221.3 /
&RAMP ID='FIRE_RAMP', T=360, F=1295.7 /
&RAMP ID='FIRE_RAMP', T=370, F=1359.9 /
&RAMP ID='FIRE_RAMP', T=380, F=1381.1 /
&RAMP ID='FIRE_RAMP', T=390, F=1364.5 /
&RAMP ID='FIRE_RAMP', T=400, F=1289.2 /
&RAMP ID='FIRE_RAMP', T=410, F=1325.1 /
&RAMP ID='FIRE_RAMP', T=420, F=1105.2 /
&RAMP ID='FIRE_RAMP', T=430, F= 828.4 /
&RAMP ID='FIRE_RAMP', T=440, F= 624.5 /
&RAMP ID='FIRE_RAMP', T=450, F= 616.7 /
&RAMP ID='FIRE_RAMP', T=460, F= 565.2 /
&RAMP ID='FIRE_RAMP', T=470, F= 560.5 /
&RAMP ID='FIRE_RAMP', T=480, F= 545.4 /
&RAMP ID='FIRE_RAMP', T=490, F= 581.6 /
&RAMP ID='FIRE_RAMP', T=500, F= 595.5 /
&RAMP ID='FIRE_RAMP', T=510, F= 667.0 /
&RAMP ID='FIRE_RAMP', T=520, F= 566.6 /
&RAMP ID='FIRE_RAMP', T=530, F= 431.0 /
&RAMP ID='FIRE_RAMP', T=540, F= 277.0 /
&RAMP ID='FIRE_RAMP', T=550, F= 222.1 /
&RAMP ID='FIRE_RAMP', T=560, F= 189.5 /
&RAMP ID='FIRE_RAMP', T=570, F= 174.8 /
&RAMP ID='FIRE_RAMP', T=580, F= 161.9 /
&RAMP ID='FIRE_RAMP', T=590, F= 124.1 /
&RAMP ID='FIRE_RAMP', T=600, F=  93.3 /
&RAMP ID='FIRE_RAMP', T=610, F=  66.6 /
&RAMP ID='FIRE_RAMP', T=620, F=  60.6 /
&RAMP ID='FIRE_RAMP', T=630, F=  54.9 /
&RAMP ID='FIRE_RAMP', T=640, F=  45.8 /
&RAMP ID='FIRE_RAMP', T=650, F=  44.3 /
&RAMP ID='FIRE_RAMP', T=660, F=  41.3 /
&RAMP ID='FIRE_RAMP', T=670, F=  35.7 /
&RAMP ID='FIRE_RAMP', T=680, F=  28.7 /
&RAMP ID='FIRE_RAMP', T=690, F=  25.4 /
&RAMP ID='FIRE_RAMP', T=700, F=  36.4 /
&RAMP ID='FIRE_RAMP', T=710, F=  37.2 /
&RAMP ID='FIRE_RAMP', T=720, F=  34.7 /
&RAMP ID='FIRE_RAMP', T=730, F=  28.5 /
&RAMP ID='FIRE_RAMP', T=740, F=  25.0 /
&RAMP ID='FIRE_RAMP', T=750, F=  25.2 /
&RAMP ID='FIRE_RAMP', T=760, F=  28.8 /
&RAMP ID='FIRE_RAMP', T=770, F=  30.5 /
&RAMP ID='FIRE_RAMP', T=780, F=  35.1 /

&RAMP ID='INFLOW', T=  0, F=-0.20 /
&RAMP ID='INFLOW', T= 10, F= 0.00 /
&RAMP ID='INFLOW', T= 20, F= 0.03 /
&RAMP ID='INFLOW', T= 30, F= 0.02 /
&RAMP ID='INFLOW', T= 40, F=-0.16 /
&RAMP ID='INFLOW', T= 50, F=-0.05 /
&RAMP ID='INFLOW', T= 60, F=-0.10 /
&RAMP ID='INFLOW', T= 70, F=-0.03 /
&RAMP ID='INFLOW', T= 80, F= 0.10 /
&RAMP ID='INFLOW', T= 90, F=-0.14 /
&RAMP ID='INFLOW', T=100, F=-0.03 /
&RAMP ID='INFLOW', T=110, F= 0.03 /
&RAMP ID='INFLOW', T=120, F=-0.17 /
&RAMP ID='INFLOW', T=130, F= 0.23 /
&RAMP ID='INFLOW', T=140, F= 1.55 /
&RAMP ID='INFLOW', T=150, F= 2.15 /
&RAMP ID='INFLOW', T=160, F= 2.26 /
&RAMP ID='INFLOW', T=170, F= 2.19 /
&RAMP ID='INFLOW', T=180, F= 2.21 /
&RAMP ID='INFLOW', T=190, F= 2.37 /
&RAMP ID='INFLOW', T=200, F= 2.26 /
&RAMP ID='INFLOW', T=210, F= 2.10 /
&RAMP ID='INFLOW', T=220, F= 2.15 /
&RAMP ID='INFLOW', T=230, F= 2.54 /
&RAMP ID='INFLOW', T=240, F= 2.33 /
&RAMP ID='INFLOW', T=250, F= 2.17 /
&RAMP ID='INFLOW', T=260, F= 2.21 /
&RAMP ID='INFLOW', T=270, F= 2.48 /
&RAMP ID='INFLOW', T=280, F= 1.99 /
&RAMP ID='INFLOW', T=290, F= 2.25 /
&RAMP ID='INFLOW', T=300, F= 2.18 /
&RAMP ID='INFLOW', T=310, F= 2.13 /
&RAMP ID='INFLOW', T=320, F= 2.36 /
&RAMP ID='INFLOW', T=330, F= 2.21 /
&RAMP ID='INFLOW', T=340, F= 2.19 /
&RAMP ID='INFLOW', T=350, F= 2.05 /
&RAMP ID='INFLOW', T=360, F= 2.14 /
&RAMP ID='INFLOW', T=370, F= 2.24 /
&RAMP ID='INFLOW', T=380, F= 1.93 /
&RAMP ID='INFLOW', T=390, F= 2.12 /
&RAMP ID='INFLOW', T=400, F= 1.97 /
&RAMP ID='INFLOW', T=410, F= 2.26 /
&RAMP ID='INFLOW', T=420, F= 2.13 /
&RAMP ID='INFLOW', T=430, F= 2.50 /
&RAMP ID='INFLOW', T=440, F= 2.17 /
&RAMP ID='INFLOW', T=450, F= 2.33 /
&RAMP ID='INFLOW', T=460, F= 2.22 /
&RAMP ID='INFLOW', T=470, F= 2.11 /
&RAMP ID='INFLOW', T=480, F= 2.26 /
&RAMP ID='INFLOW', T=490, F= 2.20 /
&RAMP ID='INFLOW', T=500, F= 2.04 /
&RAMP ID='INFLOW', T=510, F= 2.19 /
&RAMP ID='INFLOW', T=520, F= 2.35 /
&RAMP ID='INFLOW', T=530, F= 2.32 /
&RAMP ID='INFLOW', T=540, F= 2.24 /
&RAMP ID='INFLOW', T=550, F= 2.05 /
&RAMP ID='INFLOW', T=560, F= 1.96 /
&RAMP ID='INFLOW', T=570, F= 2.06 /
&RAMP ID='INFLOW', T=580, F= 2.16 /
&RAMP ID='INFLOW', T=590, F= 2.23 /
&RAMP ID='INFLOW', T=600, F= 2.35 /
&RAMP ID='INFLOW', T=610, F= 1.90 /
&RAMP ID='INFLOW', T=620, F= 2.11 /
&RAMP ID='INFLOW', T=630, F= 2.02 /
&RAMP ID='INFLOW', T=640, F= 2.18 /
&RAMP ID='INFLOW', T=650, F= 2.00 /
&RAMP ID='INFLOW', T=660, F= 1.83 /
&RAMP ID='INFLOW', T=670, F= 2.07 /
&RAMP ID='INFLOW', T=680, F= 2.18 /
&RAMP ID='INFLOW', T=690, F= 2.32 /
&RAMP ID='INFLOW', T=700, F= 2.08 /
&RAMP ID='INFLOW', T=710, F= 2.13 /
&RAMP ID='INFLOW', T=720, F= 2.00 /
&RAMP ID='INFLOW', T=730, F= 2.12 /
&RAMP ID='INFLOW', T=740, F= 2.27 /
&RAMP ID='INFLOW', T=750, F= 2.09 /
&RAMP ID='INFLOW', T=760, F= 2.27 /
&RAMP ID='INFLOW', T=770, F= 2.33 /
&RAMP ID='INFLOW', T=780, F= 2.17 /

&TAIL /        

