&HEAD CHID='IFAB-15', TITLE='FHWA Tunnel Experiment' /        
        
&CATF OTHER_FILES='mesh.txt','nozzle_b.txt','output.txt' /

&TIME T_END=800 /        
        
&DEVC ID='DV-1', XYZ=2.28, 0.625,1.25, QUANTITY='TIME', SETPOINT=420., PROP_ID='DV' /        
&DEVC ID='DV-2', XYZ=3.84, 0.625,1.25, QUANTITY='TIME', SETPOINT=420., PROP_ID='DV' /        
&DEVC ID='DV-3', XYZ=5.40, 0.625,1.25, QUANTITY='TIME', SETPOINT=420., PROP_ID='DV' /        
&DEVC ID='DV-4', XYZ=6.96, 0.625,1.25, QUANTITY='TIME', SETPOINT=420., PROP_ID='DV' /        
&DEVC ID='DV-5', XYZ=3.06,-0.625,1.25, QUANTITY='TIME', SETPOINT=420., PROP_ID='DV' /        
&DEVC ID='DV-6', XYZ=4.62,-0.625,1.25, QUANTITY='TIME', SETPOINT=420., PROP_ID='DV' /        
&DEVC ID='DV-7', XYZ=6.18,-0.625,1.25, QUANTITY='TIME', SETPOINT=420., PROP_ID='DV' /        
&DEVC ID='DV-8', XYZ=7.74,-0.625,1.25, QUANTITY='TIME', SETPOINT=420., PROP_ID='DV' /        
        
&RAMP ID='FIRE_RAMP', T=  0, F=   0.0 /
&RAMP ID='FIRE_RAMP', T= 10, F=   3.0 /
&RAMP ID='FIRE_RAMP', T= 20, F=   2.8 /
&RAMP ID='FIRE_RAMP', T= 30, F=   4.3 /
&RAMP ID='FIRE_RAMP', T= 40, F=   9.7 /
&RAMP ID='FIRE_RAMP', T= 50, F=   5.4 /
&RAMP ID='FIRE_RAMP', T= 60, F=   6.4 /
&RAMP ID='FIRE_RAMP', T= 70, F=   3.5 /
&RAMP ID='FIRE_RAMP', T= 80, F=  24.0 /
&RAMP ID='FIRE_RAMP', T= 90, F=   3.2 /
&RAMP ID='FIRE_RAMP', T=100, F=  14.0 /
&RAMP ID='FIRE_RAMP', T=110, F=  10.7 /
&RAMP ID='FIRE_RAMP', T=120, F=  14.7 /
&RAMP ID='FIRE_RAMP', T=130, F=  11.0 /
&RAMP ID='FIRE_RAMP', T=140, F=  56.2 /
&RAMP ID='FIRE_RAMP', T=150, F=  44.8 /
&RAMP ID='FIRE_RAMP', T=160, F=  34.8 /
&RAMP ID='FIRE_RAMP', T=170, F=  29.4 /
&RAMP ID='FIRE_RAMP', T=180, F=  28.7 /
&RAMP ID='FIRE_RAMP', T=190, F=  28.8 /
&RAMP ID='FIRE_RAMP', T=200, F=  26.8 /
&RAMP ID='FIRE_RAMP', T=210, F=  28.8 /
&RAMP ID='FIRE_RAMP', T=220, F=  28.2 /
&RAMP ID='FIRE_RAMP', T=230, F=  28.9 /
&RAMP ID='FIRE_RAMP', T=240, F=  28.3 /
&RAMP ID='FIRE_RAMP', T=250, F=  27.4 /
&RAMP ID='FIRE_RAMP', T=260, F=  23.3 /
&RAMP ID='FIRE_RAMP', T=270, F=  19.6 /
&RAMP ID='FIRE_RAMP', T=280, F=  18.7 /
&RAMP ID='FIRE_RAMP', T=290, F=  17.9 /
&RAMP ID='FIRE_RAMP', T=300, F=  15.6 /
&RAMP ID='FIRE_RAMP', T=310, F=  13.9 /
&RAMP ID='FIRE_RAMP', T=320, F=   4.3 /
&RAMP ID='FIRE_RAMP', T=330, F= 136.2 /
&RAMP ID='FIRE_RAMP', T=340, F= 344.9 /
&RAMP ID='FIRE_RAMP', T=350, F= 552.9 /
&RAMP ID='FIRE_RAMP', T=360, F= 843.4 /
&RAMP ID='FIRE_RAMP', T=370, F=1056.0 /
&RAMP ID='FIRE_RAMP', T=380, F=1169.9 /
&RAMP ID='FIRE_RAMP', T=390, F=1424.8 /
&RAMP ID='FIRE_RAMP', T=400, F=1676.2 /
&RAMP ID='FIRE_RAMP', T=410, F=1724.9 /
&RAMP ID='FIRE_RAMP', T=420, F=1757.1 /
&RAMP ID='FIRE_RAMP', T=430, F=1970.6 /
&RAMP ID='FIRE_RAMP', T=440, F=1910.2 /
&RAMP ID='FIRE_RAMP', T=450, F=1694.3 /
&RAMP ID='FIRE_RAMP', T=460, F=1365.0 /
&RAMP ID='FIRE_RAMP', T=470, F=1163.1 /
&RAMP ID='FIRE_RAMP', T=480, F=1096.2 /
&RAMP ID='FIRE_RAMP', T=490, F= 976.4 /
&RAMP ID='FIRE_RAMP', T=500, F= 964.9 /
&RAMP ID='FIRE_RAMP', T=510, F=1142.8 /
&RAMP ID='FIRE_RAMP', T=520, F=1083.5 /
&RAMP ID='FIRE_RAMP', T=530, F= 951.7 /
&RAMP ID='FIRE_RAMP', T=540, F= 883.3 /
&RAMP ID='FIRE_RAMP', T=550, F= 893.0 /
&RAMP ID='FIRE_RAMP', T=560, F= 881.8 /
&RAMP ID='FIRE_RAMP', T=570, F= 861.6 /
&RAMP ID='FIRE_RAMP', T=580, F=1047.5 /
&RAMP ID='FIRE_RAMP', T=590, F=1107.8 /
&RAMP ID='FIRE_RAMP', T=600, F= 896.2 /
&RAMP ID='FIRE_RAMP', T=610, F= 744.0 /
&RAMP ID='FIRE_RAMP', T=620, F= 580.4 /
&RAMP ID='FIRE_RAMP', T=630, F= 473.1 /
&RAMP ID='FIRE_RAMP', T=640, F= 471.7 /
&RAMP ID='FIRE_RAMP', T=650, F= 426.6 /
&RAMP ID='FIRE_RAMP', T=660, F= 321.9 /
&RAMP ID='FIRE_RAMP', T=670, F= 355.4 /
&RAMP ID='FIRE_RAMP', T=680, F= 369.6 /
&RAMP ID='FIRE_RAMP', T=690, F= 397.5 /
&RAMP ID='FIRE_RAMP', T=700, F= 557.0 /
&RAMP ID='FIRE_RAMP', T=710, F= 376.3 /
&RAMP ID='FIRE_RAMP', T=720, F= 336.9 /
&RAMP ID='FIRE_RAMP', T=730, F= 431.8 /
&RAMP ID='FIRE_RAMP', T=740, F= 333.4 /
&RAMP ID='FIRE_RAMP', T=750, F= 318.7 /
&RAMP ID='FIRE_RAMP', T=760, F= 304.6 /
&RAMP ID='FIRE_RAMP', T=770, F= 494.5 /
&RAMP ID='FIRE_RAMP', T=780, F= 321.6 /

&RAMP ID='INFLOW', T=  0, F= 0.10 /
&RAMP ID='INFLOW', T= 10, F=-0.03 /
&RAMP ID='INFLOW', T= 20, F=-0.05 /
&RAMP ID='INFLOW', T= 30, F= 0.08 /
&RAMP ID='INFLOW', T= 40, F= 0.09 /
&RAMP ID='INFLOW', T= 50, F= 0.07 /
&RAMP ID='INFLOW', T= 60, F= 0.15 /
&RAMP ID='INFLOW', T= 70, F=-0.19 /
&RAMP ID='INFLOW', T= 80, F= 0.16 /
&RAMP ID='INFLOW', T= 90, F=-0.11 /
&RAMP ID='INFLOW', T=100, F= 0.07 /
&RAMP ID='INFLOW', T=110, F= 0.09 /
&RAMP ID='INFLOW', T=120, F= 0.10 /
&RAMP ID='INFLOW', T=130, F= 0.07 /
&RAMP ID='INFLOW', T=140, F= 1.12 /
&RAMP ID='INFLOW', T=150, F= 1.84 /
&RAMP ID='INFLOW', T=160, F= 1.60 /
&RAMP ID='INFLOW', T=170, F= 1.67 /
&RAMP ID='INFLOW', T=180, F= 1.37 /
&RAMP ID='INFLOW', T=190, F= 1.57 /
&RAMP ID='INFLOW', T=200, F= 1.67 /
&RAMP ID='INFLOW', T=210, F= 1.55 /
&RAMP ID='INFLOW', T=220, F= 1.53 /
&RAMP ID='INFLOW', T=230, F= 1.78 /
&RAMP ID='INFLOW', T=240, F= 1.66 /
&RAMP ID='INFLOW', T=250, F= 1.56 /
&RAMP ID='INFLOW', T=260, F= 1.79 /
&RAMP ID='INFLOW', T=270, F= 1.49 /
&RAMP ID='INFLOW', T=280, F= 1.61 /
&RAMP ID='INFLOW', T=290, F= 1.64 /
&RAMP ID='INFLOW', T=300, F= 1.56 /
&RAMP ID='INFLOW', T=310, F= 1.55 /
&RAMP ID='INFLOW', T=320, F= 1.56 /
&RAMP ID='INFLOW', T=330, F= 1.52 /
&RAMP ID='INFLOW', T=340, F= 1.51 /
&RAMP ID='INFLOW', T=350, F= 1.51 /
&RAMP ID='INFLOW', T=360, F= 1.59 /
&RAMP ID='INFLOW', T=370, F= 1.57 /
&RAMP ID='INFLOW', T=380, F= 1.38 /
&RAMP ID='INFLOW', T=390, F= 1.61 /
&RAMP ID='INFLOW', T=400, F= 1.63 /
&RAMP ID='INFLOW', T=410, F= 1.63 /
&RAMP ID='INFLOW', T=420, F= 1.90 /
&RAMP ID='INFLOW', T=430, F= 1.67 /
&RAMP ID='INFLOW', T=440, F= 1.76 /
&RAMP ID='INFLOW', T=450, F= 1.44 /
&RAMP ID='INFLOW', T=460, F= 1.43 /
&RAMP ID='INFLOW', T=470, F= 1.44 /
&RAMP ID='INFLOW', T=480, F= 1.47 /
&RAMP ID='INFLOW', T=490, F= 1.29 /
&RAMP ID='INFLOW', T=500, F= 1.50 /
&RAMP ID='INFLOW', T=510, F= 1.35 /
&RAMP ID='INFLOW', T=520, F= 1.35 /
&RAMP ID='INFLOW', T=530, F= 1.47 /
&RAMP ID='INFLOW', T=540, F= 1.41 /
&RAMP ID='INFLOW', T=550, F= 1.25 /
&RAMP ID='INFLOW', T=560, F= 1.40 /
&RAMP ID='INFLOW', T=570, F= 1.43 /
&RAMP ID='INFLOW', T=580, F= 1.39 /
&RAMP ID='INFLOW', T=590, F= 1.40 /
&RAMP ID='INFLOW', T=600, F= 1.52 /
&RAMP ID='INFLOW', T=610, F= 1.45 /
&RAMP ID='INFLOW', T=620, F= 1.27 /
&RAMP ID='INFLOW', T=630, F= 1.52 /
&RAMP ID='INFLOW', T=640, F= 1.56 /
&RAMP ID='INFLOW', T=650, F= 1.35 /
&RAMP ID='INFLOW', T=660, F= 1.39 /
&RAMP ID='INFLOW', T=670, F= 1.44 /
&RAMP ID='INFLOW', T=680, F= 1.20 /
&RAMP ID='INFLOW', T=690, F= 1.55 /
&RAMP ID='INFLOW', T=700, F= 1.50 /
&RAMP ID='INFLOW', T=710, F= 1.57 /
&RAMP ID='INFLOW', T=720, F= 1.60 /
&RAMP ID='INFLOW', T=730, F= 1.30 /
&RAMP ID='INFLOW', T=740, F= 1.33 /
&RAMP ID='INFLOW', T=750, F= 1.43 /
&RAMP ID='INFLOW', T=760, F= 1.40 /
&RAMP ID='INFLOW', T=770, F= 1.48 /
&RAMP ID='INFLOW', T=780, F= 1.38 /

&TAIL /        

