&HEAD CHID='IFAB-19', TITLE='FHWA Tunnel Experiment' /        
        
&CATF OTHER_FILES='mesh.txt','nozzle_a.txt','output.txt' /

&TIME T_END=800 /        
        
&DEVC ID='DV-1', XYZ=5.75,0.01,1.25, QUANTITY='TIME', SETPOINT=360., PROP_ID='DV' /

&RAMP ID='FIRE_RAMP', T=  0, F=   0.0 /
&RAMP ID='FIRE_RAMP', T= 10, F=   4.7 /
&RAMP ID='FIRE_RAMP', T= 20, F=   3.9 /
&RAMP ID='FIRE_RAMP', T= 30, F=   4.3 /
&RAMP ID='FIRE_RAMP', T= 40, F=   1.4 /
&RAMP ID='FIRE_RAMP', T= 50, F=   2.1 /
&RAMP ID='FIRE_RAMP', T= 60, F=   0.0 /
&RAMP ID='FIRE_RAMP', T= 70, F=   2.9 /
&RAMP ID='FIRE_RAMP', T= 80, F=   9.5 /
&RAMP ID='FIRE_RAMP', T= 90, F=   9.1 /
&RAMP ID='FIRE_RAMP', T=100, F=   3.3 /
&RAMP ID='FIRE_RAMP', T=110, F=   7.2 /
&RAMP ID='FIRE_RAMP', T=120, F=   9.6 /
&RAMP ID='FIRE_RAMP', T=130, F=   8.3 /
&RAMP ID='FIRE_RAMP', T=140, F=  61.2 /
&RAMP ID='FIRE_RAMP', T=150, F=  83.0 /
&RAMP ID='FIRE_RAMP', T=160, F=  51.9 /
&RAMP ID='FIRE_RAMP', T=170, F=  35.1 /
&RAMP ID='FIRE_RAMP', T=180, F=  29.6 /
&RAMP ID='FIRE_RAMP', T=190, F=  27.1 /
&RAMP ID='FIRE_RAMP', T=200, F=  26.6 /
&RAMP ID='FIRE_RAMP', T=210, F=  24.3 /
&RAMP ID='FIRE_RAMP', T=220, F=  27.2 /
&RAMP ID='FIRE_RAMP', T=230, F=  27.0 /
&RAMP ID='FIRE_RAMP', T=240, F=  22.1 /
&RAMP ID='FIRE_RAMP', T=250, F=  22.7 /
&RAMP ID='FIRE_RAMP', T=260, F=   7.9 /
&RAMP ID='FIRE_RAMP', T=270, F=  25.7 /
&RAMP ID='FIRE_RAMP', T=280, F= 145.3 /
&RAMP ID='FIRE_RAMP', T=290, F= 273.2 /
&RAMP ID='FIRE_RAMP', T=300, F= 453.1 /
&RAMP ID='FIRE_RAMP', T=310, F= 525.1 /
&RAMP ID='FIRE_RAMP', T=320, F= 659.5 /
&RAMP ID='FIRE_RAMP', T=330, F= 789.8 /
&RAMP ID='FIRE_RAMP', T=340, F=1049.7 /
&RAMP ID='FIRE_RAMP', T=350, F=1412.3 /
&RAMP ID='FIRE_RAMP', T=360, F=1411.1 /
&RAMP ID='FIRE_RAMP', T=370, F=1520.6 /
&RAMP ID='FIRE_RAMP', T=380, F=1599.5 /
&RAMP ID='FIRE_RAMP', T=390, F=1358.1 /
&RAMP ID='FIRE_RAMP', T=400, F=1394.7 /
&RAMP ID='FIRE_RAMP', T=410, F=1036.5 /
&RAMP ID='FIRE_RAMP', T=420, F=1250.5 /
&RAMP ID='FIRE_RAMP', T=430, F=1312.4 /
&RAMP ID='FIRE_RAMP', T=440, F=1258.8 /
&RAMP ID='FIRE_RAMP', T=450, F=1257.1 /
&RAMP ID='FIRE_RAMP', T=460, F=1213.6 /
&RAMP ID='FIRE_RAMP', T=470, F=1357.0 /
&RAMP ID='FIRE_RAMP', T=480, F=1455.4 /
&RAMP ID='FIRE_RAMP', T=490, F=1331.9 /
&RAMP ID='FIRE_RAMP', T=500, F=1460.6 /
&RAMP ID='FIRE_RAMP', T=510, F=1346.5 /
&RAMP ID='FIRE_RAMP', T=520, F=1389.9 /
&RAMP ID='FIRE_RAMP', T=530, F=1424.4 /
&RAMP ID='FIRE_RAMP', T=540, F=1423.2 /
&RAMP ID='FIRE_RAMP', T=550, F=1494.9 /
&RAMP ID='FIRE_RAMP', T=560, F=1639.0 /
&RAMP ID='FIRE_RAMP', T=570, F=1494.4 /
&RAMP ID='FIRE_RAMP', T=580, F=1568.1 /
&RAMP ID='FIRE_RAMP', T=590, F=1551.2 /
&RAMP ID='FIRE_RAMP', T=600, F=1582.9 /
&RAMP ID='FIRE_RAMP', T=610, F=1674.5 /
&RAMP ID='FIRE_RAMP', T=620, F=1886.4 /
&RAMP ID='FIRE_RAMP', T=630, F=2071.3 /
&RAMP ID='FIRE_RAMP', T=640, F=2200.8 /
&RAMP ID='FIRE_RAMP', T=650, F=1916.3 /
&RAMP ID='FIRE_RAMP', T=660, F=1428.5 /
&RAMP ID='FIRE_RAMP', T=670, F=1268.6 /
&RAMP ID='FIRE_RAMP', T=680, F=1035.4 /
&RAMP ID='FIRE_RAMP', T=690, F= 750.8 /
&RAMP ID='FIRE_RAMP', T=700, F= 564.8 /
&RAMP ID='FIRE_RAMP', T=710, F= 379.2 /
&RAMP ID='FIRE_RAMP', T=720, F= 272.6 /
&RAMP ID='FIRE_RAMP', T=730, F= 226.2 /
&RAMP ID='FIRE_RAMP', T=740, F= 174.6 /
&RAMP ID='FIRE_RAMP', T=750, F=  81.0 /
&RAMP ID='FIRE_RAMP', T=760, F=  25.7 /
&RAMP ID='FIRE_RAMP', T=770, F=  12.5 /
&RAMP ID='FIRE_RAMP', T=780, F=   7.8 /

&RAMP ID='INFLOW', T=  0, F=-0.08 /
&RAMP ID='INFLOW', T= 10, F= 0.06 /
&RAMP ID='INFLOW', T= 20, F=-0.04 /
&RAMP ID='INFLOW', T= 30, F=-0.03 /
&RAMP ID='INFLOW', T= 40, F=-0.03 /
&RAMP ID='INFLOW', T= 50, F= 0.02 /
&RAMP ID='INFLOW', T= 60, F=-0.01 /
&RAMP ID='INFLOW', T= 70, F= 0.04 /
&RAMP ID='INFLOW', T= 80, F=-0.04 /
&RAMP ID='INFLOW', T= 90, F= 0.06 /
&RAMP ID='INFLOW', T=100, F= 0.03 /
&RAMP ID='INFLOW', T=110, F= 0.01 /
&RAMP ID='INFLOW', T=120, F=-0.01 /
&RAMP ID='INFLOW', T=130, F= 0.12 /
&RAMP ID='INFLOW', T=140, F= 0.80 /
&RAMP ID='INFLOW', T=150, F= 1.71 /
&RAMP ID='INFLOW', T=160, F= 1.76 /
&RAMP ID='INFLOW', T=170, F= 1.65 /
&RAMP ID='INFLOW', T=180, F= 1.72 /
&RAMP ID='INFLOW', T=190, F= 1.73 /
&RAMP ID='INFLOW', T=200, F= 1.53 /
&RAMP ID='INFLOW', T=210, F= 1.52 /
&RAMP ID='INFLOW', T=220, F= 1.78 /
&RAMP ID='INFLOW', T=230, F= 1.69 /
&RAMP ID='INFLOW', T=240, F= 1.79 /
&RAMP ID='INFLOW', T=250, F= 1.52 /
&RAMP ID='INFLOW', T=260, F= 1.77 /
&RAMP ID='INFLOW', T=270, F= 1.69 /
&RAMP ID='INFLOW', T=280, F= 1.65 /
&RAMP ID='INFLOW', T=290, F= 1.37 /
&RAMP ID='INFLOW', T=300, F= 1.49 /
&RAMP ID='INFLOW', T=310, F= 1.61 /
&RAMP ID='INFLOW', T=320, F= 1.62 /
&RAMP ID='INFLOW', T=330, F= 1.58 /
&RAMP ID='INFLOW', T=340, F= 1.45 /
&RAMP ID='INFLOW', T=350, F= 1.53 /
&RAMP ID='INFLOW', T=360, F= 1.69 /
&RAMP ID='INFLOW', T=370, F= 1.74 /
&RAMP ID='INFLOW', T=380, F= 1.51 /
&RAMP ID='INFLOW', T=390, F= 1.65 /
&RAMP ID='INFLOW', T=400, F= 1.35 /
&RAMP ID='INFLOW', T=410, F= 1.43 /
&RAMP ID='INFLOW', T=420, F= 1.49 /
&RAMP ID='INFLOW', T=430, F= 1.65 /
&RAMP ID='INFLOW', T=440, F= 1.52 /
&RAMP ID='INFLOW', T=450, F= 1.34 /
&RAMP ID='INFLOW', T=460, F= 1.42 /
&RAMP ID='INFLOW', T=470, F= 1.45 /
&RAMP ID='INFLOW', T=480, F= 1.54 /
&RAMP ID='INFLOW', T=490, F= 1.54 /
&RAMP ID='INFLOW', T=500, F= 1.45 /
&RAMP ID='INFLOW', T=510, F= 1.50 /
&RAMP ID='INFLOW', T=520, F= 1.45 /
&RAMP ID='INFLOW', T=530, F= 1.41 /
&RAMP ID='INFLOW', T=540, F= 1.48 /
&RAMP ID='INFLOW', T=550, F= 1.34 /
&RAMP ID='INFLOW', T=560, F= 1.50 /
&RAMP ID='INFLOW', T=570, F= 1.45 /
&RAMP ID='INFLOW', T=580, F= 1.53 /
&RAMP ID='INFLOW', T=590, F= 1.41 /
&RAMP ID='INFLOW', T=600, F= 1.44 /
&RAMP ID='INFLOW', T=610, F= 1.42 /
&RAMP ID='INFLOW', T=620, F= 1.44 /
&RAMP ID='INFLOW', T=630, F= 1.39 /
&RAMP ID='INFLOW', T=640, F= 1.46 /
&RAMP ID='INFLOW', T=650, F= 1.33 /
&RAMP ID='INFLOW', T=660, F= 1.43 /
&RAMP ID='INFLOW', T=670, F= 1.37 /
&RAMP ID='INFLOW', T=680, F= 1.45 /
&RAMP ID='INFLOW', T=690, F= 1.44 /
&RAMP ID='INFLOW', T=700, F= 1.75 /
&RAMP ID='INFLOW', T=710, F= 1.59 /
&RAMP ID='INFLOW', T=720, F= 1.58 /
&RAMP ID='INFLOW', T=730, F= 1.61 /
&RAMP ID='INFLOW', T=740, F= 1.48 /
&RAMP ID='INFLOW', T=750, F= 1.42 /
&RAMP ID='INFLOW', T=760, F= 1.41 /
&RAMP ID='INFLOW', T=770, F= 1.63 /
&RAMP ID='INFLOW', T=780, F= 1.34 /

&TAIL /        

