&HEAD CHID='IFAB-22', TITLE='FHWA Tunnel Experiment' /        
        
&CATF OTHER_FILES='mesh.txt','output.txt' /

&TIME T_END=800 /        
        
&RAMP ID='FIRE_RAMP', T=  0, F=   0.0 /
&RAMP ID='FIRE_RAMP', T= 10, F=  16.2 /
&RAMP ID='FIRE_RAMP', T= 20, F=  16.2 /
&RAMP ID='FIRE_RAMP', T= 30, F=  13.4 /
&RAMP ID='FIRE_RAMP', T= 40, F=   4.2 /
&RAMP ID='FIRE_RAMP', T= 50, F=  25.2 /
&RAMP ID='FIRE_RAMP', T= 60, F=  55.5 /
&RAMP ID='FIRE_RAMP', T= 70, F=  54.6 /
&RAMP ID='FIRE_RAMP', T= 80, F=  47.2 /
&RAMP ID='FIRE_RAMP', T= 90, F=  51.3 /
&RAMP ID='FIRE_RAMP', T=100, F=  44.0 /
&RAMP ID='FIRE_RAMP', T=110, F= 263.7 /
&RAMP ID='FIRE_RAMP', T=120, F= 223.6 /
&RAMP ID='FIRE_RAMP', T=130, F= 180.3 /
&RAMP ID='FIRE_RAMP', T=140, F= 141.8 /
&RAMP ID='FIRE_RAMP', T=150, F= 156.1 /
&RAMP ID='FIRE_RAMP', T=160, F= 149.9 /
&RAMP ID='FIRE_RAMP', T=170, F= 158.6 /
&RAMP ID='FIRE_RAMP', T=180, F= 149.9 /
&RAMP ID='FIRE_RAMP', T=190, F= 155.9 /
&RAMP ID='FIRE_RAMP', T=200, F= 169.6 /
&RAMP ID='FIRE_RAMP', T=210, F= 159.4 /
&RAMP ID='FIRE_RAMP', T=220, F= 162.1 /
&RAMP ID='FIRE_RAMP', T=230, F= 174.9 /
&RAMP ID='FIRE_RAMP', T=240, F= 159.5 /
&RAMP ID='FIRE_RAMP', T=250, F= 146.8 /
&RAMP ID='FIRE_RAMP', T=260, F=  52.0 /
&RAMP ID='FIRE_RAMP', T=270, F=  34.4 /
&RAMP ID='FIRE_RAMP', T=280, F=  68.8 /
&RAMP ID='FIRE_RAMP', T=290, F= 117.0 /
&RAMP ID='FIRE_RAMP', T=300, F= 195.6 /
&RAMP ID='FIRE_RAMP', T=310, F= 277.1 /
&RAMP ID='FIRE_RAMP', T=320, F= 380.1 /
&RAMP ID='FIRE_RAMP', T=330, F= 458.0 /
&RAMP ID='FIRE_RAMP', T=340, F= 477.0 /
&RAMP ID='FIRE_RAMP', T=350, F= 528.7 /
&RAMP ID='FIRE_RAMP', T=360, F= 594.4 /
&RAMP ID='FIRE_RAMP', T=370, F= 637.7 /
&RAMP ID='FIRE_RAMP', T=380, F= 693.2 /
&RAMP ID='FIRE_RAMP', T=390, F= 684.1 /
&RAMP ID='FIRE_RAMP', T=400, F= 789.7 /
&RAMP ID='FIRE_RAMP', T=410, F= 790.1 /
&RAMP ID='FIRE_RAMP', T=420, F= 729.9 /
&RAMP ID='FIRE_RAMP', T=430, F= 721.5 /
&RAMP ID='FIRE_RAMP', T=440, F= 786.5 /
&RAMP ID='FIRE_RAMP', T=450, F= 805.2 /
&RAMP ID='FIRE_RAMP', T=460, F= 884.3 /
&RAMP ID='FIRE_RAMP', T=470, F= 918.7 /
&RAMP ID='FIRE_RAMP', T=480, F= 945.8 /
&RAMP ID='FIRE_RAMP', T=490, F= 924.3 /
&RAMP ID='FIRE_RAMP', T=500, F= 732.6 /
&RAMP ID='FIRE_RAMP', T=510, F= 922.0 /
&RAMP ID='FIRE_RAMP', T=520, F= 922.1 /
&RAMP ID='FIRE_RAMP', T=530, F= 901.3 /
&RAMP ID='FIRE_RAMP', T=540, F=1014.3 /
&RAMP ID='FIRE_RAMP', T=550, F= 760.7 /
&RAMP ID='FIRE_RAMP', T=560, F= 543.6 /
&RAMP ID='FIRE_RAMP', T=570, F= 475.2 /
&RAMP ID='FIRE_RAMP', T=580, F= 435.9 /
&RAMP ID='FIRE_RAMP', T=590, F= 401.1 /
&RAMP ID='FIRE_RAMP', T=600, F= 399.7 /
&RAMP ID='FIRE_RAMP', T=610, F= 428.5 /
&RAMP ID='FIRE_RAMP', T=620, F= 393.9 /
&RAMP ID='FIRE_RAMP', T=630, F= 437.0 /
&RAMP ID='FIRE_RAMP', T=640, F= 532.3 /
&RAMP ID='FIRE_RAMP', T=650, F= 544.9 /
&RAMP ID='FIRE_RAMP', T=660, F= 353.4 /
&RAMP ID='FIRE_RAMP', T=670, F= 119.3 /
&RAMP ID='FIRE_RAMP', T=680, F=  25.6 /
&RAMP ID='FIRE_RAMP', T=690, F=  14.2 /
&RAMP ID='FIRE_RAMP', T=700, F=  10.1 /
&RAMP ID='FIRE_RAMP', T=710, F=   8.7 /
&RAMP ID='FIRE_RAMP', T=720, F=   6.8 /
&RAMP ID='FIRE_RAMP', T=730, F=   5.8 /
&RAMP ID='FIRE_RAMP', T=740, F=   4.6 /
&RAMP ID='FIRE_RAMP', T=750, F=   2.5 /
&RAMP ID='FIRE_RAMP', T=760, F=   0.2 /
&RAMP ID='FIRE_RAMP', T=770, F=   0.8 /

&RAMP ID='INFLOW', T=  0, F=-0.13 /
&RAMP ID='INFLOW', T= 10, F= 0.03 /
&RAMP ID='INFLOW', T= 20, F=-0.02 /
&RAMP ID='INFLOW', T= 30, F=-0.04 /
&RAMP ID='INFLOW', T= 40, F=-0.05 /
&RAMP ID='INFLOW', T= 50, F=-0.08 /
&RAMP ID='INFLOW', T= 60, F= 0.10 /
&RAMP ID='INFLOW', T= 70, F= 0.14 /
&RAMP ID='INFLOW', T= 80, F= 0.01 /
&RAMP ID='INFLOW', T= 90, F= 0.12 /
&RAMP ID='INFLOW', T=100, F= 0.17 /
&RAMP ID='INFLOW', T=110, F= 1.50 /
&RAMP ID='INFLOW', T=120, F= 2.31 /
&RAMP ID='INFLOW', T=130, F= 2.33 /
&RAMP ID='INFLOW', T=140, F= 2.14 /
&RAMP ID='INFLOW', T=150, F= 2.17 /
&RAMP ID='INFLOW', T=160, F= 2.26 /
&RAMP ID='INFLOW', T=170, F= 2.41 /
&RAMP ID='INFLOW', T=180, F= 2.03 /
&RAMP ID='INFLOW', T=190, F= 2.09 /
&RAMP ID='INFLOW', T=200, F= 2.26 /
&RAMP ID='INFLOW', T=210, F= 2.24 /
&RAMP ID='INFLOW', T=220, F= 2.37 /
&RAMP ID='INFLOW', T=230, F= 2.24 /
&RAMP ID='INFLOW', T=240, F= 2.14 /
&RAMP ID='INFLOW', T=250, F= 2.16 /
&RAMP ID='INFLOW', T=260, F= 2.19 /
&RAMP ID='INFLOW', T=270, F= 2.05 /
&RAMP ID='INFLOW', T=280, F= 2.38 /
&RAMP ID='INFLOW', T=290, F= 2.18 /
&RAMP ID='INFLOW', T=300, F= 2.24 /
&RAMP ID='INFLOW', T=310, F= 2.23 /
&RAMP ID='INFLOW', T=320, F= 2.30 /
&RAMP ID='INFLOW', T=330, F= 2.08 /
&RAMP ID='INFLOW', T=340, F= 2.20 /
&RAMP ID='INFLOW', T=350, F= 2.25 /
&RAMP ID='INFLOW', T=360, F= 2.16 /
&RAMP ID='INFLOW', T=370, F= 2.19 /
&RAMP ID='INFLOW', T=380, F= 2.08 /
&RAMP ID='INFLOW', T=390, F= 1.87 /
&RAMP ID='INFLOW', T=400, F= 2.17 /
&RAMP ID='INFLOW', T=410, F= 1.94 /
&RAMP ID='INFLOW', T=420, F= 1.64 /
&RAMP ID='INFLOW', T=430, F= 1.81 /
&RAMP ID='INFLOW', T=440, F= 1.59 /
&RAMP ID='INFLOW', T=450, F= 1.75 /
&RAMP ID='INFLOW', T=460, F= 1.58 /
&RAMP ID='INFLOW', T=470, F= 1.65 /
&RAMP ID='INFLOW', T=480, F= 1.44 /
&RAMP ID='INFLOW', T=490, F= 1.58 /
&RAMP ID='INFLOW', T=500, F= 1.53 /
&RAMP ID='INFLOW', T=510, F= 1.58 /
&RAMP ID='INFLOW', T=520, F= 1.53 /
&RAMP ID='INFLOW', T=530, F= 1.45 /
&RAMP ID='INFLOW', T=540, F= 1.31 /
&RAMP ID='INFLOW', T=550, F= 1.47 /
&RAMP ID='INFLOW', T=560, F= 1.65 /
&RAMP ID='INFLOW', T=570, F= 1.39 /
&RAMP ID='INFLOW', T=580, F= 1.36 /
&RAMP ID='INFLOW', T=590, F= 1.37 /
&RAMP ID='INFLOW', T=600, F= 1.53 /
&RAMP ID='INFLOW', T=610, F= 1.63 /
&RAMP ID='INFLOW', T=620, F= 1.42 /
&RAMP ID='INFLOW', T=630, F= 1.27 /
&RAMP ID='INFLOW', T=640, F= 1.45 /
&RAMP ID='INFLOW', T=650, F= 1.43 /
&RAMP ID='INFLOW', T=660, F= 1.35 /
&RAMP ID='INFLOW', T=670, F= 1.53 /
&RAMP ID='INFLOW', T=680, F= 1.49 /
&RAMP ID='INFLOW', T=690, F= 1.53 /
&RAMP ID='INFLOW', T=700, F= 1.40 /
&RAMP ID='INFLOW', T=710, F= 1.55 /
&RAMP ID='INFLOW', T=720, F= 1.47 /
&RAMP ID='INFLOW', T=730, F= 1.40 /
&RAMP ID='INFLOW', T=740, F= 1.44 /
&RAMP ID='INFLOW', T=750, F= 1.53 /
&RAMP ID='INFLOW', T=760, F= 1.43 /
&RAMP ID='INFLOW', T=770, F= 1.47 /

&TAIL /        

