&HEAD CHID='IFAB-24', TITLE='FHWA Tunnel Experiment' /        
        
&CATF OTHER_FILES='mesh.txt','output.txt' /

&TIME T_END=800 /        
        
&RAMP ID='FIRE_RAMP', T=  0, F=   0.0 /
&RAMP ID='FIRE_RAMP', T= 10, F=   0.2 /
&RAMP ID='FIRE_RAMP', T= 20, F=   0.3 /
&RAMP ID='FIRE_RAMP', T= 30, F=   0.8 /
&RAMP ID='FIRE_RAMP', T= 40, F=   0.6 /
&RAMP ID='FIRE_RAMP', T= 50, F=   0.9 /
&RAMP ID='FIRE_RAMP', T= 60, F=   1.0 /
&RAMP ID='FIRE_RAMP', T= 70, F=   1.0 /
&RAMP ID='FIRE_RAMP', T= 80, F=   0.4 /
&RAMP ID='FIRE_RAMP', T= 90, F=   0.6 /
&RAMP ID='FIRE_RAMP', T=100, F=   0.4 /
&RAMP ID='FIRE_RAMP', T=110, F=   0.2 /
&RAMP ID='FIRE_RAMP', T=120, F=   0.1 /
&RAMP ID='FIRE_RAMP', T=130, F=   0.9 /
&RAMP ID='FIRE_RAMP', T=140, F=  12.5 /
&RAMP ID='FIRE_RAMP', T=150, F=  14.4 /
&RAMP ID='FIRE_RAMP', T=160, F=  12.5 /
&RAMP ID='FIRE_RAMP', T=170, F=   9.7 /
&RAMP ID='FIRE_RAMP', T=180, F=  10.0 /
&RAMP ID='FIRE_RAMP', T=190, F=   9.3 /
&RAMP ID='FIRE_RAMP', T=200, F=   8.8 /
&RAMP ID='FIRE_RAMP', T=210, F=   8.6 /
&RAMP ID='FIRE_RAMP', T=220, F=   8.9 /
&RAMP ID='FIRE_RAMP', T=230, F=   8.4 /
&RAMP ID='FIRE_RAMP', T=240, F=   7.7 /
&RAMP ID='FIRE_RAMP', T=250, F=   6.7 /
&RAMP ID='FIRE_RAMP', T=260, F=   6.1 /
&RAMP ID='FIRE_RAMP', T=270, F=   5.6 /
&RAMP ID='FIRE_RAMP', T=280, F=   0.5 /
&RAMP ID='FIRE_RAMP', T=290, F=   2.2 /
&RAMP ID='FIRE_RAMP', T=300, F=   3.0 /
&RAMP ID='FIRE_RAMP', T=310, F=   1.4 /
&RAMP ID='FIRE_RAMP', T=320, F=   2.7 /
&RAMP ID='FIRE_RAMP', T=330, F= 120.8 /
&RAMP ID='FIRE_RAMP', T=340, F= 297.1 /
&RAMP ID='FIRE_RAMP', T=350, F= 404.4 /
&RAMP ID='FIRE_RAMP', T=360, F= 549.4 /
&RAMP ID='FIRE_RAMP', T=370, F= 689.0 /
&RAMP ID='FIRE_RAMP', T=380, F= 813.6 /
&RAMP ID='FIRE_RAMP', T=390, F= 900.4 /
&RAMP ID='FIRE_RAMP', T=400, F=1125.5 /
&RAMP ID='FIRE_RAMP', T=410, F=1252.8 /
&RAMP ID='FIRE_RAMP', T=420, F=1216.9 /
&RAMP ID='FIRE_RAMP', T=430, F=1312.2 /
&RAMP ID='FIRE_RAMP', T=440, F=1502.1 /
&RAMP ID='FIRE_RAMP', T=450, F=1546.7 /
&RAMP ID='FIRE_RAMP', T=460, F=1494.0 /
&RAMP ID='FIRE_RAMP', T=470, F=1769.3 /
&RAMP ID='FIRE_RAMP', T=480, F=1619.1 /
&RAMP ID='FIRE_RAMP', T=490, F=1626.4 /
&RAMP ID='FIRE_RAMP', T=500, F=1605.3 /
&RAMP ID='FIRE_RAMP', T=510, F=1744.4 /
&RAMP ID='FIRE_RAMP', T=520, F=1493.7 /
&RAMP ID='FIRE_RAMP', T=530, F=1569.6 /
&RAMP ID='FIRE_RAMP', T=540, F=1719.1 /
&RAMP ID='FIRE_RAMP', T=550, F=1768.6 /
&RAMP ID='FIRE_RAMP', T=560, F=1852.8 /
&RAMP ID='FIRE_RAMP', T=570, F=1369.1 /
&RAMP ID='FIRE_RAMP', T=580, F=1172.5 /
&RAMP ID='FIRE_RAMP', T=590, F= 919.6 /
&RAMP ID='FIRE_RAMP', T=600, F= 858.8 /
&RAMP ID='FIRE_RAMP', T=610, F= 782.9 /
&RAMP ID='FIRE_RAMP', T=620, F= 794.3 /
&RAMP ID='FIRE_RAMP', T=630, F= 730.5 /
&RAMP ID='FIRE_RAMP', T=640, F= 776.7 /
&RAMP ID='FIRE_RAMP', T=650, F= 811.1 /
&RAMP ID='FIRE_RAMP', T=660, F= 850.4 /
&RAMP ID='FIRE_RAMP', T=670, F= 837.9 /
&RAMP ID='FIRE_RAMP', T=680, F= 780.6 /
&RAMP ID='FIRE_RAMP', T=690, F= 855.1 /
&RAMP ID='FIRE_RAMP', T=700, F=1024.9 /
&RAMP ID='FIRE_RAMP', T=710, F=1362.1 /
&RAMP ID='FIRE_RAMP', T=720, F=1958.8 /
&RAMP ID='FIRE_RAMP', T=730, F=1463.9 /
&RAMP ID='FIRE_RAMP', T=740, F=1472.3 /
&RAMP ID='FIRE_RAMP', T=750, F=1097.4 /
&RAMP ID='FIRE_RAMP', T=760, F= 717.9 /
&RAMP ID='FIRE_RAMP', T=770, F= 611.6 /

&RAMP ID='INFLOW', T=  0, F=-0.12 /
&RAMP ID='INFLOW', T= 10, F= 0.04 /
&RAMP ID='INFLOW', T= 20, F= 0.00 /
&RAMP ID='INFLOW', T= 30, F=-0.04 /
&RAMP ID='INFLOW', T= 40, F= 0.05 /
&RAMP ID='INFLOW', T= 50, F= 0.13 /
&RAMP ID='INFLOW', T= 60, F=-0.12 /
&RAMP ID='INFLOW', T= 70, F= 0.10 /
&RAMP ID='INFLOW', T= 80, F= 0.14 /
&RAMP ID='INFLOW', T= 90, F= 0.15 /
&RAMP ID='INFLOW', T=100, F= 0.20 /
&RAMP ID='INFLOW', T=110, F= 0.18 /
&RAMP ID='INFLOW', T=120, F= 0.16 /
&RAMP ID='INFLOW', T=130, F= 0.24 /
&RAMP ID='INFLOW', T=140, F= 1.69 /
&RAMP ID='INFLOW', T=150, F= 2.42 /
&RAMP ID='INFLOW', T=160, F= 2.38 /
&RAMP ID='INFLOW', T=170, F= 2.24 /
&RAMP ID='INFLOW', T=180, F= 2.32 /
&RAMP ID='INFLOW', T=190, F= 2.36 /
&RAMP ID='INFLOW', T=200, F= 2.21 /
&RAMP ID='INFLOW', T=210, F= 2.44 /
&RAMP ID='INFLOW', T=220, F= 2.45 /
&RAMP ID='INFLOW', T=230, F= 2.40 /
&RAMP ID='INFLOW', T=240, F= 2.30 /
&RAMP ID='INFLOW', T=250, F= 2.37 /
&RAMP ID='INFLOW', T=260, F= 2.44 /
&RAMP ID='INFLOW', T=270, F= 2.58 /
&RAMP ID='INFLOW', T=280, F= 2.43 /
&RAMP ID='INFLOW', T=290, F= 1.89 /
&RAMP ID='INFLOW', T=300, F= 2.46 /
&RAMP ID='INFLOW', T=310, F= 2.46 /
&RAMP ID='INFLOW', T=320, F= 2.47 /
&RAMP ID='INFLOW', T=330, F= 2.48 /
&RAMP ID='INFLOW', T=340, F= 2.34 /
&RAMP ID='INFLOW', T=350, F= 2.35 /
&RAMP ID='INFLOW', T=360, F= 2.34 /
&RAMP ID='INFLOW', T=370, F= 2.31 /
&RAMP ID='INFLOW', T=380, F= 2.28 /
&RAMP ID='INFLOW', T=390, F= 2.35 /
&RAMP ID='INFLOW', T=400, F= 2.42 /
&RAMP ID='INFLOW', T=410, F= 2.36 /
&RAMP ID='INFLOW', T=420, F= 2.34 /
&RAMP ID='INFLOW', T=430, F= 2.01 /
&RAMP ID='INFLOW', T=440, F= 2.25 /
&RAMP ID='INFLOW', T=450, F= 1.94 /
&RAMP ID='INFLOW', T=460, F= 2.19 /
&RAMP ID='INFLOW', T=470, F= 2.07 /
&RAMP ID='INFLOW', T=480, F= 1.95 /
&RAMP ID='INFLOW', T=490, F= 1.73 /
&RAMP ID='INFLOW', T=500, F= 1.67 /
&RAMP ID='INFLOW', T=510, F= 1.80 /
&RAMP ID='INFLOW', T=520, F= 1.58 /
&RAMP ID='INFLOW', T=530, F= 1.64 /
&RAMP ID='INFLOW', T=540, F= 1.70 /
&RAMP ID='INFLOW', T=550, F= 1.68 /
&RAMP ID='INFLOW', T=560, F= 1.54 /
&RAMP ID='INFLOW', T=570, F= 1.46 /
&RAMP ID='INFLOW', T=580, F= 1.44 /
&RAMP ID='INFLOW', T=590, F= 1.60 /
&RAMP ID='INFLOW', T=600, F= 1.52 /
&RAMP ID='INFLOW', T=610, F= 1.39 /
&RAMP ID='INFLOW', T=620, F= 1.51 /
&RAMP ID='INFLOW', T=630, F= 1.52 /
&RAMP ID='INFLOW', T=640, F= 1.53 /
&RAMP ID='INFLOW', T=650, F= 1.51 /
&RAMP ID='INFLOW', T=660, F= 1.48 /
&RAMP ID='INFLOW', T=670, F= 1.59 /
&RAMP ID='INFLOW', T=680, F= 1.59 /
&RAMP ID='INFLOW', T=690, F= 1.58 /
&RAMP ID='INFLOW', T=700, F= 1.41 /
&RAMP ID='INFLOW', T=710, F= 1.30 /
&RAMP ID='INFLOW', T=720, F= 1.55 /
&RAMP ID='INFLOW', T=730, F= 1.50 /
&RAMP ID='INFLOW', T=740, F= 2.49 /
&RAMP ID='INFLOW', T=750, F= 2.69 /
&RAMP ID='INFLOW', T=760, F= 2.81 /
&RAMP ID='INFLOW', T=770, F= 2.91 /

&TAIL /        

