&HEAD CHID='FM_15cm_Burner_C2H4_19p0_2cm', TITLE='FM 15 cm ethylene burner'/

&MULT ID='m1', DX=0.24,DY=0.24,DZ=0.600,
      I_LOWER_SKIP=2,I_UPPER_SKIP=2,I_UPPER=4,
      J_LOWER_SKIP=2,J_UPPER_SKIP=2,J_UPPER=4,
      K_LOWER_SKIP=0,K_UPPER_SKIP=1,K_UPPER=1 /  48 coarse meshes
&MESH IJK=6,6,16, XB=-0.60,-0.36,-0.60,-0.36,-0.370,0.230, MULT_ID='m1' /

&MULT ID='m2', DX=0.12,DY=0.12,DZ=0.300, I_UPPER=1,J_UPPER=1,K_UPPER=3 / 16 fine meshes
&MESH IJK=6,6,16, XB=-0.12,0.000,-0.12,0.000,-0.370,-0.070, MULT_ID='m2', COLOR='RED' /

&MISC Y_O2_INFTY=0.211 /

&TIME T_END=20. /

&DUMP DT_HRR=0.5 /

&COMB RADIATIVE_FRACTION=0.0, N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=0.67 /

&REAC FUEL='ETHYLENE', SOOT_YIELD=0.043, CO_YIELD=0.013 /

&SURF ID='side wall', COLOR='LIGHT BLUE', DEFAULT=T /
&SURF ID='wall', COLOR='GRAY'/
&SURF ID='burner', HRRPUA=826.6, COLOR='RED' /
&SURF ID='coflow', COLOR='BLUE', VEL=-0.074 /

&MULT ID='cube array', DX=0.02,DY=0.02, I_UPPER=9,J_UPPER=9 /

&OBST XB=-0.10,-0.08,-0.10,-0.08,-0.254,0.0000
      MULT_ID='cube array'
      SURF_IDS='burner','wall','wall'
      SHAPE='CYLINDER'
      RADIUS=0.076
      HEIGHT=0.254
      XYZ=0,0,-0.254 /

&VENT PBZ=0.83, SURF_ID='OPEN'/
&VENT PBZ=-0.370, SURF_ID='coflow'/

&SLCF PBY=0, QUANTITY='VELOCITY', VECTOR=T/
&SLCF PBY=0, QUANTITY='TEMPERATURE', CELL_CENTERED=T/
&SLCF PBY=0, QUANTITY='MASS FRACTION', SPEC_ID='ETHYLENE' CELL_CENTERED=T/
&SLCF PBY=0, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN' CELL_CENTERED=T/
&SLCF PBY=0, QUANTITY='MASS FRACTION', SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=T/
&SLCF PBY=0, QUANTITY='MASS FRACTION', SPEC_ID='SOOT' CELL_CENTERED=T/
&SLCF PBY=0, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT' CELL_CENTERED=T/
&SLCF PBY=0, QUANTITY='HRRPUV', CELL_CENTERED=T/


&PROP ID='T_hist'
      HISTOGRAM=.TRUE.
      HISTOGRAM_NBINS=200
      HISTOGRAM_LIMITS=0,2000
      HISTOGRAM_CUMULATIVE=.FALSE.
      HISTOGRAM_NORMALIZE=.TRUE. /

&PROP ID='soot_hist'
      HISTOGRAM=.TRUE.
      HISTOGRAM_NBINS=200
      HISTOGRAM_LIMITS=0,10
      HISTOGRAM_CUMULATIVE=.FALSE.
      HISTOGRAM_NORMALIZE=.TRUE. /

&DEVC XB=0.0,0.0,0.0,0.0,0.005,0.825, QUANTITY='RHRRPUL', CONVERSION_FACTOR=4., POINTS=21, Z_ID='z', ID='RHRRPUL', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=0.0,0.0,0.0,0.0,0.005,0.825, QUANTITY='RHRRPUL', CONVERSION_FACTOR=4., POINTS=21, Z_ID='z', ID='RHRRPUL_rms', HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS' /

&DEVC XB=-0.005,0.115,0.0,0.0,0.152,0.152, QUANTITY='TEMPERATURE', ID='T_1p0D', POINTS=7, HIDE_COORDINATES=F, CONVERSION_ADDEND=273.15, UNITS='K', X_ID='r', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.228,0.228, QUANTITY='TEMPERATURE', ID='T_1p5D', POINTS=7, HIDE_COORDINATES=T, CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.304,0.304, QUANTITY='TEMPERATURE', ID='T_2p0D', POINTS=7, HIDE_COORDINATES=T, CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.380,0.380, QUANTITY='TEMPERATURE', ID='T_2p5D', POINTS=7, HIDE_COORDINATES=T, CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.456,0.456, QUANTITY='TEMPERATURE', ID='T_3p0D', POINTS=7, HIDE_COORDINATES=T, CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.532,0.532, QUANTITY='TEMPERATURE', ID='T_3p5D', POINTS=7, HIDE_COORDINATES=T, CONVERSION_ADDEND=273.15, UNITS='K' /

&DEVC XB=-0.005,0.115,0.0,0.0,0.152,0.152, QUANTITY='TEMPERATURE', ID='T_rms_1p0D', POINTS=7, HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS', UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.228,0.228, QUANTITY='TEMPERATURE', ID='T_rms_1p5D', POINTS=7, HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS', UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.304,0.304, QUANTITY='TEMPERATURE', ID='T_rms_2p0D', POINTS=7, HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS', UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.380,0.380, QUANTITY='TEMPERATURE', ID='T_rms_2p5D', POINTS=7, HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS', UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.456,0.456, QUANTITY='TEMPERATURE', ID='T_rms_3p0D', POINTS=7, HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS', UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.532,0.532, QUANTITY='TEMPERATURE', ID='T_rms_3p5D', POINTS=7, HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS', UNITS='K' /

&DEVC XYZ=0.000,0.000,0.152, QUANTITY='TEMPERATURE', ID='T_r=0_z=1p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=F /
&DEVC XYZ=0.010,0.000,0.152, QUANTITY='TEMPERATURE', ID='T_r=1_z=1p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.020,0.000,0.152, QUANTITY='TEMPERATURE', ID='T_r=2_z=1p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.030,0.000,0.152, QUANTITY='TEMPERATURE', ID='T_r=3_z=1p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.040,0.000,0.152, QUANTITY='TEMPERATURE', ID='T_r=4_z=1p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /

&DEVC XYZ=0.000,0.000,0.228, QUANTITY='TEMPERATURE', ID='T_r=0_z=1p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.010,0.000,0.228, QUANTITY='TEMPERATURE', ID='T_r=1_z=1p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.020,0.000,0.228, QUANTITY='TEMPERATURE', ID='T_r=2_z=1p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.030,0.000,0.228, QUANTITY='TEMPERATURE', ID='T_r=3_z=1p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.040,0.000,0.228, QUANTITY='TEMPERATURE', ID='T_r=4_z=1p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /

&DEVC XYZ=0.000,0.000,0.304, QUANTITY='TEMPERATURE', ID='T_r=0_z=2p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.010,0.000,0.304, QUANTITY='TEMPERATURE', ID='T_r=1_z=2p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.020,0.000,0.304, QUANTITY='TEMPERATURE', ID='T_r=2_z=2p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.030,0.000,0.304, QUANTITY='TEMPERATURE', ID='T_r=3_z=2p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.040,0.000,0.304, QUANTITY='TEMPERATURE', ID='T_r=4_z=2p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /

&DEVC XYZ=0.000,0.000,0.380, QUANTITY='TEMPERATURE', ID='T_r=0_z=2p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.010,0.000,0.380, QUANTITY='TEMPERATURE', ID='T_r=1_z=2p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.020,0.000,0.380, QUANTITY='TEMPERATURE', ID='T_r=2_z=2p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.030,0.000,0.380, QUANTITY='TEMPERATURE', ID='T_r=3_z=2p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.040,0.000,0.380, QUANTITY='TEMPERATURE', ID='T_r=4_z=2p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /

&DEVC XYZ=0.000,0.000,0.456, QUANTITY='TEMPERATURE', ID='T_r=0_z=3p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.010,0.000,0.456, QUANTITY='TEMPERATURE', ID='T_r=1_z=3p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.020,0.000,0.456, QUANTITY='TEMPERATURE', ID='T_r=2_z=3p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.030,0.000,0.456, QUANTITY='TEMPERATURE', ID='T_r=3_z=3p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.040,0.000,0.456, QUANTITY='TEMPERATURE', ID='T_r=4_z=3p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /

&DEVC XYZ=0.000,0.000,0.532, QUANTITY='TEMPERATURE', ID='T_r=0_z=3p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.010,0.000,0.532, QUANTITY='TEMPERATURE', ID='T_r=1_z=3p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.020,0.000,0.532, QUANTITY='TEMPERATURE', ID='T_r=2_z=3p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.030,0.000,0.532, QUANTITY='TEMPERATURE', ID='T_r=3_z=3p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.040,0.000,0.532, QUANTITY='TEMPERATURE', ID='T_r=4_z=3p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /

&DEVC XB=-0.205,0.205,0.0,0.0,0.076,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_0p5D', POINTS=21, HIDE_COORDINATES=F, CONVERSION_FACTOR=1E6, UNITS='ppm', X_ID='x', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.152,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_1p0D', POINTS=21, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.228,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_1p5D', POINTS=21, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.380,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_2p5D', POINTS=21, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.532,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_3p5D', POINTS=21, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm' /

&DEVC XB=-0.205,0.205,0.0,0.0,0.076,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_rms_0p5D', POINTS=21, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm', TEMPORAL_STATISTIC='RMS' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.152,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_rms_1p0D', POINTS=21, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm', TEMPORAL_STATISTIC='RMS' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.228,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_rms_1p5D', POINTS=21, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm', TEMPORAL_STATISTIC='RMS' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.380,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_rms_2p5D', POINTS=21, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm', TEMPORAL_STATISTIC='RMS' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.532,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_rms_3p5D', POINTS=21, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm', TEMPORAL_STATISTIC='RMS' /

&DEVC XYZ= 0.000,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 0_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=F /
&DEVC XYZ= 0.010,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 1_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.020,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 2_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.030,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 3_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.040,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 4_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.050,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 5_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.060,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 6_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.070,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 7_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.080,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 8_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.090,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 9_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.100,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=10_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.110,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=11_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.120,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=12_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.130,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=13_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.140,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=14_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.150,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=15_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /

&DEVC XYZ= 0.000,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 0_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.010,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 1_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.020,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 2_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.030,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 3_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.040,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 4_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.050,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 5_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.060,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 6_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.070,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 7_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.080,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 8_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.090,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 9_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.100,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=10_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.110,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=11_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.120,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=12_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.130,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=13_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.140,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=14_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.150,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=15_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /

&DEVC XYZ= 0.000,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 0_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.010,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 1_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.020,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 2_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.030,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 3_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.040,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 4_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.050,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 5_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.060,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 6_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.070,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 7_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.080,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 8_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.090,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 9_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.100,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=10_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.110,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=11_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.120,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=12_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.130,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=13_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.140,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=14_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.150,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=15_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /

&DEVC XYZ= 0.000,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 0_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.010,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 1_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.020,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 2_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.030,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 3_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.040,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 4_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.050,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 5_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.060,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 6_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.070,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 7_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.080,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 8_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.090,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 9_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.100,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=10_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.110,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=11_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.120,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=12_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.130,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=13_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.140,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=14_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.150,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=15_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /

&DEVC XYZ= 0.000,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 0_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.010,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 1_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.020,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 2_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.030,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 3_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.040,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 4_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.050,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 5_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.060,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 6_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.070,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 7_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.080,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 8_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.090,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 9_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.100,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=10_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.110,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=11_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.120,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=12_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.130,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=13_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.140,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=14_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.150,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=15_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /

&TAIL /
