&HEAD CHID='FM_15cm_Burner_C3H8_2cm', TITLE='LOI test for FM 15 cm burner'/

&MULT ID='m1', DX=0.24,DY=0.24,DZ=0.600,
      I_LOWER_SKIP=2,I_UPPER_SKIP=2,I_UPPER=4,
      J_LOWER_SKIP=2,J_UPPER_SKIP=2,J_UPPER=4,
      K_LOWER_SKIP=0,K_UPPER_SKIP=1,K_UPPER=1 /  48 coarse meshes
&MESH IJK=6,6,16, XB=-0.60,-0.36,-0.60,-0.36,-0.370,0.230, MULT_ID='m1' /

&MULT ID='m2', DX=0.12,DY=0.12,DZ=0.300, I_UPPER=1,J_UPPER=1,K_UPPER=3 / 16 fine meshes
&MESH IJK=6,6,16, XB=-0.12,0.000,-0.12,0.000,-0.370,-0.070, MULT_ID='m2', COLOR='RED' /

&TIME T_END=65/

&DUMP DT_DEVC=1, DT_HRR=1, DT_PART=65 /

&MISC SIMULATION_MODE='LES' /

&SPEC ID='NITROGEN' /

&COMB RADIATIVE_FRACTION=0.0, N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=0.85 /

&REAC FUEL='PROPANE', AUTO_IGNITION_TEMPERATURE=450. / SFPE Table 2-8.2

&SURF ID='side wall', COLOR='LIGHT BLUE', TRANSPARENCY=0.5, DEFAULT=T/
&SURF ID='wall', COLOR='GRAY'/
&SURF ID='burner', HRRPUA=551.1, COLOR='RED', TMP_FRONT=300. / D* = 0.152 m (10 kW)
&SURF ID='coflow', COLOR='BLUE',
      SPEC_ID(1)='AIR',      MASS_FLUX(1)=0.223, RAMP_MF(1)='O2 RAMP'
      SPEC_ID(2)='NITROGEN', MASS_FLUX(2)=0.360, RAMP_MF(2)='N2 RAMP' / 21 to 8 vol % O2

&RAMP ID='O2 RAMP', T= 0.0, F=1.00 /
&RAMP ID='O2 RAMP', T=65.0, F=1.00 /

&RAMP ID='N2 RAMP', T= 0.0, F=0.00 /
&RAMP ID='N2 RAMP', T= 5.0, F=0.00 /
&RAMP ID='N2 RAMP', T=65.0, F=1.00 /

&MULT ID='cube array', DX=0.02,DY=0.02, I_UPPER=9,J_UPPER=9 /

&OBST XB=-0.10,-0.08,-0.10,-0.08,-0.254,0.0000
      MULT_ID='cube array'
      SURF_IDS='burner','wall','wall'
      SHAPE='CYLINDER'
      RADIUS=0.076
      HEIGHT=0.254
      XYZ=0,0,-0.254 /

&PART ID='ignitor', SAMPLING_FACTOR=1, SURF_ID='pilot', STATIC=.TRUE./
&SURF ID='pilot', HRRPUA=150., RADIUS=0.0047, GEOMETRY='SPHERICAL', TMP_FRONT=2500. /
&INIT PART_ID='ignitor', XYZ=0.0,0.0,0.01, RADIUS=0.08, SHAPE='RING', N_PARTICLES=9, UNIFORM=F/

&VENT PBZ=0.83, SURF_ID='OPEN'/
&VENT PBZ=-0.370, SURF_ID='coflow'/

&SLCF PBY=0, QUANTITY='VELOCITY', VECTOR=T/
&SLCF PBY=0, QUANTITY='TEMPERATURE', CELL_CENTERED=T/
&SLCF PBY=0, QUANTITY='MASS FRACTION', SPEC_ID='PROPANE' CELL_CENTERED=T/
&SLCF PBY=0, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN' CELL_CENTERED=T/
&SLCF PBY=0, QUANTITY='MASS FRACTION', SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=T/
&SLCF PBY=0, QUANTITY='MASS FRACTION', SPEC_ID='SOOT' CELL_CENTERED=T/

&DEVC ID='XO2', XYZ=0.152,0,-.149, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=F/

&TAIL /
