&HEAD CHID='FM_Datacenter_Cable_Sub_H',TITLE='FM Datacenter Mockup High Speed Cable Subfloor Mapping'/
&MESH XB=0.0000,4.8768,-0.0762,7.3152,0.0000,4.8768,IJK=64,97,64/
&MESH XB=0.0000,4.8768,-2.9718,-0.0762,3.3528,4.8768,IJK=64,38,20/

&ZONE LEAK_AREA(0)=0.026/

&TIME T_BEGIN=-10,T_END=400./
&DUMP NFRAMES=410/

&SPEC ID='SOOT'/

&SURF
      ID= 'Cables_High'
      COLOR= 'GREEN'
      MASS_FLUX(1)=0.000141
      RAMP_MF(1)= 'Cable_high'
      SPEC_ID(1)= 'SOOT'
      EMISSIVITY=0.
      CONVECTIVE_HEAT_FLUX=34.4
/

!FIRE RAMPS
&RAMP ID='Cable_high', T=0, F=0.0000/
&RAMP ID='Cable_high', T=10, F=0.1293/
&RAMP ID='Cable_high', T=20, F=0.2460/
&RAMP ID='Cable_high', T=30, F=0.3509/
&RAMP ID='Cable_high', T=40, F=0.4451/
&RAMP ID='Cable_high', T=50, F=0.5293/
&RAMP ID='Cable_high', T=60, F=0.6041/
&RAMP ID='Cable_high', T=70, F=0.6704/
&RAMP ID='Cable_high', T=80, F=0.7288/
&RAMP ID='Cable_high', T=90, F=0.7800/
&RAMP ID='Cable_high', T=100, F=0.8244/
&RAMP ID='Cable_high', T=110, F=0.8626/
&RAMP ID='Cable_high', T=120, F=0.8951/
&RAMP ID='Cable_high', T=130, F=0.9224/
&RAMP ID='Cable_high', T=140, F=0.9449/
&RAMP ID='Cable_high', T=150, F=0.9630/
&RAMP ID='Cable_high', T=160, F=0.9771/
&RAMP ID='Cable_high', T=170, F=0.9876/
&RAMP ID='Cable_high', T=180, F=0.9947/
&RAMP ID='Cable_high', T=190, F=0.9987/
&RAMP ID='Cable_high', T=200, F=1.0000/
&RAMP ID='Cable_high', T=210, F=0.9988/
&RAMP ID='Cable_high', T=220, F=0.9953/
&RAMP ID='Cable_high', T=230, F=0.9898/
&RAMP ID='Cable_high', T=240, F=0.9825/
&RAMP ID='Cable_high', T=250, F=0.9735/
&RAMP ID='Cable_high', T=260, F=0.9631/
&RAMP ID='Cable_high', T=270, F=0.9513/
&RAMP ID='Cable_high', T=280, F=0.9384/
&RAMP ID='Cable_high', T=290, F=0.9246/
&RAMP ID='Cable_high', T=300, F=0.9098/
&RAMP ID='Cable_high', T=310, F=0.8943/
&RAMP ID='Cable_high', T=320, F=0.8781/
&RAMP ID='Cable_high', T=330, F=0.8614/
&RAMP ID='Cable_high', T=340, F=0.8442/
&RAMP ID='Cable_high', T=350, F=0.8266/
&RAMP ID='Cable_high', T=360, F=0.8088/
&RAMP ID='Cable_high', T=370, F=0.7907/
&RAMP ID='Cable_high', T=380, F=0.7725/
&RAMP ID='Cable_high', T=390, F=0.7541/
&RAMP ID='Cable_high', T=400, F=0.7358/
&RAMP ID='Cable_high', T=410, F=0.7174/
&RAMP ID='Cable_high', T=420, F=0.6990/
&RAMP ID='Cable_high', T=430, F=0.6808/
&RAMP ID='Cable_high', T=440, F=0.6626/
&RAMP ID='Cable_high', T=450, F=0.6446/
&RAMP ID='Cable_high', T=460, F=0.6268/
&RAMP ID='Cable_high', T=470, F=0.6092/
&RAMP ID='Cable_high', T=480, F=0.5918/
&RAMP ID='Cable_high', T=490, F=0.5747/
&RAMP ID='Cable_high', T=500, F=0.5578/
&RAMP ID='Cable_high', T=510, F=0.5412/
&RAMP ID='Cable_high', T=520, F=0.5249/
&RAMP ID='Cable_high', T=530, F=0.5089/
&RAMP ID='Cable_high', T=540, F=0.4932/
&RAMP ID='Cable_high', T=550, F=0.4779/
&RAMP ID='Cable_high', T=560, F=0.4628/
&RAMP ID='Cable_high', T=570, F=0.4481/
&RAMP ID='Cable_high', T=580, F=0.4337/
&RAMP ID='Cable_high', T=590, F=0.4197/
&RAMP ID='Cable_high', T=600, F=0.4060/

!CABLES
&OBST XB=1.7526, 1.9050, 5.7150, 5.8674, 0.0000, 0.1524, SURF_IDS='Cables_High','INERT','INERT'/

&SURF ID='FLOOR',RGB=180,180,180,MATL_ID='GYPSUM',THICKNESS=0.0127/
&SURF ID='STUD',RGB=245,222,179,MATL_ID='WOOD',THICKNESS=0.0381/
&SURF ID='CEILING',RGB=185,190,190,MATL_ID='GYPSUM',THICKNESS=0.0127/
&SURF ID='POST',RGB=90,90,90,MATL_ID='ALUMINUM',THICKNESS=0.002/
&SURF ID='RACK',RGB=100,100,230,MATL_ID='STEEL',THICKNESS=0.001/
&SURF ID='TRAY',RGB=30,30,30,MATL_ID='STEEL',THICKNESS=0.001/
&SURF ID='DUCT',COLOR='GRAY 60',TRANSPARENCY=0.5,MATL_ID='STEEL',THICKNESS=0.001/
&SURF ID='GRATE_FC',RGB=50,100,50,MATL_ID='ALUMINUM',THICKNESS=0.002,FREE_SLIP=.TRUE./
&SURF ID='GRATE_CAB',COLOR='INVISIBLE',MATL_ID='ALUMINUM',THICKNESS=0.002/
&SURF ID='WALL',RGB=210,210,210,DEFAULT=.TRUE.,MATL_ID='GYPSUM',THICKNESS=0.0127,LEAK_PATH=1,0/
&SURF ID='DOOR',RGB=210,110,110,DEFAULT=.TRUE.,MATL_ID='GYPSUM',THICKNESS=0.0127,LEAK_PATH=1,0/
&SURF ID='WINDOW',RGB=210,210,210,DEFAULT=.TRUE.,MATL_ID='PLEXI',THICKNESS=0.005/

&MATL ID='ALUMINUM',DENSITY=2700.,CONDUCTIVITY=170.,SPECIFIC_HEAT=0.90/
&MATL ID='STEEL',DENSITY=7850.,CONDUCTIVITY=48.,SPECIFIC_HEAT=0.48/
&MATL ID='GYPSUM',DENSITY=790.,CONDUCTIVITY=0.17,SPECIFIC_HEAT=1.1/
&MATL ID='PLEXI',DENSITY=1190.,CONDUCTIVITY=0.10,SPECIFIC_HEAT=0.810/
&MATL ID='WOOD',DENSITY=580.,CONDUCTIVITY=0.10,SPECIFIC_HEAT=0.680/

&VENT XB=0.0762,4.8006,-0.0762,-0.0762,0.0762,0.8382,SURF_ID='HVAC',ID='INLET1',RGB=200,200,100/
&VENT XB=1.6764,3.2004,-2.9718,-2.9718,3.3528,4.8768,SURF_ID='HVAC',ID='EXHAUST',RGB=200,100,100/

&HVAC TYPE_ID='NODE',ID='EXHAUST_I',DUCT_ID='EXHAUST',VENT_ID='EXHAUST'/
&HVAC TYPE_ID='NODE',ID='EXHAUST_O',DUCT_ID='EXHAUST',AMBIENT=.TRUE.,XYZ(3)=4.1148/
&HVAC TYPE_ID='DUCT',ID='EXHAUST',NODE_ID='EXHAUST_I','EXHAUST_O',LENGTH=1,VOLUME_FLOW=12.80677,AREA=2.322576/

&HVAC TYPE_ID='NODE',ID='INLET1_I',DUCT_ID='INLET1',VENT_ID='INLET1'/
&HVAC TYPE_ID='NODE',ID='INLET1_O',DUCT_ID='INLET1',AMBIENT=.TRUE.,XYZ(3)=0.4572/
&HVAC TYPE_ID='DUCT',ID='INLET1',NODE_ID='INLET1_I','INLET1_O',LENGTH=0.0762,LOSS=1,1,AREA=3.483864/

&OBST XB=0.0000,4.8768,-2.9718,-0.0762,3.3528,4.8768,SURF_ID='DUCT'/
&HOLE XB=0.0000,4.8768,-0.1524,-0.0760,3.9624,4.8768/
&HOLE XB=0.0453,4.8315,-0.2286,-0.1524,3.9459,4.8768/
&HOLE XB=0.0906,4.7862,-0.3048,-0.2286,3.9294,4.8768/
&HOLE XB=0.1359,4.7409,-0.3810,-0.3048,3.9130,4.8768/
&HOLE XB=0.1812,4.6956,-0.4572,-0.3810,3.8965,4.8768/
&HOLE XB=0.2265,4.6503,-0.5334,-0.4572,3.8800,4.8768/
&HOLE XB=0.2718,4.6050,-0.6096,-0.5334,3.8635,4.8768/
&HOLE XB=0.3172,4.5596,-0.6858,-0.6096,3.8471,4.8768/
&HOLE XB=0.3625,4.5143,-0.7620,-0.6858,3.8306,4.8768/
&HOLE XB=0.4078,4.4690,-0.8382,-0.7620,3.8141,4.8768/
&HOLE XB=0.4531,4.4237,-0.9144,-0.8382,3.7976,4.8768/
&HOLE XB=0.4984,4.3784,-0.9906,-0.9144,3.7812,4.8768/
&HOLE XB=0.5437,4.3331,-1.0668,-0.9906,3.7647,4.8768/
&HOLE XB=0.5890,4.2878,-1.1430,-1.0668,3.7482,4.8768/
&HOLE XB=0.6343,4.2425,-1.2192,-1.1430,3.7317,4.8768/
&HOLE XB=0.6796,4.1972,-1.2954,-1.2192,3.7153,4.8768/
&HOLE XB=0.7249,4.1519,-1.3716,-1.2954,3.6988,4.8768/
&HOLE XB=0.7702,4.1066,-1.4478,-1.3716,3.6823,4.8768/
&HOLE XB=0.8155,4.0613,-1.5240,-1.4478,3.6658,4.8768/
&HOLE XB=0.8609,4.0159,-1.6002,-1.5240,3.6494,4.8768/
&HOLE XB=0.9062,3.9706,-1.6764,-1.6002,3.6329,4.8768/
&HOLE XB=0.9515,3.9253,-1.7526,-1.6764,3.6164,4.8768/
&HOLE XB=0.9968,3.8800,-1.8288,-1.7526,3.5999,4.8768/
&HOLE XB=1.0421,3.8347,-1.9050,-1.8288,3.5835,4.8768/
&HOLE XB=1.0874,3.7894,-1.9812,-1.9050,3.5670,4.8768/
&HOLE XB=1.1327,3.7441,-2.0574,-1.9812,3.5505,4.8768/
&HOLE XB=1.1780,3.6988,-2.1336,-2.0574,3.5340,4.8768/
&HOLE XB=1.2233,3.6535,-2.2098,-2.1336,3.5176,4.8768/
&HOLE XB=1.2686,3.6082,-2.2860,-2.2098,3.5011,4.8768/
&HOLE XB=1.3139,3.5629,-2.3622,-2.2860,3.4846,4.8768/
&HOLE XB=1.3592,3.5176,-2.4384,-2.3622,3.4681,4.8768/
&HOLE XB=1.4046,3.4722,-2.5146,-2.4384,3.4517,4.8768/
&HOLE XB=1.4499,3.4269,-2.5908,-2.5146,3.4352,4.8768/
&HOLE XB=1.4952,3.3816,-2.6670,-2.5908,3.4187,4.8768/
&HOLE XB=1.5405,3.3363,-2.7432,-2.6670,3.4022,4.8768/
&HOLE XB=1.5858,3.2910,-2.8194,-2.7432,3.3858,4.8768/
&HOLE XB=1.6311,3.2457,-2.8956,-2.8194,3.3693,4.8768/
&HOLE XB=1.6764,3.2004,-2.9718,-2.8956,3.3528,4.8768/

&OBST XB=0.0000,4.8768,-0.0762,0.0000,0.0000,0.0762, SURF_ID='STUD'/Front Wall
&OBST XB=0.0000,4.8768,-0.0762,0.0000,0.8382,0.9144, SURF_ID='STUD'/Front Wall
&OBST XB=0.0000,0.0762,-0.0762,0.0000,0.0000,0.9144, SURF_ID='STUD'/Front Wall
&OBST XB=1.5494,1.6256,-0.0762,0.0000,0.0000,0.9144, SURF_ID='STUD'/Front Wall
&OBST XB=3.2512,3.3274,-0.0762,0.0000,0.0000,0.9144, SURF_ID='STUD'/Front Wall
&OBST XB=4.8006,4.8768,-0.0762,0.0000,0.0000,0.9144, SURF_ID='STUD'/Front Wall
&OBST XB=0.0000,0.0762,-0.0762,0.0000,3.9624,4.8768, SURF_ID='STUD'/Front Wall
&OBST XB=2.3622,2.4384,-0.0762,0.0000,3.9624,4.8768, SURF_ID='STUD'/Front Wall
&OBST XB=4.8006,4.8768,-0.0762,0.0000,3.9624,4.8768, SURF_ID='STUD'/Front Wall
&OBST XB=0.0000,4.8768,-0.0762,0.0000,3.9624,4.0386, SURF_ID='STUD'/Front Wall
&OBST XB=0.0000,1.6256,-0.0762,0.0000,0.9144,3.9624, SURF_ID='WALL'/Front Wall
&OBST XB=3.2512,4.8768,-0.0762,0.0000,0.9144,3.9624, SURF_ID='WALL'/Front Wall
&OBST XB=1.6256,3.2512,-0.0762,0.0000,2.9718,3.9624, SURF_ID='WALL'/Front Wall
&OBST XB=1.6256,3.2512,-0.0762,0.0000,0.9144,2.9718, SURF_ID='DOOR'/Front Wall

&OBST XB=0.0000,0.0762,0.0000,0.0762,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0762,0.6096,0.6858,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0762,1.2192,1.2954,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0762,1.8288,1.9050,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0762,2.4384,2.5146,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0762,3.0480,3.1242,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0762,3.5814,3.6576,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0762,4.1910,4.2672,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0762,4.8006,4.8768,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0762,5.4102,5.4864,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0762,6.0198,6.0960,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0762,6.6294,6.7056,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0762,7.2390,7.3152,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6858,0.0000,0.0762,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6858,0.6096,0.6858,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6858,1.2192,1.2954,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6858,1.8288,1.9050,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6858,2.4384,2.5146,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6858,3.0480,3.1242,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6858,3.5814,3.6576,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6858,4.1910,4.2672,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6858,4.8006,4.8768,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6858,5.4102,5.4864,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6858,6.0198,6.0960,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6858,6.6294,6.7056,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6858,7.2390,7.3152,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2954,0.0000,0.0762,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2954,0.6096,0.6858,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2954,1.2192,1.2954,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2954,1.8288,1.9050,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2954,2.4384,2.5146,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2954,3.0480,3.1242,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2954,3.5814,3.6576,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2954,4.1910,4.2672,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2954,4.8006,4.8768,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2954,5.4102,5.4864,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2954,6.0198,6.0960,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2954,6.6294,6.7056,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2954,7.2390,7.3152,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.9050,0.0000,0.0762,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.9050,0.6096,0.6858,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.9050,1.2192,1.2954,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.9050,1.8288,1.9050,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.9050,2.4384,2.5146,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.9050,3.0480,3.1242,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.9050,3.5814,3.6576,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.9050,4.1910,4.2672,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.9050,4.8006,4.8768,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.9050,5.4102,5.4864,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.9050,6.0198,6.0960,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.9050,6.6294,6.7056,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.9050,7.2390,7.3152,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.5146,0.0000,0.0762,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.5146,0.6096,0.6858,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.5146,1.2192,1.2954,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.5146,1.8288,1.9050,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.5146,2.4384,2.5146,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.5146,3.0480,3.1242,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.5146,3.5814,3.6576,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.5146,4.1910,4.2672,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.5146,4.8006,4.8768,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.5146,5.4102,5.4864,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.5146,6.0198,6.0960,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.5146,6.6294,6.7056,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.5146,7.2390,7.3152,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.9718,3.0480,0.0000,0.0762,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.9718,3.0480,0.6096,0.6858,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.9718,3.0480,1.2192,1.2954,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.9718,3.0480,1.8288,1.9050,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.9718,3.0480,2.4384,2.5146,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.9718,3.0480,3.0480,3.1242,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.9718,3.0480,3.5814,3.6576,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.9718,3.0480,4.1910,4.2672,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.9718,3.0480,4.8006,4.8768,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.9718,3.0480,5.4102,5.4864,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.9718,3.0480,6.0198,6.0960,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.9718,3.0480,6.6294,6.7056,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=2.9718,3.0480,7.2390,7.3152,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=3.5814,3.6576,0.0000,0.0762,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=3.5814,3.6576,0.6096,0.6858,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=3.5814,3.6576,1.2192,1.2954,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=3.5814,3.6576,1.8288,1.9050,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=3.5814,3.6576,2.4384,2.5146,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=3.5814,3.6576,3.0480,3.1242,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=3.5814,3.6576,3.5814,3.6576,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=3.5814,3.6576,4.1910,4.2672,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=3.5814,3.6576,4.8006,4.8768,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=3.5814,3.6576,5.4102,5.4864,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=3.5814,3.6576,6.0198,6.0960,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=3.5814,3.6576,6.6294,6.7056,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=3.5814,3.6576,7.2390,7.3152,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.1910,4.2672,0.0000,0.0762,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.1910,4.2672,0.6096,0.6858,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.1910,4.2672,1.2192,1.2954,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.1910,4.2672,1.8288,1.9050,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.1910,4.2672,2.4384,2.5146,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.1910,4.2672,3.0480,3.1242,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.1910,4.2672,3.5814,3.6576,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.1910,4.2672,4.1910,4.2672,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.1910,4.2672,4.8006,4.8768,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.1910,4.2672,5.4102,5.4864,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.1910,4.2672,6.0198,6.0960,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.1910,4.2672,6.6294,6.7056,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.1910,4.2672,7.2390,7.3152,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.8006,4.8768,0.0000,0.0762,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.8006,4.8768,0.6096,0.6858,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.8006,4.8768,1.2192,1.2954,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.8006,4.8768,1.8288,1.9050,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.8006,4.8768,2.4384,2.5146,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.8006,4.8768,3.0480,3.1242,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.8006,4.8768,3.5814,3.6576,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.8006,4.8768,4.1910,4.2672,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.8006,4.8768,4.8006,4.8768,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.8006,4.8768,5.4102,5.4864,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.8006,4.8768,6.0198,6.0960,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.8006,4.8768,6.6294,6.7056,0.0000,0.8382, SURF_ID='POST'/Subfloor
&OBST XB=4.8006,4.8768,7.2390,7.3152,0.0000,0.8382, SURF_ID='POST'/Subfloor

&OBST XB=0.0000,4.8768,0.0000,7.3152,0.8382,0.9144, SURF_ID='FLOOR'/Rasied Floor
&OBST XB=0.0000,4.8768,0.0000,7.3152,3.9624,4.0386, SURF_ID='CEILING'/Ceiling
&VENT XB=0.0000,0.0000,5.4864,6.6294,0.0762,4.8006, SURF_ID='WINDOW'/Window
&HOLE XB=0.0000,0.6096,1.9812,7.3152,0.8255,0.9271/Floor Grate
&HOLE XB=4.2672,4.8768,1.9812,7.3152,0.8255,0.9271/Floor Grate
&HOLE XB=1.2192,1.8288,6.7056,7.3152,3.9497,4.0513/Ceiling Tile
&HOLE XB=3.0480,3.6576,6.7056,7.3152,3.9497,4.0513/Ceiling Tile
&HOLE XB=1.8288,3.0480,6.0960,6.7056,3.9497,4.0513/Ceiling Tile
&HOLE XB=1.2192,1.8288,4.8768,5.4864,3.9497,4.0513/Ceiling Tile
&HOLE XB=3.0480,3.6576,4.8768,5.4864,3.9497,4.0513/Ceiling Tile
&HOLE XB=1.8288,3.0480,4.2672,4.8768,3.9497,4.0513/Ceiling Tile
&HOLE XB=1.2192,1.8288,3.0480,3.6576,3.9497,4.0513/Ceiling Tile
&HOLE XB=3.0480,3.6576,3.0480,3.6576,3.9497,4.0513/Ceiling Tile
&HOLE XB=1.8288,3.0480,2.4384,3.0480,3.9497,4.0513/Ceiling Tile
&HOLE XB=1.2192,1.8288,1.2192,1.8288,3.9497,4.0513/Ceiling Tile
&HOLE XB=3.0480,3.6576,1.2192,1.8288,3.9497,4.0513/Ceiling Tile
&HOLE XB=1.8288,3.0480,0.6096,1.2192,3.9497,4.0513/Ceiling Tile
&HOLE XB=1.2192,1.8288,0.0000,0.6096,3.9497,4.0513/Ceiling Tile
&HOLE XB=3.0480,3.6576,0.0000,0.6096,3.9497,4.0513/Ceiling Tile

&INIT XB=0.0000,0.6096,1.9812,7.3152,0.8655,0.8871, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='F-SCREEN'/Floor Grate
&INIT XB=4.2672,4.8768,1.9812,7.3152,0.8655,0.8871, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='F-SCREEN'/Floor Grate
&INIT XB=1.2192,1.8288,6.7056,7.3152,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=3.0480,3.6576,6.7056,7.3152,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=1.8288,3.0480,6.0960,6.7056,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=1.2192,1.8288,4.8768,5.4864,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=3.0480,3.6576,4.8768,5.4864,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=1.8288,3.0480,4.2672,4.8768,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=1.2192,1.8288,3.0480,3.6576,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=3.0480,3.6576,3.0480,3.6576,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=1.8288,3.0480,2.4384,3.0480,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=1.2192,1.8288,1.2192,1.8288,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=3.0480,3.6576,1.2192,1.8288,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=1.8288,3.0480,0.6096,1.2192,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=1.2192,1.8288,0.0000,0.6096,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=3.0480,3.6576,0.0000,0.6096,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile

&PART  ID= 'F-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.54, ORIENTATION=0,0,1,SURF_ID= 'F-SCREEN', STATIC=.TRUE./
&PART  ID= 'C-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.54, ORIENTATION=0,0,1,SURF_ID= 'C-SCREEN', STATIC=.TRUE./
&PART  ID= 'P-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.54, ORIENTATION=1,0,0,SURF_ID= 'P-SCREEN', STATIC=.TRUE./
&PART  ID= 'M-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.36, ORIENTATION=1,0,0,SURF_ID= 'M-SCREEN', STATIC=.TRUE./

!&SURF ID= 'F-SCREEN', GEOMETRY= 'CYLINDRICAL',THICKNESS=0.00017,ADIABATIC=.TRUE./100 fpm face
!&SURF ID= 'C-SCREEN', GEOMETRY= 'CYLINDRICAL', THICKNESS=0.000012,ADIABATIC=.TRUE../100 fpm face
!&SURF ID= 'P-SCREEN', GEOMETRY= 'CYLINDRICAL', THICKNESS=0.000012,ADIABATIC=.TRUE./100 fpm face

&SURF ID= 'F-SCREEN', GEOMETRY= 'CYLINDRICAL',THICKNESS=0.00047,ADIABATIC=.TRUE./500 fpm face
&SURF ID= 'C-SCREEN', GEOMETRY= 'CYLINDRICAL', THICKNESS=0.00033,ADIABATIC=.TRUE./500 fpm face
&SURF ID= 'P-SCREEN', GEOMETRY= 'CYLINDRICAL', THICKNESS=0.00032,ADIABATIC=.TRUE./500 fpm face
&SURF ID= 'M-SCREEN', GEOMETRY= 'CYLINDRICAL',THICKNESS=0.000254,ADIABATIC=.TRUE./

&OBST XB=0.0762,0.0787,1.9812,7.3152,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.1524,0.1549,1.9812,7.3152,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.2286,0.2311,1.9812,7.3152,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.3048,0.3073,1.9812,7.3152,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.3810,0.3835,1.9812,7.3152,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.4572,0.4597,1.9812,7.3152,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.5334,0.5359,1.9812,7.3152,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.7981,4.8006,1.9812,7.3152,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.7219,4.7244,1.9812,7.3152,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.6457,4.6482,1.9812,7.3152,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.5695,4.5720,1.9812,7.3152,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.4933,4.4958,1.9812,7.3152,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.4171,4.4196,1.9812,7.3152,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.3409,4.3434,1.9812,7.3152,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,7.2365,7.2390,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,7.1603,7.1628,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,7.0841,7.0866,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,7.0079,7.0104,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.9317,6.9342,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.8555,6.8580,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.7793,6.7818,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.7031,6.7056,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.6269,6.6294,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.5507,6.5532,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.4745,6.4770,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.3983,6.4008,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.3221,6.3246,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.2459,6.2484,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.1697,6.1722,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.0935,6.0960,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.0173,6.0198,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.9411,5.9436,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.8649,5.8674,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.7887,5.7912,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.7125,5.7150,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.6363,5.6388,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.5601,5.5626,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.4839,5.4864,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.4077,5.4102,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.3315,5.3340,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.2553,5.2578,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.1791,5.1816,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.1029,5.1054,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.0267,5.0292,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.9505,4.9530,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.8743,4.8768,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.7981,4.8006,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.7219,4.7244,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.6457,4.6482,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.5695,4.5720,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.4933,4.4958,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.4171,4.4196,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.3409,4.3434,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.2647,4.2672,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.1885,4.1910,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.1123,4.1148,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.0361,4.0386,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.9599,3.9624,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.8837,3.8862,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.8075,3.8100,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.7313,3.7338,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.6551,3.6576,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.5789,3.5814,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.5027,3.5052,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.4265,3.4290,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.3503,3.3528,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.2741,3.2766,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.1979,3.2004,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.1217,3.1242,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.0455,3.0480,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.9693,2.9718,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.8931,2.8956,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.8169,2.8194,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.7407,2.7432,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.6645,2.6670,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.5883,2.5908,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.5121,2.5146,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.4359,2.4384,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.3597,2.3622,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.2835,2.2860,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.2073,2.2098,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.1311,2.1336,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.0549,2.0574,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,7.2365,7.2390,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,7.1603,7.1628,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,7.0841,7.0866,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,7.0079,7.0104,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.9317,6.9342,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.8555,6.8580,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.7793,6.7818,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.7031,6.7056,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.6269,6.6294,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.5507,6.5532,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.4745,6.4770,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.3983,6.4008,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.3221,6.3246,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.2459,6.2484,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.1697,6.1722,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.0935,6.0960,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.0173,6.0198,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.9411,5.9436,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.8649,5.8674,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.7887,5.7912,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.7125,5.7150,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.6363,5.6388,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.5601,5.5626,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.4839,5.4864,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.4077,5.4102,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.3315,5.3340,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.2553,5.2578,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.1791,5.1816,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.1029,5.1054,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.0267,5.0292,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.9505,4.9530,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.8743,4.8768,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.7981,4.8006,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.7219,4.7244,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.6457,4.6482,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.5695,4.5720,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.4933,4.4958,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.4171,4.4196,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.3409,4.3434,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.2647,4.2672,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.1885,4.1910,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.1123,4.1148,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.0361,4.0386,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.9599,3.9624,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.8837,3.8862,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.8075,3.8100,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.7313,3.7338,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.6551,3.6576,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.5789,3.5814,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.5027,3.5052,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.4265,3.4290,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.3503,3.3528,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.2741,3.2766,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.1979,3.2004,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.1217,3.1242,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.0455,3.0480,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.9693,2.9718,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.8931,2.8956,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.8169,2.8194,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.7407,2.7432,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.6645,2.6670,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.5883,2.5908,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.5121,2.5146,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.4359,2.4384,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.3597,2.3622,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.2835,2.2860,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.2073,2.2098,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.1311,2.1336,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.0549,2.0574,0.8382,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate

&OBST XB=1.2954,1.2979,6.7056,7.3152,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.3716,1.3741,6.7056,7.3152,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.4478,1.4503,6.7056,7.3152,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.5240,1.5265,6.7056,7.3152,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.6002,1.6027,6.7056,7.3152,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.6764,1.6789,6.7056,7.3152,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.7526,1.7551,6.7056,7.3152,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.1242,3.1267,6.7056,7.3152,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.2004,3.2029,6.7056,7.3152,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.2766,3.2791,6.7056,7.3152,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.3528,3.3553,6.7056,7.3152,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.4290,3.4315,6.7056,7.3152,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.5052,3.5077,6.7056,7.3152,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.5814,3.5839,6.7056,7.3152,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.9050,1.9075,6.0960,6.7056,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.9812,1.9837,6.0960,6.7056,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.0574,2.0599,6.0960,6.7056,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.1336,2.1361,6.0960,6.7056,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.2098,2.2123,6.0960,6.7056,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.2860,2.2885,6.0960,6.7056,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.3622,2.3647,6.0960,6.7056,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.4384,2.4409,6.0960,6.7056,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.5146,2.5171,6.0960,6.7056,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.5908,2.5933,6.0960,6.7056,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.6670,2.6695,6.0960,6.7056,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.7432,2.7457,6.0960,6.7056,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.8194,2.8219,6.0960,6.7056,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.8956,2.8981,6.0960,6.7056,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.9718,2.9743,6.0960,6.7056,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2954,1.2979,4.8768,5.4864,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.3716,1.3741,4.8768,5.4864,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.4478,1.4503,4.8768,5.4864,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.5240,1.5265,4.8768,5.4864,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.6002,1.6027,4.8768,5.4864,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.6764,1.6789,4.8768,5.4864,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.7526,1.7551,4.8768,5.4864,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.1242,3.1267,4.8768,5.4864,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.2004,3.2029,4.8768,5.4864,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.2766,3.2791,4.8768,5.4864,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.3528,3.3553,4.8768,5.4864,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.4290,3.4315,4.8768,5.4864,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.5052,3.5077,4.8768,5.4864,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.5814,3.5839,4.8768,5.4864,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.9050,1.9075,4.2672,4.8768,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.9812,1.9837,4.2672,4.8768,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.0574,2.0599,4.2672,4.8768,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.1336,2.1361,4.2672,4.8768,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.2098,2.2123,4.2672,4.8768,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.2860,2.2885,4.2672,4.8768,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.3622,2.3647,4.2672,4.8768,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.4384,2.4409,4.2672,4.8768,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.5146,2.5171,4.2672,4.8768,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.5908,2.5933,4.2672,4.8768,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.6670,2.6695,4.2672,4.8768,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.7432,2.7457,4.2672,4.8768,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.8194,2.8219,4.2672,4.8768,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.8956,2.8981,4.2672,4.8768,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.9718,2.9743,4.2672,4.8768,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2954,1.2979,3.0480,3.6576,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.3716,1.3741,3.0480,3.6576,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.4478,1.4503,3.0480,3.6576,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.5240,1.5265,3.0480,3.6576,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.6002,1.6027,3.0480,3.6576,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.6764,1.6789,3.0480,3.6576,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.7526,1.7551,3.0480,3.6576,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.1242,3.1267,3.0480,3.6576,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.2004,3.2029,3.0480,3.6576,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.2766,3.2791,3.0480,3.6576,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.3528,3.3553,3.0480,3.6576,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.4290,3.4315,3.0480,3.6576,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.5052,3.5077,3.0480,3.6576,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.5814,3.5839,3.0480,3.6576,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.9050,1.9075,2.4384,3.0480,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.9812,1.9837,2.4384,3.0480,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.0574,2.0599,2.4384,3.0480,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.1336,2.1361,2.4384,3.0480,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.2098,2.2123,2.4384,3.0480,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.2860,2.2885,2.4384,3.0480,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.3622,2.3647,2.4384,3.0480,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.4384,2.4409,2.4384,3.0480,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.5146,2.5171,2.4384,3.0480,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.5908,2.5933,2.4384,3.0480,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.6670,2.6695,2.4384,3.0480,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.7432,2.7457,2.4384,3.0480,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.8194,2.8219,2.4384,3.0480,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.8956,2.8981,2.4384,3.0480,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.9718,2.9743,2.4384,3.0480,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2954,1.2979,1.2192,1.8288,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.3716,1.3741,1.2192,1.8288,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.4478,1.4503,1.2192,1.8288,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.5240,1.5265,1.2192,1.8288,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.6002,1.6027,1.2192,1.8288,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.6764,1.6789,1.2192,1.8288,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.7526,1.7551,1.2192,1.8288,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.1242,3.1267,1.2192,1.8288,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.2004,3.2029,1.2192,1.8288,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.2766,3.2791,1.2192,1.8288,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.3528,3.3553,1.2192,1.8288,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.4290,3.4315,1.2192,1.8288,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.5052,3.5077,1.2192,1.8288,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.5814,3.5839,1.2192,1.8288,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.9050,1.9075,0.6096,1.2192,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.9812,1.9837,0.6096,1.2192,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.0574,2.0599,0.6096,1.2192,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.1336,2.1361,0.6096,1.2192,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.2098,2.2123,0.6096,1.2192,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.2860,2.2885,0.6096,1.2192,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.3622,2.3647,0.6096,1.2192,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.4384,2.4409,0.6096,1.2192,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.5146,2.5171,0.6096,1.2192,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.5908,2.5933,0.6096,1.2192,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.6670,2.6695,0.6096,1.2192,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.7432,2.7457,0.6096,1.2192,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.8194,2.8219,0.6096,1.2192,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.8956,2.8981,0.6096,1.2192,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.9718,2.9743,0.6096,1.2192,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2954,1.2979,0.0000,0.6096,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.3716,1.3741,0.0000,0.6096,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.4478,1.4503,0.0000,0.6096,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.5240,1.5265,0.0000,0.6096,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.6002,1.6027,0.0000,0.6096,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.6764,1.6789,0.0000,0.6096,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.7526,1.7551,0.0000,0.6096,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.1242,3.1267,0.0000,0.6096,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.2004,3.2029,0.0000,0.6096,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.2766,3.2791,0.0000,0.6096,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.3528,3.3553,0.0000,0.6096,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.4290,3.4315,0.0000,0.6096,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.5052,3.5077,0.0000,0.6096,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.5814,3.5839,0.0000,0.6096,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,7.2365,7.2390,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,7.1603,7.1628,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,7.0841,7.0866,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,7.0079,7.0104,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,6.9317,6.9342,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,6.8555,6.8580,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,6.7793,6.7818,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,7.2365,7.2390,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,7.1603,7.1628,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,7.0841,7.0866,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,7.0079,7.0104,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,6.9317,6.9342,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,6.8555,6.8580,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,6.7793,6.7818,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,6.6269,6.6294,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,6.5507,6.5532,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,6.4745,6.4770,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,6.3983,6.4008,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,6.3221,6.3246,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,6.2459,6.2484,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,6.1697,6.1722,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,5.4077,5.4102,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,5.3315,5.3340,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,5.2553,5.2578,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,5.1791,5.1816,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,5.1029,5.1054,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,5.0267,5.0292,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,4.9505,4.9530,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,5.4077,5.4102,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,5.3315,5.3340,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,5.2553,5.2578,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,5.1791,5.1816,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,5.1029,5.1054,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,5.0267,5.0292,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,4.9505,4.9530,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,4.7981,4.8006,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,4.7219,4.7244,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,4.6457,4.6482,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,4.5695,4.5720,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,4.4933,4.4958,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,4.4171,4.4196,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,4.3409,4.3434,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,3.5789,3.5814,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,3.5027,3.5052,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,3.4265,3.4290,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,3.3503,3.3528,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,3.2741,3.2766,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,3.1979,3.2004,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,3.1217,3.1242,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,3.5789,3.5814,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,3.5027,3.5052,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,3.4265,3.4290,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,3.3503,3.3528,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,3.2741,3.2766,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,3.1979,3.2004,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,3.1217,3.1242,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,2.9693,2.9718,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,2.8931,2.8956,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,2.8169,2.8194,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,2.7407,2.7432,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,2.6645,2.6670,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,2.5883,2.5908,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,2.5121,2.5146,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,1.7501,1.7526,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,1.6739,1.6764,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,1.5977,1.6002,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,1.5215,1.5240,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,1.4453,1.4478,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,1.3691,1.3716,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,1.2929,1.2954,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,1.7501,1.7526,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,1.6739,1.6764,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,1.5977,1.6002,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,1.5215,1.5240,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,1.4453,1.4478,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,1.3691,1.3716,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,1.2929,1.2954,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,1.1405,1.1430,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,1.0643,1.0668,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,0.9881,0.9906,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,0.9119,0.9144,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,0.8357,0.8382,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,0.7595,0.7620,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,0.6833,0.6858,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,0.5309,0.5334,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,0.4547,0.4572,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,0.3785,0.3810,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,0.3023,0.3048,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,0.2261,0.2286,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,0.1499,0.1524,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,0.0737,0.0762,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,0.5309,0.5334,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,0.4547,0.4572,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,0.3785,0.3810,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,0.3023,0.3048,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,0.2261,0.2286,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,0.1499,0.1524,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,0.0737,0.0762,3.9624,4.0386, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile

&OBST XB=0.6096,1.3716,6.4770,7.3152,0.9144,2.7432, SURF_ID='RACK'/Server Cabinet
&OBST XB=0.6096,1.2192,1.9050,6.4770,0.9144,2.7432, SURF_ID='RACK'/Server Cabinet
&OBST XB=3.5052,4.2672,6.4770,7.3152,0.9144,2.7432, SURF_ID='RACK'/Server Cabinet
&OBST XB=3.6576,4.2672,1.9050,6.4770,0.9144,2.7432, SURF_ID='RACK'/Server Cabinet
&OBST XB=0.0000,1.3716,6.4770,7.3152,2.7432,2.8194, SURF_ID='CEILING',PERMIT_HOLE=.FALSE./Server Cabinet
&OBST XB=0.0000,1.2192,1.9050,6.4770,2.7432,2.8194, SURF_ID='CEILING',PERMIT_HOLE=.FALSE./Server Cabinet
&OBST XB=3.5052,4.8768,6.4770,7.3152,2.7432,2.8194, SURF_ID='CEILING',PERMIT_HOLE=.FALSE./Server Cabinet
&OBST XB=3.6576,4.8768,1.9050,6.4770,2.7432,2.8194, SURF_ID='CEILING',PERMIT_HOLE=.FALSE./Server Cabinet
&OBST XB=0.0000,0.6096,1.9050,1.9812,0.9144,2.8194, SURF_ID='CEILING',PERMIT_HOLE=.FALSE./Server Cabinet
&OBST XB=4.2672,4.8768,1.9050,1.9812,0.9144,2.8194, SURF_ID='CEILING',PERMIT_HOLE=.FALSE./Server Cabinet
&OBST XB=0.6858,1.1430,1.9050,7.3152,3.1242,3.2004, SURF_ID='TRAY',PERMIT_HOLE=.FALSE./Cable Tray
&OBST XB=3.7338,4.1910,1.9050,7.3152,3.1242,3.2004, SURF_ID='TRAY',PERMIT_HOLE=.FALSE./Cable Tray

&HOLE XB=0.6858,1.2954,6.5532,7.2390,0.9144,2.7432/Server Cabinet
&HOLE XB=3.5814,4.1910,6.5532,7.2390,0.9144,2.7432/Server Cabinet
&HOLE XB=0.6858,1.1430,5.7912,6.4770,0.9144,2.7432/Server Cabinet
&HOLE XB=3.7338,4.1910,5.7912,6.4770,0.9144,2.7432/Server Cabinet
&HOLE XB=0.6858,1.1430,5.0292,5.7150,0.9144,2.7432/Server Cabinet
&HOLE XB=3.7338,4.1910,5.0292,5.7150,0.9144,2.7432/Server Cabinet
&HOLE XB=0.6858,1.1430,4.2672,4.9530,0.9144,2.7432/Server Cabinet
&HOLE XB=3.7338,4.1910,4.2672,4.9530,0.9144,2.7432/Server Cabinet
&HOLE XB=0.6858,1.1430,3.5052,4.1910,0.9144,2.7432/Server Cabinet
&HOLE XB=3.7338,4.1910,3.5052,4.1910,0.9144,2.7432/Server Cabinet
&HOLE XB=0.6858,1.1430,2.7432,3.4290,0.9144,2.7432/Server Cabinet
&HOLE XB=3.7338,4.1910,2.7432,3.4290,0.9144,2.7432/Server Cabinet
&HOLE XB=0.6858,1.1430,1.9812,2.6670,0.9144,2.7432/Server Cabinet
&HOLE XB=3.7338,4.1910,1.9812,2.6670,0.9144,2.7432/Server Cabinet

&INIT XB=1.0006, 1.0568, 1.9812, 7.2390, 0.9144, 2.7432, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='M-SCREEN'/
&INIT XB=3.8200, 3.8762, 1.9050, 7.2390, 0.9144, 2.7432, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='M-SCREEN'/

&HOLE XB=0.6858,1.2954,6.5532,7.2390,0.9144,2.7432/Server Cabinet
&HOLE XB=3.5814,4.1910,6.5532,7.2390,0.9144,2.7432/Server Cabinet
&HOLE XB=0.6858,1.1430,5.7912,6.4770,0.9144,2.7432/Server Cabinet
&HOLE XB=3.7338,4.1910,5.7912,6.4770,0.9144,2.7432/Server Cabinet
&HOLE XB=0.6858,1.1430,5.0292,5.7150,0.9144,2.7432/Server Cabinet
&HOLE XB=3.7338,4.1910,5.0292,5.7150,0.9144,2.7432/Server Cabinet
&HOLE XB=0.6858,1.1430,4.2672,4.9530,0.9144,2.7432/Server Cabinet
&HOLE XB=3.7338,4.1910,4.2672,4.9530,0.9144,2.7432/Server Cabinet
&HOLE XB=0.6858,1.1430,3.5052,4.1910,0.9144,2.7432/Server Cabinet
&HOLE XB=3.7338,4.1910,3.5052,4.1910,0.9144,2.7432/Server Cabinet
&HOLE XB=0.6858,1.1430,2.7432,3.4290,0.9144,2.7432/Server Cabinet
&HOLE XB=3.7338,4.1910,2.7432,3.4290,0.9144,2.7432/Server Cabinet
&HOLE XB=0.6858,1.1430,1.9812,2.6670,0.9144,2.7432/Server Cabinet
&HOLE XB=3.7338,4.1910,1.9812,2.6670,0.9144,2.7432/Server Cabinet
&HOLE XB=0.6071,0.6883,6.9342,7.1628,1.0668,2.6670/Server Cabinet
&HOLE XB=0.6071,0.6883,6.6294,6.8580,1.0668,2.6670/Server Cabinet
&HOLE XB=0.6071,0.6883,6.1722,6.4008,1.0668,2.6670/Server Cabinet
&HOLE XB=0.6071,0.6883,5.8674,6.0960,1.0668,2.6670/Server Cabinet
&HOLE XB=0.6071,0.6883,5.4102,5.6388,1.0668,2.6670/Server Cabinet
&HOLE XB=0.6071,0.6883,5.1054,5.3340,1.0668,2.6670/Server Cabinet
&HOLE XB=0.6071,0.6883,4.6482,4.8768,1.0668,2.6670/Server Cabinet
&HOLE XB=0.6071,0.6883,4.3434,4.5720,1.0668,2.6670/Server Cabinet
&HOLE XB=0.6071,0.6883,3.8862,4.1148,1.0668,2.6670/Server Cabinet
&HOLE XB=0.6071,0.6883,3.5814,3.8100,1.0668,2.6670/Server Cabinet
&HOLE XB=0.6071,0.6883,3.1242,3.3528,1.0668,2.6670/Server Cabinet
&HOLE XB=0.6071,0.6883,2.8194,3.0480,1.0668,2.6670/Server Cabinet
&HOLE XB=0.6071,0.6883,2.3622,2.5908,1.0668,2.6670/Server Cabinet
&HOLE XB=0.6071,0.6883,2.0574,2.2860,1.0668,2.6670/Server Cabinet
&HOLE XB=1.2929,1.3741,6.9342,7.1628,1.0668,2.6670/Server Cabinet
&HOLE XB=1.2929,1.3741,6.6294,6.8580,1.0668,2.6670/Server Cabinet
&HOLE XB=1.1405,1.2979,6.1722,6.4008,1.0668,2.6670/Server Cabinet
&HOLE XB=1.1405,1.2979,5.8674,6.0960,1.0668,2.6670/Server Cabinet
&HOLE XB=1.1405,1.2979,5.4102,5.6388,1.0668,2.6670/Server Cabinet
&HOLE XB=1.1405,1.2979,5.1054,5.3340,1.0668,2.6670/Server Cabinet
&HOLE XB=1.1405,1.2979,4.6482,4.8768,1.0668,2.6670/Server Cabinet
&HOLE XB=1.1405,1.2979,4.3434,4.5720,1.0668,2.6670/Server Cabinet
&HOLE XB=1.1405,1.2979,3.8862,4.1148,1.0668,2.6670/Server Cabinet
&HOLE XB=1.1405,1.2979,3.5814,3.8100,1.0668,2.6670/Server Cabinet
&HOLE XB=1.1405,1.2979,3.1242,3.3528,1.0668,2.6670/Server Cabinet
&HOLE XB=1.1405,1.2979,2.8194,3.0480,1.0668,2.6670/Server Cabinet
&HOLE XB=1.1405,1.2979,2.3622,2.5908,1.0668,2.6670/Server Cabinet
&HOLE XB=1.1405,1.2979,2.0574,2.2860,1.0668,2.6670/Server Cabinet
&HOLE XB=4.1885,4.2697,6.9342,7.1628,1.0668,2.6670/Server Cabinet
&HOLE XB=4.1885,4.2697,6.6294,6.8580,1.0668,2.6670/Server Cabinet
&HOLE XB=4.1885,4.2697,6.1722,6.4008,1.0668,2.6670/Server Cabinet
&HOLE XB=4.1885,4.2697,5.8674,6.0960,1.0668,2.6670/Server Cabinet
&HOLE XB=4.1885,4.2697,5.4102,5.6388,1.0668,2.6670/Server Cabinet
&HOLE XB=4.1885,4.2697,5.1054,5.3340,1.0668,2.6670/Server Cabinet
&HOLE XB=4.1885,4.2697,4.6482,4.8768,1.0668,2.6670/Server Cabinet
&HOLE XB=4.1885,4.2697,4.3434,4.5720,1.0668,2.6670/Server Cabinet
&HOLE XB=4.1885,4.2697,3.8862,4.1148,1.0668,2.6670/Server Cabinet
&HOLE XB=4.1885,4.2697,3.5814,3.8100,1.0668,2.6670/Server Cabinet
&HOLE XB=4.1885,4.2697,3.1242,3.3528,1.0668,2.6670/Server Cabinet
&HOLE XB=4.1885,4.2697,2.8194,3.0480,1.0668,2.6670/Server Cabinet
&HOLE XB=4.1885,4.2697,2.3622,2.5908,1.0668,2.6670/Server Cabinet
&HOLE XB=4.1885,4.2697,2.0574,2.2860,1.0668,2.6670/Server Cabinet
&HOLE XB=3.5027,3.5839,6.9342,7.1628,1.0668,2.6670/Server Cabinet
&HOLE XB=3.5027,3.5839,6.6294,6.8580,1.0668,2.6670/Server Cabinet
&HOLE XB=3.5789,3.7363,6.1722,6.4008,1.0668,2.6670/Server Cabinet
&HOLE XB=3.5789,3.7363,5.8674,6.0960,1.0668,2.6670/Server Cabinet
&HOLE XB=3.5789,3.7363,5.4102,5.6388,1.0668,2.6670/Server Cabinet
&HOLE XB=3.5789,3.7363,5.1054,5.3340,1.0668,2.6670/Server Cabinet
&HOLE XB=3.5789,3.7363,4.6482,4.8768,1.0668,2.6670/Server Cabinet
&HOLE XB=3.5789,3.7363,4.3434,4.5720,1.0668,2.6670/Server Cabinet
&HOLE XB=3.5789,3.7363,3.8862,4.1148,1.0668,2.6670/Server Cabinet
&HOLE XB=3.5789,3.7363,3.5814,3.8100,1.0668,2.6670/Server Cabinet
&HOLE XB=3.5789,3.7363,3.1242,3.3528,1.0668,2.6670/Server Cabinet
&HOLE XB=3.5789,3.7363,2.8194,3.0480,1.0668,2.6670/Server Cabinet
&HOLE XB=3.5789,3.7363,2.3622,2.5908,1.0668,2.6670/Server Cabinet
&HOLE XB=3.5789,3.7363,2.0574,2.2860,1.0668,2.6670/Server Cabinet
&HOLE XB=0.6071,0.6883,6.9342,7.1628,0.9144,0.9906/Server Cabinet
&HOLE XB=0.6071,0.6883,6.6294,6.8580,0.9144,0.9906/Server Cabinet
&HOLE XB=0.6071,0.6883,6.1722,6.4008,0.9144,0.9906/Server Cabinet
&HOLE XB=0.6071,0.6883,5.8674,6.0960,0.9144,0.9906/Server Cabinet
&HOLE XB=0.6071,0.6883,5.4102,5.6388,0.9144,0.9906/Server Cabinet
&HOLE XB=0.6071,0.6883,5.1054,5.3340,0.9144,0.9906/Server Cabinet
&HOLE XB=0.6071,0.6883,4.6482,4.8768,0.9144,0.9906/Server Cabinet
&HOLE XB=0.6071,0.6883,4.3434,4.5720,0.9144,0.9906/Server Cabinet
&HOLE XB=0.6071,0.6883,3.8862,4.1148,0.9144,0.9906/Server Cabinet
&HOLE XB=0.6071,0.6883,3.5814,3.8100,0.9144,0.9906/Server Cabinet
&HOLE XB=0.6071,0.6883,3.1242,3.3528,0.9144,0.9906/Server Cabinet
&HOLE XB=0.6071,0.6883,2.8194,3.0480,0.9144,0.9906/Server Cabinet
&HOLE XB=0.6071,0.6883,2.3622,2.5908,0.9144,0.9906/Server Cabinet
&HOLE XB=0.6071,0.6883,2.0574,2.2860,0.9144,0.9906/Server Cabinet
&HOLE XB=1.2929,1.3741,6.9342,7.1628,0.9144,0.9906/Server Cabinet
&HOLE XB=1.2929,1.3741,6.6294,6.8580,0.9144,0.9906/Server Cabinet
&HOLE XB=1.1405,1.2979,6.1722,6.4008,0.9144,0.9906/Server Cabinet
&HOLE XB=1.1405,1.2979,5.8674,6.0960,0.9144,0.9906/Server Cabinet
&HOLE XB=1.1405,1.2979,5.4102,5.6388,0.9144,0.9906/Server Cabinet
&HOLE XB=1.1405,1.2979,5.1054,5.3340,0.9144,0.9906/Server Cabinet
&HOLE XB=1.1405,1.2979,4.6482,4.8768,0.9144,0.9906/Server Cabinet
&HOLE XB=1.1405,1.2979,4.3434,4.5720,0.9144,0.9906/Server Cabinet
&HOLE XB=1.1405,1.2979,3.8862,4.1148,0.9144,0.9906/Server Cabinet
&HOLE XB=1.1405,1.2979,3.5814,3.8100,0.9144,0.9906/Server Cabinet
&HOLE XB=1.1405,1.2979,3.1242,3.3528,0.9144,0.9906/Server Cabinet
&HOLE XB=1.1405,1.2979,2.8194,3.0480,0.9144,0.9906/Server Cabinet
&HOLE XB=1.1405,1.2979,2.3622,2.5908,0.9144,0.9906/Server Cabinet
&HOLE XB=1.1405,1.2979,2.0574,2.2860,0.9144,0.9906/Server Cabinet
&HOLE XB=4.1885,4.2697,6.9342,7.1628,0.9144,0.9906/Server Cabinet
&HOLE XB=4.1885,4.2697,6.6294,6.8580,0.9144,0.9906/Server Cabinet
&HOLE XB=4.1885,4.2697,6.1722,6.4008,0.9144,0.9906/Server Cabinet
&HOLE XB=4.1885,4.2697,5.8674,6.0960,0.9144,0.9906/Server Cabinet
&HOLE XB=4.1885,4.2697,5.4102,5.6388,0.9144,0.9906/Server Cabinet
&HOLE XB=4.1885,4.2697,5.1054,5.3340,0.9144,0.9906/Server Cabinet
&HOLE XB=4.1885,4.2697,4.6482,4.8768,0.9144,0.9906/Server Cabinet
&HOLE XB=4.1885,4.2697,4.3434,4.5720,0.9144,0.9906/Server Cabinet
&HOLE XB=4.1885,4.2697,3.8862,4.1148,0.9144,0.9906/Server Cabinet
&HOLE XB=4.1885,4.2697,3.5814,3.8100,0.9144,0.9906/Server Cabinet
&HOLE XB=4.1885,4.2697,3.1242,3.3528,0.9144,0.9906/Server Cabinet
&HOLE XB=4.1885,4.2697,2.8194,3.0480,0.9144,0.9906/Server Cabinet
&HOLE XB=4.1885,4.2697,2.3622,2.5908,0.9144,0.9906/Server Cabinet
&HOLE XB=4.1885,4.2697,2.0574,2.2860,0.9144,0.9906/Server Cabinet
&HOLE XB=3.5027,3.5839,6.9342,7.1628,0.9144,0.9906/Server Cabinet
&HOLE XB=3.5027,3.5839,6.6294,6.8580,0.9144,0.9906/Server Cabinet
&HOLE XB=3.5789,3.7363,6.1722,6.4008,0.9144,0.9906/Server Cabinet
&HOLE XB=3.5789,3.7363,5.8674,6.0960,0.9144,0.9906/Server Cabinet
&HOLE XB=3.5789,3.7363,5.4102,5.6388,0.9144,0.9906/Server Cabinet
&HOLE XB=3.5789,3.7363,5.1054,5.3340,0.9144,0.9906/Server Cabinet
&HOLE XB=3.5789,3.7363,4.6482,4.8768,0.9144,0.9906/Server Cabinet
&HOLE XB=3.5789,3.7363,4.3434,4.5720,0.9144,0.9906/Server Cabinet
&HOLE XB=3.5789,3.7363,3.8862,4.1148,0.9144,0.9906/Server Cabinet
&HOLE XB=3.5789,3.7363,3.5814,3.8100,0.9144,0.9906/Server Cabinet
&HOLE XB=3.5789,3.7363,3.1242,3.3528,0.9144,0.9906/Server Cabinet
&HOLE XB=3.5789,3.7363,2.8194,3.0480,0.9144,0.9906/Server Cabinet
&HOLE XB=3.5789,3.7363,2.3622,2.5908,0.9144,0.9906/Server Cabinet
&HOLE XB=3.5789,3.7363,2.0574,2.2860,0.9144,0.9906/Server Cabinet

&INIT XB=0.6452,0.6502,6.9342,7.1628,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,6.6294,6.8580,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,6.1722,6.4008,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,5.8674,6.0960,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,5.4102,5.6388,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,5.1054,5.3340,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,4.6482,4.8768,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,4.3434,4.5720,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,3.8862,4.1148,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,3.5814,3.8100,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,3.1242,3.3528,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,2.8194,3.0480,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,2.3622,2.5908,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,2.0574,2.2860,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.3310,1.3360,6.9342,7.1628,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.3310,1.3360,6.6294,6.8580,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,6.1722,6.4008,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,5.8674,6.0960,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,5.4102,5.6388,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,5.1054,5.3340,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,4.6482,4.8768,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,4.3434,4.5720,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,3.8862,4.1148,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,3.5814,3.8100,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,3.1242,3.3528,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,2.8194,3.0480,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,2.3622,2.5908,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,2.0574,2.2860,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,6.9342,7.1628,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,6.6294,6.8580,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,6.1722,6.4008,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,5.8674,6.0960,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,5.4102,5.6388,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,5.1054,5.3340,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,4.6482,4.8768,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,4.3434,4.5720,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,3.8862,4.1148,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,3.5814,3.8100,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,3.1242,3.3528,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,2.8194,3.0480,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,2.3622,2.5908,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,2.0574,2.2860,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.5408,3.5458,6.9342,7.1628,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.5408,3.5458,6.6294,6.8580,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,6.1722,6.4008,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,5.8674,6.0960,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,5.4102,5.6388,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,5.1054,5.3340,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,4.6482,4.8768,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,4.3434,4.5720,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,3.8862,4.1148,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,3.5814,3.8100,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,3.1242,3.3528,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,2.8194,3.0480,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,2.3622,2.5908,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,2.0574,2.2860,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,6.9342,7.1628,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,6.6294,6.8580,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,6.1722,6.4008,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,5.8674,6.0960,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,5.4102,5.6388,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,5.1054,5.3340,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,4.6482,4.8768,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,4.3434,4.5720,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,3.8862,4.1148,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,3.5814,3.8100,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,3.1242,3.3528,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,2.8194,3.0480,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,2.3622,2.5908,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6452,0.6502,2.0574,2.2860,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.3310,1.3360,6.9342,7.1628,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.3310,1.3360,6.6294,6.8580,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,6.1722,6.4008,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,5.8674,6.0960,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,5.4102,5.6388,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,5.1054,5.3340,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,4.6482,4.8768,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,4.3434,4.5720,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,3.8862,4.1148,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,3.5814,3.8100,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,3.1242,3.3528,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,2.8194,3.0480,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,2.3622,2.5908,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.2167,1.2217,2.0574,2.2860,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,6.9342,7.1628,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,6.6294,6.8580,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,6.1722,6.4008,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,5.8674,6.0960,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,5.4102,5.6388,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,5.1054,5.3340,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,4.6482,4.8768,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,4.3434,4.5720,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,3.8862,4.1148,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,3.5814,3.8100,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,3.1242,3.3528,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,2.8194,3.0480,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,2.3622,2.5908,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2266,4.2316,2.0574,2.2860,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.5408,3.5458,6.9342,7.1628,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.5408,3.5458,6.6294,6.8580,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,6.1722,6.4008,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,5.8674,6.0960,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,5.4102,5.6388,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,5.1054,5.3340,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,4.6482,4.8768,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,4.3434,4.5720,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,3.8862,4.1148,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,3.5814,3.8100,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,3.1242,3.3528,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,2.8194,3.0480,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,2.3622,2.5908,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6551,3.6601,2.0574,2.2860,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors

&OBST XB=0.6096,0.6858,1.9812,7.3152,0.9906,0.9931, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,1.0668,1.0693, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,1.1430,1.1455, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,1.2192,1.2217, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,1.2954,1.2979, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,1.3716,1.3741, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,1.4478,1.4503, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,1.5240,1.5265, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,1.6002,1.6027, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,1.6764,1.6789, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,1.7526,1.7551, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,1.8288,1.8313, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,1.9050,1.9075, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,1.9812,1.9837, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,2.0574,2.0599, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,2.1336,2.1361, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,2.2098,2.2123, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,2.2860,2.2885, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,2.3622,2.3647, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,2.4384,2.4409, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,2.5146,2.5171, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,2.5908,2.5933, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,1.9812,7.3152,2.6670,2.6695, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,0.9906,0.9931, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,1.0668,1.0693, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,1.1430,1.1455, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,1.2192,1.2217, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,1.2954,1.2979, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,1.3716,1.3741, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,1.4478,1.4503, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,1.5240,1.5265, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,1.6002,1.6027, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,1.6764,1.6789, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,1.7526,1.7551, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,1.8288,1.8313, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,1.9050,1.9075, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,1.9812,1.9837, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,2.0574,2.0599, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,2.1336,2.1361, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,2.2098,2.2123, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,2.2860,2.2885, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,2.3622,2.3647, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,2.4384,2.4409, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,2.5146,2.5171, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,2.5908,2.5933, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,1.9812,7.3152,2.6670,2.6695, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,7.2365,7.2390,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,7.1603,7.1628,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,7.0841,7.0866,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,7.0079,7.0104,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,6.9317,6.9342,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,6.8555,6.8580,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,6.7793,6.7818,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,6.7031,6.7056,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,6.6269,6.6294,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,6.5507,6.5532,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,6.4745,6.4770,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,6.3983,6.4008,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,6.3221,6.3246,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,6.2459,6.2484,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,6.1697,6.1722,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,6.0935,6.0960,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,6.0173,6.0198,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,5.9411,5.9436,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,5.8649,5.8674,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,5.7887,5.7912,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,5.7125,5.7150,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,5.6363,5.6388,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,5.5601,5.5626,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,5.4839,5.4864,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,5.4077,5.4102,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,5.3315,5.3340,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,5.2553,5.2578,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,5.1791,5.1816,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,5.1029,5.1054,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,5.0267,5.0292,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,4.9505,4.9530,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,4.8743,4.8768,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,4.7981,4.8006,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,4.7219,4.7244,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,4.6457,4.6482,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,4.5695,4.5720,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,4.4933,4.4958,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,4.4171,4.4196,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,4.3409,4.3434,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,4.2647,4.2672,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,4.1885,4.1910,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,4.1123,4.1148,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,4.0361,4.0386,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,3.9599,3.9624,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,3.8837,3.8862,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,3.8075,3.8100,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,3.7313,3.7338,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,3.6551,3.6576,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,3.5789,3.5814,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,3.5027,3.5052,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,3.4265,3.4290,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,3.3503,3.3528,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,3.2741,3.2766,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,3.1979,3.2004,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,3.1217,3.1242,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,3.0455,3.0480,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,2.9693,2.9718,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,2.8931,2.8956,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,2.8169,2.8194,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,2.7407,2.7432,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,2.6645,2.6670,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,2.5883,2.5908,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,2.5121,2.5146,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,2.4359,2.4384,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,2.3597,2.3622,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,2.2835,2.2860,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,2.2073,2.2098,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,2.1311,2.1336,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6858,2.0549,2.0574,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,7.2365,7.2390,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,7.1603,7.1628,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,7.0841,7.0866,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,7.0079,7.0104,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,6.9317,6.9342,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,6.8555,6.8580,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,6.7793,6.7818,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,6.7031,6.7056,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,6.6269,6.6294,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,6.5507,6.5532,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,6.4745,6.4770,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,6.3983,6.4008,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,6.3221,6.3246,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,6.2459,6.2484,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,6.1697,6.1722,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,6.0935,6.0960,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,6.0173,6.0198,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,5.9411,5.9436,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,5.8649,5.8674,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,5.7887,5.7912,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,5.7125,5.7150,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,5.6363,5.6388,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,5.5601,5.5626,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,5.4839,5.4864,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,5.4077,5.4102,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,5.3315,5.3340,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,5.2553,5.2578,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,5.1791,5.1816,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,5.1029,5.1054,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,5.0267,5.0292,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,4.9505,4.9530,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,4.8743,4.8768,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,4.7981,4.8006,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,4.7219,4.7244,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,4.6457,4.6482,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,4.5695,4.5720,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,4.4933,4.4958,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,4.4171,4.4196,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,4.3409,4.3434,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,4.2647,4.2672,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,4.1885,4.1910,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,4.1123,4.1148,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,4.0361,4.0386,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,3.9599,3.9624,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,3.8837,3.8862,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,3.8075,3.8100,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,3.7313,3.7338,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,3.6551,3.6576,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,3.5789,3.5814,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,3.5027,3.5052,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,3.4265,3.4290,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,3.3503,3.3528,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,3.2741,3.2766,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,3.1979,3.2004,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,3.1217,3.1242,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,3.0455,3.0480,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,2.9693,2.9718,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,2.8931,2.8956,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,2.8169,2.8194,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,2.7407,2.7432,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,2.6645,2.6670,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,2.5883,2.5908,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,2.5121,2.5146,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,2.4359,2.4384,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,2.3597,2.3622,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,2.2835,2.2860,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,2.2073,2.2098,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,2.1311,2.1336,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.1910,4.2672,2.0549,2.0574,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door

Pressure Probes
&DEVC XYZ=0.3,3.0,0.4562,QUANTITY='PRESSURE',ID='SFP'/
&DEVC XYZ=0.3,3.0,1.8288,QUANTITY='PRESSURE',ID='CAP'/
&DEVC XYZ=0.8,3.0,1.8288,QUANTITY='PRESSURE',ID='PRES'/
&DEVC XYZ=1.2,3.0,1.8288,QUANTITY='PRESSURE',ID='POSTS'/
&DEVC XYZ=0.3,3.0,3.0000,QUANTITY='PRESSURE',ID='RP'/
&DEVC XYZ=0.3,3.0,4.4196,QUANTITY='PRESSURE',ID='PP'/

&DEVC XYZ=0.9144, 0.6096, 0.8001, QUANTITY='VELOCITY', ID ='VIEW SF1V'/
&DEVC XYZ=0.9144, 0.6096, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='VIEW SF1S'/
&DEVC XYZ=1.2192, 0.9144, 0.8001, QUANTITY='VELOCITY', ID ='FAST SF1V'/
&DEVC XYZ=1.2192, 0.9144, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='FAST SF1S'/
&DEVC XYZ=0.9144, 1.2192, 0.8001, QUANTITY='VELOCITY', ID ='SIMPLEX SF1V'/
&DEVC XYZ=0.9144, 1.2192, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='SIMPLEX SF1S'/
&DEVC XYZ=0.9144, 0.9144, 0.8001, QUANTITY='V-VELOCITY', ID ='BI FLOW SF1'/
&DEVC XYZ=0.9144, 0.9144, 0.8001, QUANTITY='THERMOCOUPLE', ID ='T SF1'/
&DEVC XYZ=0.9144, 3.3528, 0.8001, QUANTITY='VELOCITY', ID ='VIEW SF2V'/
&DEVC XYZ=0.9144, 3.3528, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='VIEW SF2S'/
&DEVC XYZ=1.2192, 3.6576, 0.8001, QUANTITY='VELOCITY', ID ='FAST SF2V'/
&DEVC XYZ=1.2192, 3.6576, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='FAST SF2S'/
&DEVC XYZ=0.9144, 3.9624, 0.8001, QUANTITY='VELOCITY', ID ='SIMPLEX SF2V'/
&DEVC XYZ=0.9144, 3.9624, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='SIMPLEX SF2S'/
&DEVC XYZ=0.9144, 3.6576, 0.8001, QUANTITY='V-VELOCITY', ID ='BI FLOW SF2'/
&DEVC XYZ=0.9144, 3.6576, 0.8001, QUANTITY='THERMOCOUPLE', ID ='T SF2'/
&DEVC XYZ=0.9144, 6.0960, 0.8001, QUANTITY='VELOCITY', ID ='VIEW SF3V'/
&DEVC XYZ=0.9144, 6.0960, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='VIEW SF3S'/
&DEVC XYZ=1.2192, 6.4008, 0.8001, QUANTITY='VELOCITY', ID ='FAST SF3V'/
&DEVC XYZ=1.2192, 6.4008, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='FAST SF3S'/
&DEVC XYZ=1.5240, 6.4008, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='FM SF3S'/
&DEVC XYZ=0.9144, 6.7056, 0.8001, QUANTITY='VELOCITY', ID ='SIMPLEX SF3V'/
&DEVC XYZ=0.9144, 6.7056, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='SIMPLEX SF3S'/
&DEVC XYZ=0.9144, 6.4008, 0.8001, QUANTITY='V-VELOCITY', ID ='BI FLOW SF3'/
&DEVC XYZ=0.9144, 6.4008, 0.8001, QUANTITY='THERMOCOUPLE', ID ='T SF3'/

&DEVC XYZ=3.9624, 0.6096, 3.9243, QUANTITY='VELOCITY', ID ='VIEW C1V'/
&DEVC XYZ=3.9624, 0.6096, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='VIEW C1S'/
&DEVC XYZ=4.2672, 0.9144, 3.9243, QUANTITY='VELOCITY', ID ='FAST C1V'/
&DEVC XYZ=4.2672, 0.9144, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='FAST C1S'/
&DEVC XYZ=3.9624, 1.2192, 3.9243, QUANTITY='VELOCITY', ID ='SIMPLEX C1V'/
&DEVC XYZ=3.9624, 1.2192, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='SIMPLEX C1S'/
&DEVC XYZ=3.9624, 0.9144, 3.9243, QUANTITY='V-VELOCITY', ID ='BI FLOW C1'/
&DEVC XYZ=3.8100, 0.9144, 3.8481, QUANTITY='W-VELOCITY', ID ='BI FLOW C1'/
&DEVC XYZ=3.9624, 0.9144, 3.9243, QUANTITY='THERMOCOUPLE', ID ='T C1'/
&DEVC XYZ=2.4384, 3.3528, 3.9243, QUANTITY='VELOCITY', ID ='VIEW C2V'/
&DEVC XYZ=2.4384, 3.3528, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='VIEW C2S'/
&DEVC XYZ=2.7432, 3.6576, 3.9243, QUANTITY='VELOCITY', ID ='FAST C2V'/
&DEVC XYZ=2.7432, 3.6576, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='FAST C2S'/
&DEVC XYZ=3.0480, 3.6576, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='FM C2S'/
&DEVC XYZ=2.4384, 3.9624, 3.9243, QUANTITY='VELOCITY', ID ='SIMPLEX C2V'/
&DEVC XYZ=2.4384, 3.9624, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='SIMPLEX C2S'/
&DEVC XYZ=2.4384, 3.6576, 3.9243, QUANTITY='V-VELOCITY', ID ='BI FLOW C2'/
&DEVC XYZ=2.2860, 3.6576, 3.8481, QUANTITY='W-VELOCITY', ID ='BI FLOW C2'/
&DEVC XYZ=2.4384, 3.6576, 3.9243, QUANTITY='THERMOCOUPLE', ID ='T C2'/
&DEVC XYZ=0.9144, 6.0960, 3.9243, QUANTITY='VELOCITY', ID ='VIEW C3V'/
&DEVC XYZ=0.9144, 6.0960, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='VIEW C3S'/
&DEVC XYZ=1.2192, 6.4008, 3.9243, QUANTITY='VELOCITY', ID ='FAST C3V'/
&DEVC XYZ=1.2192, 6.4008, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='FAST C3S'/
&DEVC XYZ=0.9144, 6.7056, 3.9243, QUANTITY='VELOCITY', ID ='SIMPLEX C3V'/
&DEVC XYZ=0.9144, 6.7056, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='SIMPLEX C3S'/
&DEVC XYZ=0.9144, 6.4008, 3.9243, QUANTITY='V-VELOCITY', ID ='BI FLOW C3'/
&DEVC XYZ=0.7620, 6.4008, 3.8481, QUANTITY='W-VELOCITY', ID ='BI FLOW C3'/
&DEVC XYZ=0.9144, 6.4008, 3.9243, QUANTITY='THERMOCOUPLE', ID ='T C3'/

&DEVC XYZ=3.9624, 0.6096, 4.8387, QUANTITY='VELOCITY', ID ='VIEW P1V'/
&DEVC XYZ=3.9624, 0.6096, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='VIEW P1S'/
&DEVC XYZ=4.2672, 0.9144, 4.8387, QUANTITY='VELOCITY', ID ='FAST P1V'/
&DEVC XYZ=4.2672, 0.9144, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='FAST P1S'/
&DEVC XYZ=4.5720, 0.9144, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='FM P1S'/
&DEVC XYZ=3.9624, 1.2192, 4.8387, QUANTITY='VELOCITY', ID ='SIMPLEX P1V'/
&DEVC XYZ=3.9624, 1.2192, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='SIMPLEX P1S'/
&DEVC XYZ=3.9624, 0.9144, 4.8387, QUANTITY='V-VELOCITY', ID ='BI FLOW P1'/
&DEVC XYZ=3.9624, 0.9144, 4.8387, QUANTITY='THERMOCOUPLE', ID ='T P1'/
&DEVC XYZ=2.4384, 3.3528, 4.8387, QUANTITY='VELOCITY', ID ='VIEW P2V'/
&DEVC XYZ=2.4384, 3.3528, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='VIEW P2S'/
&DEVC XYZ=2.7432, 3.6576, 4.8387, QUANTITY='VELOCITY', ID ='FAST P2V'/
&DEVC XYZ=2.7432, 3.6576, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='FAST P2S'/
&DEVC XYZ=2.4384, 3.9624, 4.8387, QUANTITY='VELOCITY', ID ='SIMPLEX P2V'/
&DEVC XYZ=2.4384, 3.9624, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='SIMPLEX P2S'/
&DEVC XYZ=2.4384, 3.6576, 4.8387, QUANTITY='V-VELOCITY', ID ='BI FLOW P2'/
&DEVC XYZ=2.4384, 3.6576, 4.8387, QUANTITY='THERMOCOUPLE', ID ='T P2'/
&DEVC XYZ=0.9144, 6.0960, 4.8387, QUANTITY='VELOCITY', ID ='VIEW P3V'/
&DEVC XYZ=0.9144, 6.0960, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='VIEW P3S'/
&DEVC XYZ=1.2192, 6.4008, 4.8387, QUANTITY='VELOCITY', ID ='FAST P3V'/
&DEVC XYZ=1.2192, 6.4008, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='FAST P3S'/
&DEVC XYZ=0.9144, 6.7056, 4.8387, QUANTITY='VELOCITY', ID ='SIMPLEX P3V'/
&DEVC XYZ=0.9144, 6.7056, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', ID ='SIMPLEX P3S'/
&DEVC XYZ=0.9144, 6.4008, 4.8387, QUANTITY='V-VELOCITY', ID ='BI FLOW P3'/
&DEVC XYZ=0.9144, 6.4008, 4.8387, QUANTITY='THERMOCOUPLE', ID ='T P3'/
