&HEAD CHID='FM_Datacenter_Low_2',TITLE='FM Datacenter Mockup Low Speed Fan Flow Mapping 2inch'/
&MESH XB=0.0000,4.8768,-0.1016,2.4384,0.0000,4.8768,IJK=96,50,96/
&MESH XB=0.0000,4.8768, 2.4384,4.8768,0.0000,4.8768,IJK=96,48,96/
&MESH XB=0.0000,4.8768, 4.8768,7.3152,0.0000,4.8768,IJK=96,48,96/
&MESH XB=0.0000,4.8768,-2.9972,-0.1016,3.3528,4.8768,IJK=96,57,30/
&ZONE LEAK_AREA(0)=0.026/

&TIME T_END=180.0/
&DUMP NFRAMES=1800/
&RADI RADIATION=.FALSE./

&SURF ID='FLOOR',RGB=180,180,180,MATL_ID='GYPSUM',THICKNESS=0.0127/
&SURF ID='STUD',RGB=245,222,179,MATL_ID='WOOD',THICKNESS=0.0381/
&SURF ID='CEILING',RGB=185,190,190,MATL_ID='GYPSUM',THICKNESS=0.0127/
&SURF ID='POST',RGB=90,90,90,MATL_ID='ALUMINUM',THICKNESS=0.002/
&SURF ID='RACK',RGB=100,100,230,MATL_ID='STEEL',THICKNESS=0.001/
&SURF ID='TRAY',RGB=30,30,30,MATL_ID='STEEL',THICKNESS=0.001/
&SURF ID='DUCT',COLOR='GRAY 60',TRANSPARENCY=0.5,MATL_ID='STEEL',THICKNESS=0.001/
&SURF ID='GRATE_FC',RGB=50,100,50,MATL_ID='ALUMINUM',THICKNESS=0.002,FREE_SLIP=.TRUE./
&SURF ID='GRATE_CAB',COLOR='INVISIBLE',MATL_ID='ALUMINUM',THICKNESS=0.002/
&SURF ID='WALL',RGB=210,210,210,DEFAULT=.TRUE.,MATL_ID='GYPSUM',THICKNESS=0.0127,LEAK_PATH=1,0/
&SURF ID='DOOR',RGB=210,110,110,DEFAULT=.TRUE.,MATL_ID='GYPSUM',THICKNESS=0.0127,LEAK_PATH=1,0/
&SURF ID='WINDOW',RGB=210,210,210,DEFAULT=.TRUE.,MATL_ID='PLEXI',THICKNESS=0.005/

&MATL ID='ALUMINUM',DENSITY=2700.,CONDUCTIVITY=170.,SPECIFIC_HEAT=0.90/
&MATL ID='STEEL',DENSITY=7850.,CONDUCTIVITY=48.,SPECIFIC_HEAT=0.48/
&MATL ID='GYPSUM',DENSITY=790.,CONDUCTIVITY=0.17,SPECIFIC_HEAT=1.1/
&MATL ID='PLEXI',DENSITY=1190.,CONDUCTIVITY=0.10,SPECIFIC_HEAT=0.810/
&MATL ID='WOOD',DENSITY=580.,CONDUCTIVITY=0.10,SPECIFIC_HEAT=0.680/

&VENT XB=0.0762,4.8006,-0.0762,-0.0762,0.0762,0.8382,SURF_ID='HVAC',ID='INLET1',RGB=200,200,100/
&VENT XB=1.6764,3.2004,-2.9718,-2.9718 3.3528,4.8768,SURF_ID='HVAC',ID='EXHAUST',RGB=200,100,100/

&HVAC TYPE_ID='NODE',ID='EXHAUST_I',DUCT_ID='EXHAUST',VENT_ID='EXHAUST'/
&HVAC TYPE_ID='NODE',ID='EXHAUST_O',DUCT_ID='EXHAUST',AMBIENT=.TRUE.,XYZ(3)=4.1148/
&HVAC TYPE_ID='DUCT',ID='EXHAUST',NODE_ID='EXHAUST_I','EXHAUST_O',LENGTH=1,VOLUME_FLOW=3.769539,AREA=2.322576/

&HVAC TYPE_ID='NODE',ID='INLET1_I',DUCT_ID='INLET1',VENT_ID='INLET1'/
&HVAC TYPE_ID='NODE',ID='INLET1_O',DUCT_ID='INLET1',AMBIENT=.TRUE.,XYZ(3)=0.4572/
&HVAC TYPE_ID='DUCT',ID='INLET1',NODE_ID='INLET1_I','INLET1_O',LENGTH=0.0762,LOSS=1,1,AREA=3.483864/

&OBST XB=0.8382,1.1430,1.9812,7.3152,3.0861,3.1242, SURF_ID='TRAY',PERMIT_HOLE=.FALSE./Cable Tray
&OBST XB=3.7338,4.0386,1.9812,7.3152,3.0861,3.1242, SURF_ID='TRAY',PERMIT_HOLE=.FALSE./Cable Tray
&OBST XB=0.8382,0.8763,1.9812,7.3152,3.0861,3.2004, SURF_ID='TRAY',PERMIT_HOLE=.FALSE./Cable Tray
&OBST XB=4.0005,4.0386,1.9812,7.3152,3.0861,3.2004, SURF_ID='TRAY',PERMIT_HOLE=.FALSE./Cable Tray
&OBST XB=1.1049,1.1430,1.9812,7.3152,3.0861,3.2004, SURF_ID='TRAY',PERMIT_HOLE=.FALSE./Cable Tray
&OBST XB=3.7338,3.7719,1.9812,7.3152,3.0861,3.2004, SURF_ID='TRAY',PERMIT_HOLE=.FALSE./Cable Tray

&OBST XB=0.0000,4.8768,-0.1016,0.0000,0.0000,0.0508, SURF_ID='STUD'/Front Wall
&OBST XB=0.0000,4.8768,-0.1016,0.0000,0.8636,0.9144, SURF_ID='STUD'/Front Wall
&OBST XB=0.0000,0.0508,-0.1016,0.0000,0.0000,0.9144, SURF_ID='STUD'/Front Wall
&OBST XB=4.8260,4.8768,-0.1016,0.0000,0.0000,0.9144, SURF_ID='STUD'/Front Wall
&OBST XB=1.5748,1.6256,-0.1016,0.0000,0.0000,0.9144, SURF_ID='STUD'/Front Wall
&OBST XB=3.2512,3.3020,-0.1016,0.0000,0.0000,0.9144, SURF_ID='STUD'/Front Wall
&OBST XB=0.0000,0.0508,-0.1016,0.0000,3.9624,4.8768, SURF_ID='STUD'/Front Wall
&OBST XB=2.3876,2.4384,-0.1016,0.0000,3.9624,4.8768, SURF_ID='STUD'/Front Wall
&OBST XB=4.8260,4.8768,-0.1016,0.0000,3.9624,4.8768, SURF_ID='STUD'/Front Wall
&OBST XB=0.0000,4.8768,-0.1016,0.0000,3.9624,4.0132, SURF_ID='STUD'/Front Wall
&OBST XB=0.0000,1.6256,-0.1016,0.0000,0.9144,3.9624, SURF_ID='WALL'/Front Wall
&OBST XB=3.2512,4.8768,-0.0762,0.0000,0.9144,3.9624, SURF_ID='WALL'/Front Wall
&OBST XB=1.6256,3.2512,-0.0762,0.0000,2.9718,3.9624, SURF_ID='WALL'/Front Wall
&OBST XB=1.6256,3.2512,-0.0762,0.0000,0.9144,2.9718, SURF_ID='DOOR'/Front Wall

&OBST XB=0.0000,0.0508,0.0000,0.0508,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0508,0.6096,0.6604,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0508,1.2192,1.2700,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0508,1.8288,1.8796,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0508,2.4384,2.4892,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0508,3.0480,3.0988,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0508,3.6576,3.7084,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0508,4.2164,4.2672,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0508,4.8260,4.8768,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0508,5.4356,5.4864,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0508,6.0452,6.0960,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0508,6.6548,6.7056,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.0000,0.0508,7.2644,7.3152,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6604,0.0000,0.0508,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6604,0.6096,0.6604,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6604,1.2192,1.2700,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6604,1.8288,1.8796,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6604,2.4384,2.4892,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6604,3.0480,3.0988,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6604,3.6576,3.7084,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6604,4.2164,4.2672,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6604,4.8260,4.8768,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6604,5.4356,5.4864,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6604,6.0452,6.0960,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6604,6.6548,6.7056,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=0.6096,0.6604,7.2644,7.3152,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2700,0.0000,0.0508,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2700,0.6096,0.6604,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2700,1.2192,1.2700,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2700,1.8288,1.8796,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2700,2.4384,2.4892,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2700,3.0480,3.0988,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2700,3.6576,3.7084,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2700,4.2164,4.2672,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2700,4.8260,4.8768,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2700,5.4356,5.4864,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2700,6.0452,6.0960,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2700,6.6548,6.7056,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.2192,1.2700,7.2644,7.3152,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.8796,0.0000,0.0508,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.8796,0.6096,0.6604,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.8796,1.2192,1.2700,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.8796,1.8288,1.8796,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.8796,2.4384,2.4892,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.8796,3.0480,3.0988,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.8796,3.6576,3.7084,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.8796,4.2164,4.2672,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.8796,4.8260,4.8768,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.8796,5.4356,5.4864,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.8796,6.0452,6.0960,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.8796,6.6548,6.7056,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=1.8288,1.8796,7.2644,7.3152,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.4892,0.0000,0.0508,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.4892,0.6096,0.6604,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.4892,1.2192,1.2700,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.4892,1.8288,1.8796,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.4892,2.4384,2.4892,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.4892,3.0480,3.0988,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.4892,3.6576,3.7084,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.4892,4.2164,4.2672,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.4892,4.8260,4.8768,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.4892,5.4356,5.4864,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.4892,6.0452,6.0960,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.4892,6.6548,6.7056,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=2.4384,2.4892,7.2644,7.3152,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.0480,3.0988,0.0000,0.0508,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.0480,3.0988,0.6096,0.6604,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.0480,3.0988,1.2192,1.2700,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.0480,3.0988,1.8288,1.8796,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.0480,3.0988,2.4384,2.4892,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.0480,3.0988,3.0480,3.0988,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.0480,3.0988,3.6576,3.7084,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.0480,3.0988,4.2164,4.2672,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.0480,3.0988,4.8260,4.8768,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.0480,3.0988,5.4356,5.4864,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.0480,3.0988,6.0452,6.0960,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.0480,3.0988,6.6548,6.7056,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.0480,3.0988,7.2644,7.3152,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.6576,3.7084,0.0000,0.0508,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.6576,3.7084,0.6096,0.6604,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.6576,3.7084,1.2192,1.2700,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.6576,3.7084,1.8288,1.8796,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.6576,3.7084,2.4384,2.4892,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.6576,3.7084,3.0480,3.0988,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.6576,3.7084,3.6576,3.7084,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.6576,3.7084,4.2164,4.2672,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.6576,3.7084,4.8260,4.8768,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.6576,3.7084,5.4356,5.4864,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.6576,3.7084,6.0452,6.0960,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.6576,3.7084,6.6548,6.7056,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=3.6576,3.7084,7.2644,7.3152,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.2164,4.2672,0.0000,0.0508,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.2164,4.2672,0.6096,0.6604,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.2164,4.2672,1.2192,1.2700,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.2164,4.2672,1.8288,1.8796,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.2164,4.2672,2.4384,2.4892,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.2164,4.2672,3.0480,3.0988,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.2164,4.2672,3.6576,3.7084,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.2164,4.2672,4.2164,4.2672,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.2164,4.2672,4.8260,4.8768,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.2164,4.2672,5.4356,5.4864,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.2164,4.2672,6.0452,6.0960,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.2164,4.2672,6.6548,6.7056,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.2164,4.2672,7.2644,7.3152,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.8260,4.8768,0.0000,0.0508,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.8260,4.8768,0.6096,0.6604,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.8260,4.8768,1.2192,1.2700,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.8260,4.8768,1.8288,1.8796,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.8260,4.8768,2.4384,2.4892,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.8260,4.8768,3.0480,3.0988,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.8260,4.8768,3.6576,3.7084,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.8260,4.8768,4.2164,4.2672,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.8260,4.8768,4.8260,4.8768,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.8260,4.8768,5.4356,5.4864,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.8260,4.8768,6.0452,6.0960,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.8260,4.8768,6.6548,6.7056,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=4.8260,4.8768,7.2644,7.3152,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=5.4356,5.4864,0.0000,0.0508,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=5.4356,5.4864,0.6096,0.6604,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=5.4356,5.4864,1.2192,1.2700,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=5.4356,5.4864,1.8288,1.8796,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=5.4356,5.4864,2.4384,2.4892,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=5.4356,5.4864,3.0480,3.0988,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=5.4356,5.4864,3.6576,3.7084,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=5.4356,5.4864,4.2164,4.2672,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=5.4356,5.4864,4.8260,4.8768,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=5.4356,5.4864,5.4356,5.4864,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=5.4356,5.4864,6.0452,6.0960,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=5.4356,5.4864,6.6548,6.7056,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=5.4356,5.4864,7.2644,7.3152,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.0452,6.0960,0.0000,0.0508,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.0452,6.0960,0.6096,0.6604,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.0452,6.0960,1.2192,1.2700,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.0452,6.0960,1.8288,1.8796,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.0452,6.0960,2.4384,2.4892,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.0452,6.0960,3.0480,3.0988,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.0452,6.0960,3.6576,3.7084,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.0452,6.0960,4.2164,4.2672,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.0452,6.0960,4.8260,4.8768,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.0452,6.0960,5.4356,5.4864,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.0452,6.0960,6.0452,6.0960,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.0452,6.0960,6.6548,6.7056,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.0452,6.0960,7.2644,7.3152,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.6548,6.7056,0.0000,0.0508,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.6548,6.7056,0.6096,0.6604,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.6548,6.7056,1.2192,1.2700,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.6548,6.7056,1.8288,1.8796,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.6548,6.7056,2.4384,2.4892,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.6548,6.7056,3.0480,3.0988,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.6548,6.7056,3.6576,3.7084,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.6548,6.7056,4.2164,4.2672,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.6548,6.7056,4.8260,4.8768,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.6548,6.7056,5.4356,5.4864,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.6548,6.7056,6.0452,6.0960,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.6548,6.7056,6.6548,6.7056,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=6.6548,6.7056,7.2644,7.3152,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=7.2644,7.3152,0.0000,0.0508,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=7.2644,7.3152,0.6096,0.6604,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=7.2644,7.3152,1.2192,1.2700,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=7.2644,7.3152,1.8288,1.8796,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=7.2644,7.3152,2.4384,2.4892,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=7.2644,7.3152,3.0480,3.0988,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=7.2644,7.3152,3.6576,3.7084,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=7.2644,7.3152,4.2164,4.2672,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=7.2644,7.3152,4.8260,4.8768,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=7.2644,7.3152,5.4356,5.4864,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=7.2644,7.3152,6.0452,6.0960,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=7.2644,7.3152,6.6548,6.7056,0.0000,0.8636, SURF_ID='POST'/Subfloor
&OBST XB=7.2644,7.3152,7.2644,7.3152,0.0000,0.8636, SURF_ID='POST'/Subfloor

&OBST XB=0.0000,4.8768,0.0000,7.3152,0.8636,0.9144, SURF_ID='FLOOR'/Rasied Floor
&OBST XB=0.0000,4.8768,0.0000,7.3152,3.9624,4.0132, SURF_ID='CEILING'/Ceiling
&VENT XB=0.0000,0.0000,5.5372,6.6548,0.0508,4.8260, SURF_ID='WINDOW'/Window
&HOLE XB=0.0000,0.6096,1.9812,7.3152,0.8509,0.9271/Floor Grate
&HOLE XB=4.2672,4.8768,1.9812,7.3152,0.8509,0.9271/Floor Grate
&HOLE XB=1.2192,1.8288,6.7056,7.3152,3.9497,4.0259/Ceiling Tile
&HOLE XB=3.0480,3.6576,6.7056,7.3152,3.9497,4.0259/Ceiling Tile
&HOLE XB=1.8288,3.0480,6.0960,6.7056,3.9497,4.0259/Ceiling Tile
&HOLE XB=1.2192,1.8288,4.8768,5.4864,3.9497,4.0259/Ceiling Tile
&HOLE XB=3.0480,3.6576,4.8768,5.4864,3.9497,4.0259/Ceiling Tile
&HOLE XB=1.8288,3.0480,4.2672,4.8768,3.9497,4.0259/Ceiling Tile
&HOLE XB=1.2192,1.8288,3.0480,3.6576,3.9497,4.0259/Ceiling Tile
&HOLE XB=3.0480,3.6576,3.0480,3.6576,3.9497,4.0259/Ceiling Tile
&HOLE XB=1.8288,3.0480,2.4384,3.0480,3.9497,4.0259/Ceiling Tile
&HOLE XB=1.2192,1.8288,1.2192,1.8288,3.9497,4.0259/Ceiling Tile
&HOLE XB=3.0480,3.6576,1.2192,1.8288,3.9497,4.0259/Ceiling Tile
&HOLE XB=1.8288,3.0480,0.6096,1.2192,3.9497,4.0259/Ceiling Tile
&HOLE XB=1.2192,1.8288,0.0000,0.6096,3.9497,4.0259/Ceiling Tile
&HOLE XB=3.0480,3.6576,0.0000,0.6096,3.9497,4.0259/Ceiling Tile

&INIT XB=0.0000,0.6096,1.9812,7.3152,0.8655,0.8871, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='F-SCREEN'/Floor Grate
&INIT XB=4.2672,4.8768,1.9812,7.3152,0.8655,0.8871, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='F-SCREEN'/Floor Grate
&INIT XB=1.2192,1.8288,6.7056,7.3152,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=3.0480,3.6576,6.7056,7.3152,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=1.8288,3.0480,6.0960,6.7056,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=1.2192,1.8288,4.8768,5.4864,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=3.0480,3.6576,4.8768,5.4864,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=1.8288,3.0480,4.2672,4.8768,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=1.2192,1.8288,3.0480,3.6576,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=3.0480,3.6576,3.0480,3.6576,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=1.8288,3.0480,2.4384,3.0480,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=1.2192,1.8288,1.2192,1.8288,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=3.0480,3.6576,1.2192,1.8288,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=1.8288,3.0480,0.6096,1.2192,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=1.2192,1.8288,0.0000,0.6096,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile
&INIT XB=3.0480,3.6576,0.0000,0.6096,3.9897,4.0113, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Ceiling Tile

&PART  ID= 'F-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.54, ORIENTATION=0,0,1,SURF_ID= 'F-SCREEN', STATIC=.TRUE./
&PART  ID= 'C-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.54, ORIENTATION=0,0,1,SURF_ID= 'C-SCREEN', STATIC=.TRUE./
&PART  ID= 'P-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.54, ORIENTATION=1,0,0,SURF_ID= 'P-SCREEN', STATIC=.TRUE./
&PART  ID= 'M-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.36, ORIENTATION=1,0,0,SURF_ID= 'M-SCREEN', STATIC=.TRUE./

&SURF ID= 'F-SCREEN', GEOMETRY= 'CYLINDRICAL',THICKNESS=0.00017,ADIABATIC=.TRUE./100 fpm face
&SURF ID= 'C-SCREEN', GEOMETRY= 'CYLINDRICAL', THICKNESS=0.000012,ADIABATIC=.TRUE../100 fpm face
&SURF ID= 'P-SCREEN', GEOMETRY= 'CYLINDRICAL', THICKNESS=0.000012,ADIABATIC=.TRUE./100 fpm face

!&SURF ID= 'F-SCREEN', GEOMETRY= 'CYLINDRICAL',THICKNESS=0.00047,ADIABATIC=.TRUE./500 fpm face
!&SURF ID= 'C-SCREEN', GEOMETRY= 'CYLINDRICAL', THICKNESS=0.00033,ADIABATIC=.TRUE./500 fpm face
!&SURF ID= 'P-SCREEN', GEOMETRY= 'CYLINDRICAL', THICKNESS=0.00032,ADIABATIC=.TRUE./500 fpm face
&SURF ID= 'M-SCREEN', GEOMETRY= 'CYLINDRICAL',THICKNESS=0.000254,ADIABATIC=.TRUE./

&OBST XB=0.0508,0.0533,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.1016,0.1041,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.1524,0.1549,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.2032,0.2057,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.2540,0.2565,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.3048,0.3073,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.3556,0.3581,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.4064,0.4089,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.4572,0.4597,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.5080,0.5105,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.5588,0.5613,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.8235,4.8260,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.7727,4.7752,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.7219,4.7244,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.6711,4.6736,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.6203,4.6228,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.5695,4.5720,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.5187,4.5212,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.4679,4.4704,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.4171,4.4196,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.3663,4.3688,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.3155,4.3180,1.9812,7.3152,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.0320,2.0345,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.0828,2.0853,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.1336,2.1361,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.1844,2.1869,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.2352,2.2377,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.2860,2.2885,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.3368,2.3393,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.3876,2.3901,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.4384,2.4409,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.4892,2.4917,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.5400,2.5425,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.5908,2.5933,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.6416,2.6441,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.6924,2.6949,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.7432,2.7457,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.7940,2.7965,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.8448,2.8473,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.8956,2.8981,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.9464,2.9489,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,2.9972,2.9997,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.0480,3.0505,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.0988,3.1013,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.1496,3.1521,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.2004,3.2029,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.2512,3.2537,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.3020,3.3045,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.3528,3.3553,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.4036,3.4061,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.4544,3.4569,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.5052,3.5077,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.5560,3.5585,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.6068,3.6093,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.6576,3.6601,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.7084,3.7109,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.7592,3.7617,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.8100,3.8125,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.8608,3.8633,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.9116,3.9141,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,3.9624,3.9649,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.0132,4.0157,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.0640,4.0665,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.1148,4.1173,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.1656,4.1681,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.2164,4.2189,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.2672,4.2697,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.3180,4.3205,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.3688,4.3713,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.4196,4.4221,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.4704,4.4729,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.5212,4.5237,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.5720,4.5745,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.6228,4.6253,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.6736,4.6761,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.7244,4.7269,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.7752,4.7777,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.8260,4.8285,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.8768,4.8793,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.9276,4.9301,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,4.9784,4.9809,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.0292,5.0317,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.0800,5.0825,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.1308,5.1333,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.1816,5.1841,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.2324,5.2349,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.2832,5.2857,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.3340,5.3365,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.3848,5.3873,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.4356,5.4381,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.4864,5.4889,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.5372,5.5397,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.5880,5.5905,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.6388,5.6413,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.6896,5.6921,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.7404,5.7429,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.7912,5.7937,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.8420,5.8445,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.8928,5.8953,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.9436,5.9461,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,5.9944,5.9969,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.0452,6.0477,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.0960,6.0985,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.1468,6.1493,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.1976,6.2001,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.2484,6.2509,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.2992,6.3017,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.3500,6.3525,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.4008,6.4033,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.4516,6.4541,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.5024,6.5049,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.5532,6.5557,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.6040,6.6065,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.6548,6.6573,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.7056,6.7081,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.7564,6.7589,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.8072,6.8097,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.8580,6.8605,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.9088,6.9113,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,6.9596,6.9621,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,7.0104,7.0129,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,7.0612,7.0637,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,7.1120,7.1145,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,7.1628,7.1653,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,7.2136,7.2161,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=0.0000,0.6096,7.2644,7.2669,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.0320,2.0345,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.0828,2.0853,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.1336,2.1361,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.1844,2.1869,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.2352,2.2377,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.2860,2.2885,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.3368,2.3393,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.3876,2.3901,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.4384,2.4409,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.4892,2.4917,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.5400,2.5425,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.5908,2.5933,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.6416,2.6441,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.6924,2.6949,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.7432,2.7457,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.7940,2.7965,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.8448,2.8473,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.8956,2.8981,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.9464,2.9489,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,2.9972,2.9997,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.0480,3.0505,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.0988,3.1013,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.1496,3.1521,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.2004,3.2029,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.2512,3.2537,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.3020,3.3045,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.3528,3.3553,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.4036,3.4061,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.4544,3.4569,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.5052,3.5077,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.5560,3.5585,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.6068,3.6093,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.6576,3.6601,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.7084,3.7109,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.7592,3.7617,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.8100,3.8125,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.8608,3.8633,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.9116,3.9141,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,3.9624,3.9649,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.0132,4.0157,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.0640,4.0665,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.1148,4.1173,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.1656,4.1681,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.2164,4.2189,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.2672,4.2697,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.3180,4.3205,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.3688,4.3713,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.4196,4.4221,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.4704,4.4729,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.5212,4.5237,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.5720,4.5745,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.6228,4.6253,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.6736,4.6761,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.7244,4.7269,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.7752,4.7777,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.8260,4.8285,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.8768,4.8793,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.9276,4.9301,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,4.9784,4.9809,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.0292,5.0317,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.0800,5.0825,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.1308,5.1333,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.1816,5.1841,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.2324,5.2349,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.2832,5.2857,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.3340,5.3365,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.3848,5.3873,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.4356,5.4381,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.4864,5.4889,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.5372,5.5397,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.5880,5.5905,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.6388,5.6413,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.6896,5.6921,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.7404,5.7429,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.7912,5.7937,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.8420,5.8445,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.8928,5.8953,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.9436,5.9461,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,5.9944,5.9969,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.0452,6.0477,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.0960,6.0985,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.1468,6.1493,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.1976,6.2001,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.2484,6.2509,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.2992,6.3017,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.3500,6.3525,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.4008,6.4033,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.4516,6.4541,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.5024,6.5049,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.5532,6.5557,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.6040,6.6065,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.6548,6.6573,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.7056,6.7081,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.7564,6.7589,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.8072,6.8097,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.8580,6.8605,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.9088,6.9113,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,6.9596,6.9621,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,7.0104,7.0129,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,7.0612,7.0637,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,7.1120,7.1145,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,7.1628,7.1653,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,7.2136,7.2161,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate
&OBST XB=4.2672,4.8768,7.2644,7.2669,0.8636,0.9144, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Floor Grate

&OBST XB=1.2192,1.8288,7.2619,7.2644,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,7.2111,7.2136,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,7.1603,7.1628,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,7.1095,7.1120,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,7.0587,7.0612,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,7.0079,7.0104,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,6.9571,6.9596,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,6.9063,6.9088,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,6.8555,6.8580,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,6.8047,6.8072,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,6.7539,6.7564,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,7.2619,7.2644,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,7.2111,7.2136,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,7.1603,7.1628,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,7.1095,7.1120,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,7.0587,7.0612,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,7.0079,7.0104,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,6.9571,6.9596,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,6.9063,6.9088,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,6.8555,6.8580,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,6.8047,6.8072,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,6.7539,6.7564,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,6.6523,6.6548,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,6.6015,6.6040,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,6.5507,6.5532,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,6.4999,6.5024,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,6.4491,6.4516,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,6.3983,6.4008,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,6.3475,6.3500,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,6.2967,6.2992,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,6.2459,6.2484,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,6.1951,6.1976,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,6.1443,6.1468,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,5.4331,5.4356,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,5.3823,5.3848,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,5.3315,5.3340,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,5.2807,5.2832,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,5.2299,5.2324,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,5.1791,5.1816,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,5.1283,5.1308,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,5.0775,5.0800,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,5.0267,5.0292,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,4.9759,4.9784,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,4.9251,4.9276,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,5.4331,5.4356,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,5.3823,5.3848,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,5.3315,5.3340,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,5.2807,5.2832,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,5.2299,5.2324,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,5.1791,5.1816,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,5.1283,5.1308,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,5.0775,5.0800,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,5.0267,5.0292,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,4.9759,4.9784,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,4.9251,4.9276,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,4.8235,4.8260,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,4.7727,4.7752,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,4.7219,4.7244,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,4.6711,4.6736,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,4.6203,4.6228,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,4.5695,4.5720,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,4.5187,4.5212,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,4.4679,4.4704,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,4.4171,4.4196,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,4.3663,4.3688,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,4.3155,4.3180,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,3.6043,3.6068,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,3.5535,3.5560,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,3.5027,3.5052,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,3.4519,3.4544,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,3.4011,3.4036,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,3.3503,3.3528,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,3.2995,3.3020,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,3.2487,3.2512,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,3.1979,3.2004,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,3.1471,3.1496,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,3.0963,3.0988,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,3.6043,3.6068,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,3.5535,3.5560,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,3.5027,3.5052,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,3.4519,3.4544,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,3.4011,3.4036,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,3.3503,3.3528,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,3.2995,3.3020,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,3.2487,3.2512,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,3.1979,3.2004,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,3.1471,3.1496,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,3.0963,3.0988,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,2.9947,2.9972,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,2.9439,2.9464,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,2.8931,2.8956,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,2.8423,2.8448,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,2.7915,2.7940,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,2.7407,2.7432,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,2.6899,2.6924,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,2.6391,2.6416,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,2.5883,2.5908,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,2.5375,2.5400,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,2.4867,2.4892,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,1.7755,1.7780,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,1.7247,1.7272,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,1.6739,1.6764,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,1.6231,1.6256,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,1.5723,1.5748,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,1.5215,1.5240,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,1.4707,1.4732,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,1.4199,1.4224,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,1.3691,1.3716,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,1.3183,1.3208,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,1.2675,1.2700,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,1.7755,1.7780,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,1.7247,1.7272,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,1.6739,1.6764,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,1.6231,1.6256,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,1.5723,1.5748,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,1.5215,1.5240,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,1.4707,1.4732,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,1.4199,1.4224,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,1.3691,1.3716,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,1.3183,1.3208,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,1.2675,1.2700,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,1.1659,1.1684,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,1.1151,1.1176,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,1.0643,1.0668,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,1.0135,1.0160,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,0.9627,0.9652,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,0.9119,0.9144,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,0.8611,0.8636,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,0.8103,0.8128,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,0.7595,0.7620,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,0.7087,0.7112,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8288,3.0480,0.6579,0.6604,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,0.5563,0.5588,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,0.5055,0.5080,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,0.4547,0.4572,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,0.4039,0.4064,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,0.3531,0.3556,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,0.3023,0.3048,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,0.2515,0.2540,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,0.2007,0.2032,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,0.1499,0.1524,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,0.0991,0.1016,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2192,1.8288,0.0483,0.0508,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,0.5563,0.5588,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,0.5055,0.5080,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,0.4547,0.4572,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,0.4039,0.4064,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,0.3531,0.3556,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,0.3023,0.3048,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,0.2515,0.2540,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,0.2007,0.2032,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,0.1499,0.1524,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,0.0991,0.1016,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0480,3.6576,0.0483,0.0508,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile

&OBST XB=1.2700,1.2725,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.3208,1.3233,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.3716,1.3741,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.4224,1.4249,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.4732,1.4757,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.5240,1.5265,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.5748,1.5773,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.6256,1.6281,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.6764,1.6789,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.7272,1.7297,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.7780,1.7805,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0988,3.1013,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.1496,3.1521,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.2004,3.2029,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.2512,3.2537,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.3020,3.3045,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.3528,3.3553,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.4036,3.4061,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.4544,3.4569,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.5052,3.5077,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.5560,3.5585,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.6068,3.6093,6.7056,7.3152,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8796,1.8821,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.9304,1.9329,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.9812,1.9837,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.0320,2.0345,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.0828,2.0853,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.1336,2.1361,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.1844,2.1869,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.2352,2.2377,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.2860,2.2885,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.3368,2.3393,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.3876,2.3901,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.4384,2.4409,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.4892,2.4917,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.5400,2.5425,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.5908,2.5933,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.6416,2.6441,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.6924,2.6949,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.7432,2.7457,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.7940,2.7965,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.8448,2.8473,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.8956,2.8981,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.9464,2.9489,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.9972,2.9997,6.0960,6.7056,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2700,1.2725,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.3208,1.3233,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.3716,1.3741,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.4224,1.4249,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.4732,1.4757,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.5240,1.5265,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.5748,1.5773,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.6256,1.6281,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.6764,1.6789,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.7272,1.7297,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.7780,1.7805,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0988,3.1013,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.1496,3.1521,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.2004,3.2029,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.2512,3.2537,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.3020,3.3045,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.3528,3.3553,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.4036,3.4061,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.4544,3.4569,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.5052,3.5077,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.5560,3.5585,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.6068,3.6093,4.8768,5.4864,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8796,1.8821,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.9304,1.9329,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.9812,1.9837,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.0320,2.0345,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.0828,2.0853,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.1336,2.1361,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.1844,2.1869,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.2352,2.2377,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.2860,2.2885,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.3368,2.3393,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.3876,2.3901,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.4384,2.4409,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.4892,2.4917,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.5400,2.5425,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.5908,2.5933,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.6416,2.6441,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.6924,2.6949,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.7432,2.7457,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.7940,2.7965,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.8448,2.8473,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.8956,2.8981,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.9464,2.9489,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.9972,2.9997,4.2672,4.8768,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2700,1.2725,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.3208,1.3233,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.3716,1.3741,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.4224,1.4249,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.4732,1.4757,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.5240,1.5265,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.5748,1.5773,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.6256,1.6281,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.6764,1.6789,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.7272,1.7297,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.7780,1.7805,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0988,3.1013,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.1496,3.1521,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.2004,3.2029,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.2512,3.2537,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.3020,3.3045,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.3528,3.3553,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.4036,3.4061,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.4544,3.4569,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.5052,3.5077,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.5560,3.5585,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.6068,3.6093,3.0480,3.6576,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8796,1.8821,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.9304,1.9329,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.9812,1.9837,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.0320,2.0345,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.0828,2.0853,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.1336,2.1361,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.1844,2.1869,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.2352,2.2377,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.2860,2.2885,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.3368,2.3393,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.3876,2.3901,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.4384,2.4409,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.4892,2.4917,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.5400,2.5425,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.5908,2.5933,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.6416,2.6441,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.6924,2.6949,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.7432,2.7457,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.7940,2.7965,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.8448,2.8473,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.8956,2.8981,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.9464,2.9489,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.9972,2.9997,2.4384,3.0480,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2700,1.2725,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.3208,1.3233,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.3716,1.3741,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.4224,1.4249,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.4732,1.4757,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.5240,1.5265,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.5748,1.5773,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.6256,1.6281,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.6764,1.6789,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.7272,1.7297,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.7780,1.7805,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0988,3.1013,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.1496,3.1521,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.2004,3.2029,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.2512,3.2537,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.3020,3.3045,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.3528,3.3553,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.4036,3.4061,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.4544,3.4569,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.5052,3.5077,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.5560,3.5585,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.6068,3.6093,1.2192,1.8288,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.8796,1.8821,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.9304,1.9329,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.9812,1.9837,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.0320,2.0345,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.0828,2.0853,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.1336,2.1361,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.1844,2.1869,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.2352,2.2377,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.2860,2.2885,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.3368,2.3393,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.3876,2.3901,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.4384,2.4409,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.4892,2.4917,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.5400,2.5425,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.5908,2.5933,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.6416,2.6441,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.6924,2.6949,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.7432,2.7457,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.7940,2.7965,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.8448,2.8473,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.8956,2.8981,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.9464,2.9489,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=2.9972,2.9997,0.6096,1.2192,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.2700,1.2725,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.3208,1.3233,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.3716,1.3741,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.4224,1.4249,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.4732,1.4757,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.5240,1.5265,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.5748,1.5773,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.6256,1.6281,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.6764,1.6789,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.7272,1.7297,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=1.7780,1.7805,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.0988,3.1013,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.1496,3.1521,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.2004,3.2029,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.2512,3.2537,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.3020,3.3045,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.3528,3.3553,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.4036,3.4061,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.4544,3.4569,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.5052,3.5077,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.5560,3.5585,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile
&OBST XB=3.6068,3.6093,0.0000,0.6096,3.9624,4.0132, SURF_ID='GRATE_FC',PERMIT_HOLE=.FALSE./Ceiling Tile

&OBST XB=0.6096,1.3716,6.5024,7.3152,0.9144,2.7432, SURF_ID='RACK'/Server Cabinet
&OBST XB=0.6096,1.2192,1.9304,6.5024,0.9144,2.7432, SURF_ID='RACK'/Server Cabinet
&OBST XB=3.5052,4.2672,6.5024,7.3152,0.9144,2.7432, SURF_ID='RACK'/Server Cabinet
&OBST XB=3.6576,4.2672,1.9304,6.5024,0.9144,2.7432, SURF_ID='RACK'/Server Cabinet
&OBST XB=0.0000,1.3716,6.5024,7.3152,2.7432,2.7940, SURF_ID='CEILING',PERMIT_HOLE=.FALSE./Server Cabinet
&OBST XB=0.0000,1.2192,1.9304,6.5024,2.7432,2.7940, SURF_ID='CEILING',PERMIT_HOLE=.FALSE./Server Cabinet
&OBST XB=3.5052,4.8768,6.5024,7.3152,2.7432,2.7940, SURF_ID='CEILING',PERMIT_HOLE=.FALSE./Server Cabinet
&OBST XB=3.6576,4.8768,1.9304,6.5024,2.7432,2.7940, SURF_ID='CEILING',PERMIT_HOLE=.FALSE./Server Cabinet
&OBST XB=0.0000,0.6096,1.9304,1.9812,0.9144,2.7432, SURF_ID='CEILING',PERMIT_HOLE=.FALSE./Server Cabinet
&OBST XB=4.2672,4.8768,1.9304,1.9812,0.9144,2.7432, SURF_ID='CEILING',PERMIT_HOLE=.FALSE./Server Cabinet

&HOLE XB=0.6604,1.3208,6.5532,7.2644,0.9144,2.7432/Server Cabinet
&HOLE XB=3.5560,4.2164,6.5532,7.2644,0.9144,2.7432/Server Cabinet
&HOLE XB=0.6604,1.1684,5.7912,6.5024,0.9144,2.7432/Server Cabinet
&HOLE XB=3.7084,4.2164,5.7912,6.5024,0.9144,2.7432/Server Cabinet
&HOLE XB=0.6604,1.1684,5.0292,5.7404,0.9144,2.7432/Server Cabinet
&HOLE XB=3.7084,4.2164,5.0292,5.7404,0.9144,2.7432/Server Cabinet
&HOLE XB=0.6604,1.1684,4.2672,4.9784,0.9144,2.7432/Server Cabinet
&HOLE XB=3.7084,4.2164,4.2672,4.9784,0.9144,2.7432/Server Cabinet
&HOLE XB=0.6604,1.1684,3.5052,4.2164,0.9144,2.7432/Server Cabinet
&HOLE XB=3.7084,4.2164,3.5052,4.2164,0.9144,2.7432/Server Cabinet
&HOLE XB=0.6604,1.1684,2.7432,3.4544,0.9144,2.7432/Server Cabinet
&HOLE XB=3.7084,4.2164,2.7432,3.4544,0.9144,2.7432/Server Cabinet
&HOLE XB=0.6604,1.1684,1.9812,2.6924,0.9144,2.7432/Server Cabinet
&HOLE XB=3.7084,4.2164,1.9812,2.6924,0.9144,2.7432/Server Cabinet

&HOLE XB=0.6071,0.6629,6.9596,7.2136,1.1176,2.6924/Server Cabinet
&HOLE XB=0.6071,0.6629,6.6040,6.8580,1.1176,2.6924/Server Cabinet
&HOLE XB=0.6071,0.6629,6.1976,6.4516,1.1176,2.6924/Server Cabinet
&HOLE XB=0.6071,0.6629,5.8420,6.0960,1.1176,2.6924/Server Cabinet
&HOLE XB=0.6071,0.6629,5.4356,5.6896,1.1176,2.6924/Server Cabinet
&HOLE XB=0.6071,0.6629,5.0800,5.3340,1.1176,2.6924/Server Cabinet
&HOLE XB=0.6071,0.6629,4.6736,4.9276,1.1176,2.6924/Server Cabinet
&HOLE XB=0.6071,0.6629,4.3180,4.5720,1.1176,2.6924/Server Cabinet
&HOLE XB=0.6071,0.6629,3.9116,4.1656,1.1176,2.6924/Server Cabinet
&HOLE XB=0.6071,0.6629,3.5560,3.8100,1.1176,2.6924/Server Cabinet
&HOLE XB=0.6071,0.6629,3.1496,3.4036,1.1176,2.6924/Server Cabinet
&HOLE XB=0.6071,0.6629,2.7940,3.0480,1.1176,2.6924/Server Cabinet
&HOLE XB=0.6071,0.6629,2.3876,2.6416,1.1176,2.6924/Server Cabinet
&HOLE XB=0.6071,0.6629,2.0320,2.2860,1.1176,2.6924/Server Cabinet
&HOLE XB=1.3183,1.3741,6.9596,7.2136,1.1176,2.6924/Server Cabinet
&HOLE XB=1.3183,1.3741,6.6040,6.8580,1.1176,2.6924/Server Cabinet
&HOLE XB=1.1659,1.2217,6.1976,6.4516,1.1176,2.6924/Server Cabinet
&HOLE XB=1.1659,1.2217,5.8420,6.0960,1.1176,2.6924/Server Cabinet
&HOLE XB=1.1659,1.2217,5.4356,5.6896,1.1176,2.6924/Server Cabinet
&HOLE XB=1.1659,1.2217,5.0800,5.3340,1.1176,2.6924/Server Cabinet
&HOLE XB=1.1659,1.2217,4.6736,4.9276,1.1176,2.6924/Server Cabinet
&HOLE XB=1.1659,1.2217,4.3180,4.5720,1.1176,2.6924/Server Cabinet
&HOLE XB=1.1659,1.2217,3.9116,4.1656,1.1176,2.6924/Server Cabinet
&HOLE XB=1.1659,1.2217,3.5560,3.8100,1.1176,2.6924/Server Cabinet
&HOLE XB=1.1659,1.2217,3.1496,3.4036,1.1176,2.6924/Server Cabinet
&HOLE XB=1.1659,1.2217,2.7940,3.0480,1.1176,2.6924/Server Cabinet
&HOLE XB=1.1659,1.2217,2.3876,2.6416,1.1176,2.6924/Server Cabinet
&HOLE XB=1.1659,1.2217,2.0320,2.2860,1.1176,2.6924/Server Cabinet
&HOLE XB=4.2139,4.2697,6.9596,7.2136,1.1176,2.6924/Server Cabinet
&HOLE XB=4.2139,4.2697,6.6040,6.8580,1.1176,2.6924/Server Cabinet
&HOLE XB=4.2139,4.2697,6.1976,6.4516,1.1176,2.6924/Server Cabinet
&HOLE XB=4.2139,4.2697,5.8420,6.0960,1.1176,2.6924/Server Cabinet
&HOLE XB=4.2139,4.2697,5.4356,5.6896,1.1176,2.6924/Server Cabinet
&HOLE XB=4.2139,4.2697,5.0800,5.3340,1.1176,2.6924/Server Cabinet
&HOLE XB=4.2139,4.2697,4.6736,4.9276,1.1176,2.6924/Server Cabinet
&HOLE XB=4.2139,4.2697,4.3180,4.5720,1.1176,2.6924/Server Cabinet
&HOLE XB=4.2139,4.2697,3.9116,4.1656,1.1176,2.6924/Server Cabinet
&HOLE XB=4.2139,4.2697,3.5560,3.8100,1.1176,2.6924/Server Cabinet
&HOLE XB=4.2139,4.2697,3.1496,3.4036,1.1176,2.6924/Server Cabinet
&HOLE XB=4.2139,4.2697,2.7940,3.0480,1.1176,2.6924/Server Cabinet
&HOLE XB=4.2139,4.2697,2.3876,2.6416,1.1176,2.6924/Server Cabinet
&HOLE XB=4.2139,4.2697,2.0320,2.2860,1.1176,2.6924/Server Cabinet
&HOLE XB=3.5027,3.5585,6.9596,7.2136,1.1176,2.6924/Server Cabinet
&HOLE XB=3.5027,3.5585,6.6040,6.8580,1.1176,2.6924/Server Cabinet
&HOLE XB=3.6551,3.7109,6.1976,6.4516,1.1176,2.6924/Server Cabinet
&HOLE XB=3.6551,3.7109,5.8420,6.0960,1.1176,2.6924/Server Cabinet
&HOLE XB=3.6551,3.7109,5.4356,5.6896,1.1176,2.6924/Server Cabinet
&HOLE XB=3.6551,3.7109,5.0800,5.3340,1.1176,2.6924/Server Cabinet
&HOLE XB=3.6551,3.7109,4.6736,4.9276,1.1176,2.6924/Server Cabinet
&HOLE XB=3.6551,3.7109,4.3180,4.5720,1.1176,2.6924/Server Cabinet
&HOLE XB=3.6551,3.7109,3.9116,4.1656,1.1176,2.6924/Server Cabinet
&HOLE XB=3.6551,3.7109,3.5560,3.8100,1.1176,2.6924/Server Cabinet
&HOLE XB=3.6551,3.7109,3.1496,3.4036,1.1176,2.6924/Server Cabinet
&HOLE XB=3.6551,3.7109,2.7940,3.0480,1.1176,2.6924/Server Cabinet
&HOLE XB=3.6551,3.7109,2.3876,2.6416,1.1176,2.6924/Server Cabinet
&HOLE XB=3.6551,3.7109,2.0320,2.2860,1.1176,2.6924/Server Cabinet

&HOLE XB=0.6071,0.6629,6.9596,7.1628,0.9652,1.0160/Server Cabinet
&HOLE XB=0.6071,0.6629,6.6548,6.8580,0.9652,1.0160/Server Cabinet
&HOLE XB=0.6071,0.6629,6.1976,6.4008,0.9652,1.0160/Server Cabinet
&HOLE XB=0.6071,0.6629,5.8928,6.0960,0.9652,1.0160/Server Cabinet
&HOLE XB=0.6071,0.6629,5.4356,5.6388,0.9652,1.0160/Server Cabinet
&HOLE XB=0.6071,0.6629,5.1308,5.3340,0.9652,1.0160/Server Cabinet
&HOLE XB=0.6071,0.6629,4.6736,4.8768,0.9652,1.0160/Server Cabinet
&HOLE XB=0.6071,0.6629,4.3688,4.5720,0.9652,1.0160/Server Cabinet
&HOLE XB=0.6071,0.6629,3.9116,4.1148,0.9652,1.0160/Server Cabinet
&HOLE XB=0.6071,0.6629,3.6068,3.8100,0.9652,1.0160/Server Cabinet
&HOLE XB=0.6071,0.6629,3.1496,3.3528,0.9652,1.0160/Server Cabinet
&HOLE XB=0.6071,0.6629,2.8448,3.0480,0.9652,1.0160/Server Cabinet
&HOLE XB=0.6071,0.6629,2.3876,2.5908,0.9652,1.0160/Server Cabinet
&HOLE XB=0.6071,0.6629,2.0828,2.2860,0.9652,1.0160/Server Cabinet
&HOLE XB=1.3183,1.3741,6.9596,7.1628,0.9652,1.0160/Server Cabinet
&HOLE XB=1.3183,1.3741,6.6548,6.8580,0.9652,1.0160/Server Cabinet
&HOLE XB=1.1659,1.2217,6.1976,6.4008,0.9652,1.0160/Server Cabinet
&HOLE XB=1.1659,1.2217,5.8928,6.0960,0.9652,1.0160/Server Cabinet
&HOLE XB=1.1659,1.2217,5.4356,5.6388,0.9652,1.0160/Server Cabinet
&HOLE XB=1.1659,1.2217,5.1308,5.3340,0.9652,1.0160/Server Cabinet
&HOLE XB=1.1659,1.2217,4.6736,4.8768,0.9652,1.0160/Server Cabinet
&HOLE XB=1.1659,1.2217,4.3688,4.5720,0.9652,1.0160/Server Cabinet
&HOLE XB=1.1659,1.2217,3.9116,4.1148,0.9652,1.0160/Server Cabinet
&HOLE XB=1.1659,1.2217,3.6068,3.8100,0.9652,1.0160/Server Cabinet
&HOLE XB=1.1659,1.2217,3.1496,3.3528,0.9652,1.0160/Server Cabinet
&HOLE XB=1.1659,1.2217,2.8448,3.0480,0.9652,1.0160/Server Cabinet
&HOLE XB=1.1659,1.2217,2.3876,2.5908,0.9652,1.0160/Server Cabinet
&HOLE XB=1.1659,1.2217,2.0828,2.2860,0.9652,1.0160/Server Cabinet
&HOLE XB=4.2139,4.2697,6.9596,7.1628,0.9652,1.0160/Server Cabinet
&HOLE XB=4.2139,4.2697,6.6548,6.8580,0.9652,1.0160/Server Cabinet
&HOLE XB=4.2139,4.2697,6.1976,6.4008,0.9652,1.0160/Server Cabinet
&HOLE XB=4.2139,4.2697,5.8928,6.0960,0.9652,1.0160/Server Cabinet
&HOLE XB=4.2139,4.2697,5.4356,5.6388,0.9652,1.0160/Server Cabinet
&HOLE XB=4.2139,4.2697,5.1308,5.3340,0.9652,1.0160/Server Cabinet
&HOLE XB=4.2139,4.2697,4.6736,4.8768,0.9652,1.0160/Server Cabinet
&HOLE XB=4.2139,4.2697,4.3688,4.5720,0.9652,1.0160/Server Cabinet
&HOLE XB=4.2139,4.2697,3.9116,4.1148,0.9652,1.0160/Server Cabinet
&HOLE XB=4.2139,4.2697,3.6068,3.8100,0.9652,1.0160/Server Cabinet
&HOLE XB=4.2139,4.2697,3.1496,3.3528,0.9652,1.0160/Server Cabinet
&HOLE XB=4.2139,4.2697,2.8448,3.0480,0.9652,1.0160/Server Cabinet
&HOLE XB=4.2139,4.2697,2.3876,2.5908,0.9652,1.0160/Server Cabinet
&HOLE XB=4.2139,4.2697,2.0828,2.2860,0.9652,1.0160/Server Cabinet
&HOLE XB=3.5027,3.5585,6.9596,7.1628,0.9652,1.0160/Server Cabinet
&HOLE XB=3.5027,3.5585,6.6548,6.8580,0.9652,1.0160/Server Cabinet
&HOLE XB=3.6551,3.7109,6.1976,6.4008,0.9652,1.0160/Server Cabinet
&HOLE XB=3.6551,3.7109,5.8928,6.0960,0.9652,1.0160/Server Cabinet
&HOLE XB=3.6551,3.7109,5.4356,5.6388,0.9652,1.0160/Server Cabinet
&HOLE XB=3.6551,3.7109,5.1308,5.3340,0.9652,1.0160/Server Cabinet
&HOLE XB=3.6551,3.7109,4.6736,4.8768,0.9652,1.0160/Server Cabinet
&HOLE XB=3.6551,3.7109,4.3688,4.5720,0.9652,1.0160/Server Cabinet
&HOLE XB=3.6551,3.7109,3.9116,4.1148,0.9652,1.0160/Server Cabinet
&HOLE XB=3.6551,3.7109,3.6068,3.8100,0.9652,1.0160/Server Cabinet
&HOLE XB=3.6551,3.7109,3.1496,3.3528,0.9652,1.0160/Server Cabinet
&HOLE XB=3.6551,3.7109,2.8448,3.0480,0.9652,1.0160/Server Cabinet
&HOLE XB=3.6551,3.7109,2.3876,2.5908,0.9652,1.0160/Server Cabinet
&HOLE XB=3.6551,3.7109,2.0828,2.2860,0.9652,1.0160/Server Cabinet

&INIT XB=1.0160, 1.0260, 1.9812, 7.2390, 0.9144, 2.7432, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='M-SCREEN'/
&INIT XB=3.8508, 3.8608, 1.9050, 7.2390, 0.9144, 2.7432, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='M-SCREEN'/

&INIT XB=0.6325,0.6375,6.9596,7.2136,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,6.6040,6.8580,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,6.1976,6.4516,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,5.8420,6.0960,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,5.4356,5.6896,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,5.0800,5.3340,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,4.6736,4.9276,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,4.3180,4.5720,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,3.9116,4.1656,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,3.5560,3.8100,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,3.1496,3.4036,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,2.7940,3.0480,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,2.3876,2.6416,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,2.0320,2.2860,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.3437,1.3487,6.9596,7.2136,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.3437,1.3487,6.6040,6.8580,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,6.1976,6.4516,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,5.8420,6.0960,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,5.4356,5.6896,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,5.0800,5.3340,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,4.6736,4.9276,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,4.3180,4.5720,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,3.9116,4.1656,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,3.5560,3.8100,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,3.1496,3.4036,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,2.7940,3.0480,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,2.3876,2.6416,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,2.0320,2.2860,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,6.9596,7.2136,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,6.6040,6.8580,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,6.1976,6.4516,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,5.8420,6.0960,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,5.4356,5.6896,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,5.0800,5.3340,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,4.6736,4.9276,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,4.3180,4.5720,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,3.9116,4.1656,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,3.5560,3.8100,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,3.1496,3.4036,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,2.7940,3.0480,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,2.3876,2.6416,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,2.0320,2.2860,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.5281,3.5331,6.9596,7.2136,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.5281,3.5331,6.6040,6.8580,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,6.1976,6.4516,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,5.8420,6.0960,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,5.4356,5.6896,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,5.0800,5.3340,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,4.6736,4.9276,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,4.3180,4.5720,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,3.9116,4.1656,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,3.5560,3.8100,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,3.1496,3.4036,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,2.7940,3.0480,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,2.3876,2.6416,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,2.0320,2.2860,1.0668,2.6670, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,6.9596,7.1628,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,6.6548,6.8580,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,6.1976,6.4008,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,5.8928,6.0960,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,5.4356,5.6388,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,5.1308,5.3340,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,4.6736,4.8768,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,4.3688,4.5720,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,3.9116,4.1148,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,3.6068,3.8100,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,3.1496,3.3528,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,2.8448,3.0480,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,2.3876,2.5908,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=0.6325,0.6375,2.0828,2.2860,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.3437,1.3487,6.9596,7.1628,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.3437,1.3487,6.6548,6.8580,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,6.1976,6.4008,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,5.8928,6.0960,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,5.4356,5.6388,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,5.1308,5.3340,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,4.6736,4.8768,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,4.3688,4.5720,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,3.9116,4.1148,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,3.6068,3.8100,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,3.1496,3.3528,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,2.8448,3.0480,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,2.3876,2.5908,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=1.1913,1.1963,2.0828,2.2860,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,6.9596,7.1628,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,6.6548,6.8580,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,6.1976,6.4008,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,5.8928,6.0960,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,5.4356,5.6388,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,5.1308,5.3340,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,4.6736,4.8768,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,4.3688,4.5720,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,3.9116,4.1148,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,3.6068,3.8100,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,3.1496,3.3528,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,2.8448,3.0480,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,2.3876,2.5908,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=4.2393,4.2443,2.0828,2.2860,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.5281,3.5331,6.9596,7.1628,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.5281,3.5331,6.6548,6.8580,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,6.1976,6.4008,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,5.8928,6.0960,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,5.4356,5.6388,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,5.1308,5.3340,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,4.6736,4.8768,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,4.3688,4.5720,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,3.9116,4.1148,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,3.6068,3.8100,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,3.1496,3.3528,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,2.8448,3.0480,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,2.3876,2.5908,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors
&INIT XB=3.6805,3.6855,2.0828,2.2860,0.9144,0.9906, CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1, PART_ID='C-SCREEN'/Doors

&OBST XB=0.6096,0.6604,7.2619,7.2644,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,7.2111,7.2136,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,7.1603,7.1628,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,7.1095,7.1120,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,7.0587,7.0612,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,7.0079,7.0104,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,6.9571,6.9596,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,6.9063,6.9088,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,6.8555,6.8580,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,6.8047,6.8072,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,6.7539,6.7564,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,6.7031,6.7056,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,6.6523,6.6548,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,6.6015,6.6040,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,6.5507,6.5532,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,6.4999,6.5024,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,6.4491,6.4516,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,6.3983,6.4008,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,6.3475,6.3500,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,6.2967,6.2992,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,6.2459,6.2484,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,6.1951,6.1976,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,6.1443,6.1468,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,6.0935,6.0960,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,6.0427,6.0452,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,5.9919,5.9944,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,5.9411,5.9436,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,5.8903,5.8928,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,5.8395,5.8420,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,5.7887,5.7912,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,5.7379,5.7404,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,5.6871,5.6896,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,5.6363,5.6388,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,5.5855,5.5880,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,5.5347,5.5372,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,5.4839,5.4864,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,5.4331,5.4356,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,5.3823,5.3848,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,5.3315,5.3340,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,5.2807,5.2832,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,5.2299,5.2324,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,5.1791,5.1816,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,5.1283,5.1308,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,5.0775,5.0800,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,5.0267,5.0292,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,4.9759,4.9784,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,4.9251,4.9276,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,4.8743,4.8768,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,4.8235,4.8260,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,4.7727,4.7752,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,4.7219,4.7244,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,4.6711,4.6736,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,4.6203,4.6228,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,4.5695,4.5720,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,4.5187,4.5212,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,4.4679,4.4704,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,4.4171,4.4196,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,4.3663,4.3688,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,4.3155,4.3180,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,4.2647,4.2672,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,4.2139,4.2164,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,4.1631,4.1656,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,4.1123,4.1148,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,4.0615,4.0640,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,4.0107,4.0132,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,3.9599,3.9624,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,3.9091,3.9116,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,3.8583,3.8608,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,3.8075,3.8100,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,3.7567,3.7592,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,3.7059,3.7084,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,3.6551,3.6576,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,3.6043,3.6068,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,3.5535,3.5560,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,3.5027,3.5052,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,3.4519,3.4544,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,3.4011,3.4036,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,3.3503,3.3528,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,3.2995,3.3020,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,3.2487,3.2512,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,3.1979,3.2004,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,3.1471,3.1496,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,3.0963,3.0988,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,3.0455,3.0480,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,2.9947,2.9972,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,2.9439,2.9464,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,2.8931,2.8956,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,2.8423,2.8448,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,2.7915,2.7940,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,2.7407,2.7432,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,2.6899,2.6924,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,2.6391,2.6416,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,2.5883,2.5908,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,2.5375,2.5400,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,2.4867,2.4892,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,2.4359,2.4384,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,2.3851,2.3876,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,2.3343,2.3368,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,2.2835,2.2860,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,2.2327,2.2352,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,2.1819,2.1844,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,2.1311,2.1336,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,2.0803,2.0828,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,2.0295,2.0320,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,7.2619,7.2644,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,7.2111,7.2136,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,7.1603,7.1628,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,7.1095,7.1120,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,7.0587,7.0612,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,7.0079,7.0104,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,6.9571,6.9596,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,6.9063,6.9088,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,6.8555,6.8580,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,6.8047,6.8072,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,6.7539,6.7564,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,6.7031,6.7056,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,6.6523,6.6548,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,6.6015,6.6040,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,6.5507,6.5532,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,6.4999,6.5024,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,6.4491,6.4516,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,6.3983,6.4008,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,6.3475,6.3500,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,6.2967,6.2992,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,6.2459,6.2484,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,6.1951,6.1976,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,6.1443,6.1468,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,6.0935,6.0960,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,6.0427,6.0452,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,5.9919,5.9944,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,5.9411,5.9436,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,5.8903,5.8928,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,5.8395,5.8420,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,5.7887,5.7912,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,5.7379,5.7404,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,5.6871,5.6896,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,5.6363,5.6388,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,5.5855,5.5880,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,5.5347,5.5372,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,5.4839,5.4864,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,5.4331,5.4356,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,5.3823,5.3848,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,5.3315,5.3340,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,5.2807,5.2832,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,5.2299,5.2324,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,5.1791,5.1816,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,5.1283,5.1308,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,5.0775,5.0800,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,5.0267,5.0292,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,4.9759,4.9784,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,4.9251,4.9276,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,4.8743,4.8768,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,4.8235,4.8260,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,4.7727,4.7752,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,4.7219,4.7244,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,4.6711,4.6736,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,4.6203,4.6228,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,4.5695,4.5720,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,4.5187,4.5212,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,4.4679,4.4704,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,4.4171,4.4196,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,4.3663,4.3688,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,4.3155,4.3180,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,4.2647,4.2672,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,4.2139,4.2164,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,4.1631,4.1656,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,4.1123,4.1148,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,4.0615,4.0640,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,4.0107,4.0132,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,3.9599,3.9624,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,3.9091,3.9116,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,3.8583,3.8608,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,3.8075,3.8100,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,3.7567,3.7592,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,3.7059,3.7084,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,3.6551,3.6576,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,3.6043,3.6068,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,3.5535,3.5560,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,3.5027,3.5052,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,3.4519,3.4544,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,3.4011,3.4036,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,3.3503,3.3528,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,3.2995,3.3020,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,3.2487,3.2512,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,3.1979,3.2004,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,3.1471,3.1496,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,3.0963,3.0988,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,3.0455,3.0480,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,2.9947,2.9972,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,2.9439,2.9464,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,2.8931,2.8956,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,2.8423,2.8448,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,2.7915,2.7940,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,2.7407,2.7432,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,2.6899,2.6924,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,2.6391,2.6416,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,2.5883,2.5908,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,2.5375,2.5400,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,2.4867,2.4892,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,2.4359,2.4384,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,2.3851,2.3876,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,2.3343,2.3368,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,2.2835,2.2860,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,2.2327,2.2352,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,2.1819,2.1844,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,2.1311,2.1336,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,2.0803,2.0828,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,2.0295,2.0320,0.9144,2.7432, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door

&OBST XB=0.6096,0.6604,1.9812,7.3152,0.9652,0.9677, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,1.0160,1.0185, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,1.0668,1.0693, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,1.1176,1.1201, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,1.1684,1.1709, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,1.2192,1.2217, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,1.2700,1.2725, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,1.3208,1.3233, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,1.3716,1.3741, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,1.4224,1.4249, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,1.4732,1.4757, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,1.5240,1.5265, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,1.5748,1.5773, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,1.6256,1.6281, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,1.6764,1.6789, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,1.7272,1.7297, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,1.7780,1.7805, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,1.8288,1.8313, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,1.8796,1.8821, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,1.9304,1.9329, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,1.9812,1.9837, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,2.0320,2.0345, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,2.0828,2.0853, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,2.1336,2.1361, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,2.1844,2.1869, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,2.2352,2.2377, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,2.2860,2.2885, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,2.3368,2.3393, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,2.3876,2.3901, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,2.4384,2.4409, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,2.4892,2.4917, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,2.5400,2.5425, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,2.5908,2.5933, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,2.6416,2.6441, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=0.6096,0.6604,1.9812,7.3152,2.6924,2.6949, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,0.9652,0.9677, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,1.0160,1.0185, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,1.0668,1.0693, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,1.1176,1.1201, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,1.1684,1.1709, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,1.2192,1.2217, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,1.2700,1.2725, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,1.3208,1.3233, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,1.3716,1.3741, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,1.4224,1.4249, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,1.4732,1.4757, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,1.5240,1.5265, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,1.5748,1.5773, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,1.6256,1.6281, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,1.6764,1.6789, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,1.7272,1.7297, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,1.7780,1.7805, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,1.8288,1.8313, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,1.8796,1.8821, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,1.9304,1.9329, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,1.9812,1.9837, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,2.0320,2.0345, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,2.0828,2.0853, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,2.1336,2.1361, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,2.1844,2.1869, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,2.2352,2.2377, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,2.2860,2.2885, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,2.3368,2.3393, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,2.3876,2.3901, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,2.4384,2.4409, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,2.4892,2.4917, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,2.5400,2.5425, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,2.5908,2.5933, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,2.6416,2.6441, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door
&OBST XB=4.2164,4.2672,1.9812,7.3152,2.6924,2.6949, SURF_ID='GRATE_CAB',PERMIT_HOLE=.FALSE./Cabinet Door

&OBST XB=0.0000,4.8768,-2.9972,-0.1016,3.3528,4.8768, SURF_ID='DUCT'/Duct
&HOLE XB=0.0000,4.8768,-0.1524,-0.1006,3.9624,4.8768/Duct
&HOLE XB=0.0299,4.8469,-0.2032,-0.1524,3.9515,4.8768/Duct
&HOLE XB=0.0599,4.8169,-0.2540,-0.2032,3.9406,4.8768/Duct
&HOLE XB=0.0898,4.7870,-0.3048,-0.2540,3.9297,4.8768/Duct
&HOLE XB=0.1197,4.7571,-0.3556,-0.3048,3.9189,4.8768/Duct
&HOLE XB=0.1497,4.7271,-0.4064,-0.3556,3.9080,4.8768/Duct
&HOLE XB=0.1796,4.6972,-0.4572,-0.4064,3.8971,4.8768/Duct
&HOLE XB=0.2096,4.6673,-0.5080,-0.4572,3.8862,4.8768/Duct
&HOLE XB=0.2395,4.6373,-0.5588,-0.5080,3.8753,4.8768/Duct
&HOLE XB=0.2694,4.6074,-0.6096,-0.5588,3.8644,4.8768/Duct
&HOLE XB=0.2994,4.5774,-0.6604,-0.6096,3.8535,4.8768/Duct
&HOLE XB=0.3293,4.5475,-0.7112,-0.6604,3.8427,4.8768/Duct
&HOLE XB=0.3592,4.5176,-0.7620,-0.7112,3.8318,4.8768/Duct
&HOLE XB=0.3892,4.4876,-0.8128,-0.7620,3.8209,4.8768/Duct
&HOLE XB=0.4191,4.4577,-0.8636,-0.8128,3.8100,4.8768/Duct
&HOLE XB=0.4490,4.4278,-0.9144,-0.8636,3.7991,4.8768/Duct
&HOLE XB=0.4790,4.3978,-0.9652,-0.9144,3.7882,4.8768/Duct
&HOLE XB=0.5089,4.3679,-1.0160,-0.9652,3.7773,4.8768/Duct
&HOLE XB=0.5388,4.3380,-1.0668,-1.0160,3.7665,4.8768/Duct
&HOLE XB=0.5688,4.3080,-1.1176,-1.0668,3.7556,4.8768/Duct
&HOLE XB=0.5987,4.2781,-1.1684,-1.1176,3.7447,4.8768/Duct
&HOLE XB=0.6287,4.2482,-1.2192,-1.1684,3.7338,4.8768/Duct
&HOLE XB=0.6586,4.2182,-1.2700,-1.2192,3.7229,4.8768/Duct
&HOLE XB=0.6885,4.1883,-1.3208,-1.2700,3.7120,4.8768/Duct
&HOLE XB=0.7185,4.1583,-1.3716,-1.3208,3.7011,4.8768/Duct
&HOLE XB=0.7484,4.1284,-1.4224,-1.3716,3.6903,4.8768/Duct
&HOLE XB=0.7783,4.0985,-1.4732,-1.4224,3.6794,4.8768/Duct
&HOLE XB=0.8083,4.0685,-1.5240,-1.4732,3.6685,4.8768/Duct
&HOLE XB=0.8382,4.0386,-1.5748,-1.5240,3.6576,4.8768/Duct
&HOLE XB=0.8681,4.0087,-1.6256,-1.5748,3.6467,4.8768/Duct
&HOLE XB=0.8981,3.9787,-1.6764,-1.6256,3.6358,4.8768/Duct
&HOLE XB=0.9280,3.9488,-1.7272,-1.6764,3.6249,4.8768/Duct
&HOLE XB=0.9579,3.9189,-1.7780,-1.7272,3.6141,4.8768/Duct
&HOLE XB=0.9879,3.8889,-1.8288,-1.7780,3.6032,4.8768/Duct
&HOLE XB=1.0178,3.8590,-1.8796,-1.8288,3.5923,4.8768/Duct
&HOLE XB=1.0478,3.8290,-1.9304,-1.8796,3.5814,4.8768/Duct
&HOLE XB=1.0777,3.7991,-1.9812,-1.9304,3.5705,4.8768/Duct
&HOLE XB=1.1076,3.7692,-2.0320,-1.9812,3.5596,4.8768/Duct
&HOLE XB=1.1376,3.7392,-2.0828,-2.0320,3.5487,4.8768/Duct
&HOLE XB=1.1675,3.7093,-2.1336,-2.0828,3.5379,4.8768/Duct
&HOLE XB=1.1974,3.6794,-2.1844,-2.1336,3.5270,4.8768/Duct
&HOLE XB=1.2274,3.6494,-2.2352,-2.1844,3.5161,4.8768/Duct
&HOLE XB=1.2573,3.6195,-2.2860,-2.2352,3.5052,4.8768/Duct
&HOLE XB=1.2872,3.5896,-2.3368,-2.2860,3.4943,4.8768/Duct
&HOLE XB=1.3172,3.5596,-2.3876,-2.3368,3.4834,4.8768/Duct
&HOLE XB=1.3471,3.5297,-2.4384,-2.3876,3.4725,4.8768/Duct
&HOLE XB=1.3770,3.4998,-2.4892,-2.4384,3.4617,4.8768/Duct
&HOLE XB=1.4070,3.4698,-2.5400,-2.4892,3.4508,4.8768/Duct
&HOLE XB=1.4369,3.4399,-2.5908,-2.5400,3.4399,4.8768/Duct
&HOLE XB=1.4669,3.4099,-2.6416,-2.5908,3.4290,4.8768/Duct
&HOLE XB=1.4968,3.3800,-2.6924,-2.6416,3.4181,4.8768/Duct
&HOLE XB=1.5267,3.3501,-2.7432,-2.6924,3.4072,4.8768/Duct
&HOLE XB=1.5567,3.3201,-2.7940,-2.7432,3.3963,4.8768/Duct
&HOLE XB=1.5866,3.2902,-2.8448,-2.7940,3.3855,4.8768/Duct
&HOLE XB=1.6165,3.2603,-2.8956,-2.8448,3.3746,4.8768/Duct
&HOLE XB=1.6465,3.2303,-2.9464,-2.8956,3.3637,4.8768/Duct
&HOLE XB=1.6764,3.2004,-2.9972,-2.9464,3.3528,4.8768/Duct

Pressure Probes
&DEVC XYZ=0.3,3.0,0.4562,QUANTITY='PRESSURE',ID='SFP'/
&DEVC XYZ=0.3,3.0,1.8288,QUANTITY='PRESSURE',ID='CAP'/
&DEVC XYZ=0.8,3.0,1.8288,QUANTITY='PRESSURE',ID='PRES'/
&DEVC XYZ=1.2,3.0,1.8288,QUANTITY='PRESSURE',ID='POSTS'/
&DEVC XYZ=0.3,3.0,3.0000,QUANTITY='PRESSURE',ID='RP'/
&DEVC XYZ=0.3,3.0,4.4196,QUANTITY='PRESSURE',ID='PP'/

Subfloor
&DEVC XYZ=0.3048, 7.0104, 0.7620, QUANTITY='U-VELOCITY', ID='SF1-X'/
&DEVC XYZ=0.9144, 6.7056, 0.7620, QUANTITY='U-VELOCITY', ID='SF2-X'/
&DEVC XYZ=2.4384, 7.0104, 0.7620, QUANTITY='U-VELOCITY', ID='SF3-X'/
&DEVC XYZ=2.1336, 3.9624, 0.7620, QUANTITY='U-VELOCITY', ID='SF4-X'/
&DEVC XYZ=0.9144, 3.9624, 0.7620, QUANTITY='U-VELOCITY', ID='SF5-X'/
&DEVC XYZ=0.3048, 3.9624, 0.7620, QUANTITY='U-VELOCITY', ID='SF6-X'/
&DEVC XYZ=0.3048, 1.9812, 0.7620, QUANTITY='U-VELOCITY', ID='SF7-X'/
&DEVC XYZ=2.1336, 1.9812, 0.7620, QUANTITY='U-VELOCITY', ID='SF8-X'/
&DEVC XYZ=2.1336, 0.1524, 0.7620, QUANTITY='U-VELOCITY', ID='SF9-X'/
&DEVC XYZ=0.3048, 0.1524, 0.7620, QUANTITY='U-VELOCITY', ID='SF10-X'/
Cold Aisle
&DEVC XYZ=0.3810, 7.0866, 1.5240, QUANTITY='U-VELOCITY', ID='CA1-X'/
&DEVC XYZ=0.3810, 4.4196, 1.5240, QUANTITY='U-VELOCITY', ID='CA2-X'/
&DEVC XYZ=0.3810, 2.1082, 1.5240, QUANTITY='U-VELOCITY', ID='CA3-X'/
&DEVC XYZ=0.3810, 2.1082, 2.1336, QUANTITY='U-VELOCITY', ID='CA4-X'/
&DEVC XYZ=0.3810, 4.4196, 2.1336, QUANTITY='U-VELOCITY', ID='CA5-X'/
&DEVC XYZ=0.3810, 7.0866, 2.1336, QUANTITY='U-VELOCITY', ID='CA6-X'/
&DEVC XYZ=0.3810, 7.0866, 2.4638, QUANTITY='U-VELOCITY', ID='CA7-X'/
&DEVC XYZ=0.3810, 4.4196, 2.4638, QUANTITY='U-VELOCITY', ID='CA8-X'/
&DEVC XYZ=0.3810, 2.1082, 2.4638, QUANTITY='U-VELOCITY', ID='CA9-X'/
&DEVC XYZ=0.3810, 2.1082, 1.0160, QUANTITY='U-VELOCITY', ID='CA10-X'/
&DEVC XYZ=0.3810, 4.4196, 1.0160, QUANTITY='U-VELOCITY', ID='CA11-X'/
&DEVC XYZ=0.3810, 5.7404, 1.0160, QUANTITY='U-VELOCITY', ID='CA13-X'/
&DEVC XYZ=0.3810, 3.0988, 1.0160, QUANTITY='U-VELOCITY', ID='CA14-X'/
Hot Aisle Servers
&DEVC XYZ=1.4478, 2.1082, 2.1336, QUANTITY='U-VELOCITY', ID='HAS1-X'/
&DEVC XYZ=1.4478, 4.4196, 2.1336, QUANTITY='U-VELOCITY', ID='HAS2-X'/
&DEVC XYZ=1.6002, 7.0866, 1.5240, QUANTITY='U-VELOCITY', ID='HAS4-X'/
&DEVC XYZ=1.4478, 4.4196, 1.5240, QUANTITY='U-VELOCITY', ID='HAS6-X'/
&DEVC XYZ=1.4478, 2.1082, 1.5240, QUANTITY='U-VELOCITY', ID='HAS7-X'/
&DEVC XYZ=1.4478, 2.1082, 2.7432, QUANTITY='U-VELOCITY', ID='HAS10-X'/
&DEVC XYZ=1.4478, 4.4196, 2.7432, QUANTITY='U-VELOCITY', ID='HAS11-X'/
&DEVC XYZ=1.6002, 7.0866, 2.7432, QUANTITY='U-VELOCITY', ID='HAS12-X'/
Hot Aisle
&DEVC XYZ=2.4384, 2.1082, 1.5240, QUANTITY='U-VELOCITY', ID='HA1-X'/
&DEVC XYZ=2.4384, 4.4196, 1.5240, QUANTITY='U-VELOCITY', ID='HA2-X'/
&DEVC XYZ=2.4384, 7.0866, 1.5240, QUANTITY='U-VELOCITY', ID='HA3-X'/
&DEVC XYZ=2.4384, 7.0866, 2.1336, QUANTITY='U-VELOCITY', ID='HA4-X'/
&DEVC XYZ=2.4384, 4.4196, 2.1336, QUANTITY='U-VELOCITY', ID='HA5-X'/
&DEVC XYZ=2.4384, 2.1082, 2.1336, QUANTITY='U-VELOCITY', ID='HA6-X'/
&DEVC XYZ=2.4384, 2.1082, 2.4638, QUANTITY='U-VELOCITY', ID='HA7-X'/
&DEVC XYZ=2.4384, 4.4196, 2.4638, QUANTITY='U-VELOCITY', ID='HA8-X'/
&DEVC XYZ=2.4384, 7.0866, 2.4638, QUANTITY='U-VELOCITY', ID='HA9-X'/
Ceiling
&DEVC XYZ=0.9144, 7.0104, 3.8608, QUANTITY='U-VELOCITY', ID='CE1-X'/
&DEVC XYZ=2.4384, 7.0104, 3.8608, QUANTITY='U-VELOCITY', ID='CE2-X'/
&DEVC XYZ=4.2672, 6.4008, 3.8608, QUANTITY='U-VELOCITY', ID='CE3-X'/
&DEVC XYZ=2.0574, 3.6576, 3.8608, QUANTITY='U-VELOCITY', ID='CE4-X'/
&DEVC XYZ=3.6576, 6.4008, 3.8608, QUANTITY='U-VELOCITY', ID='CE5-X'/
&DEVC XYZ=2.4384, 7.0104, 3.8608, QUANTITY='U-VELOCITY', ID='CE6-X'/
&DEVC XYZ=2.4384, 1.2192, 3.8608, QUANTITY='U-VELOCITY', ID='CE7-X'/
&DEVC XYZ=0.9144, 1.2192, 3.8608, QUANTITY='U-VELOCITY', ID='CE8-X'/
&DEVC XYZ=0.9144, 7.0104, 3.8608, QUANTITY='U-VELOCITY', ID='CE9-X'/
&DEVC XYZ=2.4384, 0.3048, 3.8608, QUANTITY='U-VELOCITY', ID='CE10-X'/
Ceiling Plenum
&DEVC XYZ=3.3400, 0.9120, 4.7244, QUANTITY='U-VELOCITY', ID='CP1-X'/
&DEVC XYZ=2.3560, 1.2160, 4.7244, QUANTITY='U-VELOCITY', ID='CP2-X'/
&DEVC XYZ=2.4320, 0.3040, 4.7244, QUANTITY='U-VELOCITY', ID='CP3-X'/
&DEVC XYZ=0.9120, 0.3040, 4.7244, QUANTITY='U-VELOCITY', ID='CP4-X'/
&DEVC XYZ=0.9120, 1.2160, 4.7244, QUANTITY='U-VELOCITY', ID='CP5-X'/
&DEVC XYZ=0.9120, 3.6480, 4.7244, QUANTITY='U-VELOCITY', ID='CP6-X'/
&DEVC XYZ=2.2800, 3.3440, 4.7244, QUANTITY='U-VELOCITY', ID='CP7-X'/
&DEVC XYZ=2.4320, 6.9920, 4.7244, QUANTITY='U-VELOCITY', ID='CP8-X'/
&DEVC XYZ=0.9120, 6.9920, 4.7244, QUANTITY='U-VELOCITY', ID='CP9-X'/
&DEVC XYZ=1.2160, 6.1560, 4.7244, QUANTITY='U-VELOCITY', ID='CP10-X'/
&DEVC XYZ=2.4320, 3.4200, 4.7244, QUANTITY='U-VELOCITY', ID='CP11-X'/
Subfloor
&DEVC XYZ=0.3048, 7.0104, 0.7620, QUANTITY='V-VELOCITY', ID='SF1-Y'/
&DEVC XYZ=0.9144, 6.7056, 0.7620, QUANTITY='V-VELOCITY', ID='SF2-Y'/
&DEVC XYZ=2.4384, 7.0104, 0.7620, QUANTITY='V-VELOCITY', ID='SF3-Y'/
&DEVC XYZ=2.1336, 3.9624, 0.7620, QUANTITY='V-VELOCITY', ID='SF4-Y'/
&DEVC XYZ=0.9144, 3.9624, 0.7620, QUANTITY='V-VELOCITY', ID='SF5-Y'/
&DEVC XYZ=0.3048, 3.9624, 0.7620, QUANTITY='V-VELOCITY', ID='SF6-Y'/
&DEVC XYZ=0.3048, 1.9812, 0.7620, QUANTITY='V-VELOCITY', ID='SF7-Y'/
&DEVC XYZ=2.1336, 1.9812, 0.7620, QUANTITY='V-VELOCITY', ID='SF8-Y'/
&DEVC XYZ=2.1336, 0.1524, 0.7620, QUANTITY='V-VELOCITY', ID='SF9-Y'/
&DEVC XYZ=0.3048, 0.1524, 0.7620, QUANTITY='V-VELOCITY', ID='SF10-Y'/
Cold Aisle
&DEVC XYZ=0.3810, 7.0866, 1.5240, QUANTITY='V-VELOCITY', ID='CA1-Y'/
&DEVC XYZ=0.3810, 4.4196, 1.5240, QUANTITY='V-VELOCITY', ID='CA2-Y'/
&DEVC XYZ=0.3810, 2.1082, 1.5240, QUANTITY='V-VELOCITY', ID='CA3-Y'/
&DEVC XYZ=0.3810, 2.1082, 2.1336, QUANTITY='V-VELOCITY', ID='CA4-Y'/
&DEVC XYZ=0.3810, 4.4196, 2.1336, QUANTITY='V-VELOCITY', ID='CA5-Y'/
&DEVC XYZ=0.3810, 7.0866, 2.1336, QUANTITY='V-VELOCITY', ID='CA6-Y'/
&DEVC XYZ=0.3810, 7.0866, 2.4638, QUANTITY='V-VELOCITY', ID='CA7-Y'/
&DEVC XYZ=0.3810, 4.4196, 2.4638, QUANTITY='V-VELOCITY', ID='CA8-Y'/
&DEVC XYZ=0.3810, 2.1082, 2.4638, QUANTITY='V-VELOCITY', ID='CA9-Y'/
&DEVC XYZ=0.3810, 2.1082, 1.0160, QUANTITY='V-VELOCITY', ID='CA10-Y'/
&DEVC XYZ=0.3810, 4.4196, 1.0160, QUANTITY='V-VELOCITY', ID='CA11-Y'/
&DEVC XYZ=0.3810, 5.7404, 1.0160, QUANTITY='V-VELOCITY', ID='CA13-Y'/
&DEVC XYZ=0.3810, 3.0988, 1.0160, QUANTITY='V-VELOCITY', ID='CA14-Y'/
Hot Aisle Servers
&DEVC XYZ=1.4478, 2.1082, 2.1336, QUANTITY='V-VELOCITY', ID='HAS1-Y'/
&DEVC XYZ=1.4478, 4.4196, 2.1336, QUANTITY='V-VELOCITY', ID='HAS2-Y'/
&DEVC XYZ=1.6002, 7.0866, 1.5240, QUANTITY='V-VELOCITY', ID='HAS4-Y'/
&DEVC XYZ=1.4478, 4.4196, 1.5240, QUANTITY='V-VELOCITY', ID='HAS6-Y'/
&DEVC XYZ=1.4478, 2.1082, 1.5240, QUANTITY='V-VELOCITY', ID='HAS7-Y'/
&DEVC XYZ=1.4478, 2.1082, 2.7432, QUANTITY='V-VELOCITY', ID='HAS10-Y'/
&DEVC XYZ=1.4478, 4.4196, 2.7432, QUANTITY='V-VELOCITY', ID='HAS11-Y'/
&DEVC XYZ=1.6002, 7.0866, 2.7432, QUANTITY='V-VELOCITY', ID='HAS12-Y'/
Hot Aisle
&DEVC XYZ=2.4384, 2.1082, 1.5240, QUANTITY='V-VELOCITY', ID='HA1-Y'/
&DEVC XYZ=2.4384, 4.4196, 1.5240, QUANTITY='V-VELOCITY', ID='HA2-Y'/
&DEVC XYZ=2.4384, 7.0866, 1.5240, QUANTITY='V-VELOCITY', ID='HA3-Y'/
&DEVC XYZ=2.4384, 7.0866, 2.1336, QUANTITY='V-VELOCITY', ID='HA4-Y'/
&DEVC XYZ=2.4384, 4.4196, 2.1336, QUANTITY='V-VELOCITY', ID='HA5-Y'/
&DEVC XYZ=2.4384, 2.1082, 2.1336, QUANTITY='V-VELOCITY', ID='HA6-Y'/
&DEVC XYZ=2.4384, 2.1082, 2.4638, QUANTITY='V-VELOCITY', ID='HA7-Y'/
&DEVC XYZ=2.4384, 4.4196, 2.4638, QUANTITY='V-VELOCITY', ID='HA8-Y'/
&DEVC XYZ=2.4384, 7.0866, 2.4638, QUANTITY='V-VELOCITY', ID='HA9-Y'/
Ceiling
&DEVC XYZ=0.9144, 7.0104, 3.8608, QUANTITY='V-VELOCITY', ID='CE1-Y'/
&DEVC XYZ=2.4384, 7.0104, 3.8608, QUANTITY='V-VELOCITY', ID='CE2-Y'/
&DEVC XYZ=4.2672, 6.4008, 3.8608, QUANTITY='V-VELOCITY', ID='CE3-Y'/
&DEVC XYZ=2.0574, 3.6576, 3.8608, QUANTITY='V-VELOCITY', ID='CE4-Y'/
&DEVC XYZ=3.6576, 6.4008, 3.8608, QUANTITY='V-VELOCITY', ID='CE5-Y'/
&DEVC XYZ=2.4384, 7.0104, 3.8608, QUANTITY='V-VELOCITY', ID='CE6-Y'/
&DEVC XYZ=2.4384, 1.2192, 3.8608, QUANTITY='V-VELOCITY', ID='CE7-Y'/
&DEVC XYZ=0.9144, 1.2192, 3.8608, QUANTITY='V-VELOCITY', ID='CE8-Y'/
&DEVC XYZ=0.9144, 7.0104, 3.8608, QUANTITY='V-VELOCITY', ID='CE9-Y'/
&DEVC XYZ=2.4384, 0.3048, 3.8608, QUANTITY='V-VELOCITY', ID='CE10-Y'/
Ceiling Plenum
&DEVC XYZ=3.3400, 0.9120, 4.7244, QUANTITY='V-VELOCITY', ID='CP1-Y'/
&DEVC XYZ=2.3560, 1.2160, 4.7244, QUANTITY='V-VELOCITY', ID='CP2-Y'/
&DEVC XYZ=2.4320, 0.3040, 4.7244, QUANTITY='V-VELOCITY', ID='CP3-Y'/
&DEVC XYZ=0.9120, 0.3040, 4.7244, QUANTITY='V-VELOCITY', ID='CP4-Y'/
&DEVC XYZ=0.9120, 1.2160, 4.7244, QUANTITY='V-VELOCITY', ID='CP5-Y'/
&DEVC XYZ=0.9120, 3.6480, 4.7244, QUANTITY='V-VELOCITY', ID='CP6-Y'/
&DEVC XYZ=2.2800, 3.3440, 4.7244, QUANTITY='V-VELOCITY', ID='CP7-Y'/
&DEVC XYZ=2.4320, 6.9920, 4.7244, QUANTITY='V-VELOCITY', ID='CP8-Y'/
&DEVC XYZ=0.9120, 6.9920, 4.7244, QUANTITY='V-VELOCITY', ID='CP9-Y'/
&DEVC XYZ=1.2160, 6.1560, 4.7244, QUANTITY='V-VELOCITY', ID='CP10-Y'/
&DEVC XYZ=2.4320, 3.4200, 4.7244, QUANTITY='V-VELOCITY', ID='CP11-Y'/
Subfloor
&DEVC XYZ=0.3048, 7.0104, 0.7620, QUANTITY='W-VELOCITY', ID='SF1-Z'/
&DEVC XYZ=0.9144, 6.7056, 0.7620, QUANTITY='W-VELOCITY', ID='SF2-Z'/
&DEVC XYZ=2.4384, 7.0104, 0.7620, QUANTITY='W-VELOCITY', ID='SF3-Z'/
&DEVC XYZ=2.1336, 3.9624, 0.7620, QUANTITY='W-VELOCITY', ID='SF4-Z'/
&DEVC XYZ=0.9144, 3.9624, 0.7620, QUANTITY='W-VELOCITY', ID='SF5-Z'/
&DEVC XYZ=0.3048, 3.9624, 0.7620, QUANTITY='W-VELOCITY', ID='SF6-Z'/
&DEVC XYZ=0.3048, 1.9812, 0.7620, QUANTITY='W-VELOCITY', ID='SF7-Z'/
&DEVC XYZ=2.1336, 1.9812, 0.7620, QUANTITY='W-VELOCITY', ID='SF8-Z'/
&DEVC XYZ=2.1336, 0.1524, 0.7620, QUANTITY='W-VELOCITY', ID='SF9-Z'/
&DEVC XYZ=0.3048, 0.1524, 0.7620, QUANTITY='W-VELOCITY', ID='SF10-Z'/
Cold Aisle
&DEVC XYZ=0.3810, 7.0866, 1.5240, QUANTITY='W-VELOCITY', ID='CA1-Z'/
&DEVC XYZ=0.3810, 4.4196, 1.5240, QUANTITY='W-VELOCITY', ID='CA2-Z'/
&DEVC XYZ=0.3810, 2.1082, 1.5240, QUANTITY='W-VELOCITY', ID='CA3-Z'/
&DEVC XYZ=0.3810, 2.1082, 2.1336, QUANTITY='W-VELOCITY', ID='CA4-Z'/
&DEVC XYZ=0.3810, 4.4196, 2.1336, QUANTITY='W-VELOCITY', ID='CA5-Z'/
&DEVC XYZ=0.3810, 7.0866, 2.1336, QUANTITY='W-VELOCITY', ID='CA6-Z'/
&DEVC XYZ=0.3810, 7.0866, 2.4638, QUANTITY='W-VELOCITY', ID='CA7-Z'/
&DEVC XYZ=0.3810, 4.4196, 2.4638, QUANTITY='W-VELOCITY', ID='CA8-Z'/
&DEVC XYZ=0.3810, 2.1082, 2.4638, QUANTITY='W-VELOCITY', ID='CA9-Z'/
&DEVC XYZ=0.3810, 2.1082, 1.0160, QUANTITY='W-VELOCITY', ID='CA10-Z'/
&DEVC XYZ=0.3810, 4.4196, 1.0160, QUANTITY='W-VELOCITY', ID='CA11-Z'/
&DEVC XYZ=0.3810, 5.7404, 1.0160, QUANTITY='W-VELOCITY', ID='CA13-Z'/
&DEVC XYZ=0.3810, 3.0988, 1.0160, QUANTITY='W-VELOCITY', ID='CA14-Z'/
Hot Aisle Servers
&DEVC XYZ=1.4478, 2.1082, 2.1336, QUANTITY='W-VELOCITY', ID='HAS1-Z'/
&DEVC XYZ=1.4478, 4.4196, 2.1336, QUANTITY='W-VELOCITY', ID='HAS2-Z'/
&DEVC XYZ=1.6002, 7.0866, 1.5240, QUANTITY='W-VELOCITY', ID='HAS4-Z'/
&DEVC XYZ=1.4478, 4.4196, 1.5240, QUANTITY='W-VELOCITY', ID='HAS6-Z'/
&DEVC XYZ=1.4478, 2.1082, 1.5240, QUANTITY='W-VELOCITY', ID='HAS7-Z'/
&DEVC XYZ=1.4478, 2.1082, 2.7432, QUANTITY='W-VELOCITY', ID='HAS10-Z'/
&DEVC XYZ=1.4478, 4.4196, 2.7432, QUANTITY='W-VELOCITY', ID='HAS11-Z'/
&DEVC XYZ=1.6002, 7.0866, 2.7432, QUANTITY='W-VELOCITY', ID='HAS12-Z'/
Hot Aisle
&DEVC XYZ=2.4384, 2.1082, 1.5240, QUANTITY='W-VELOCITY', ID='HA1-Z'/
&DEVC XYZ=2.4384, 4.4196, 1.5240, QUANTITY='W-VELOCITY', ID='HA2-Z'/
&DEVC XYZ=2.4384, 7.0866, 1.5240, QUANTITY='W-VELOCITY', ID='HA3-Z'/
&DEVC XYZ=2.4384, 7.0866, 2.1336, QUANTITY='W-VELOCITY', ID='HA4-Z'/
&DEVC XYZ=2.4384, 4.4196, 2.1336, QUANTITY='W-VELOCITY', ID='HA5-Z'/
&DEVC XYZ=2.4384, 2.1082, 2.1336, QUANTITY='W-VELOCITY', ID='HA6-Z'/
&DEVC XYZ=2.4384, 2.1082, 2.4638, QUANTITY='W-VELOCITY', ID='HA7-Z'/
&DEVC XYZ=2.4384, 4.4196, 2.4638, QUANTITY='W-VELOCITY', ID='HA8-Z'/
&DEVC XYZ=2.4384, 7.0866, 2.4638, QUANTITY='W-VELOCITY', ID='HA9-Z'/
Ceiling
&DEVC XYZ=0.9144, 7.0104, 3.8608, QUANTITY='W-VELOCITY', ID='CE1-Z'/
&DEVC XYZ=2.4384, 7.0104, 3.8608, QUANTITY='W-VELOCITY', ID='CE2-Z'/
&DEVC XYZ=4.2672, 6.4008, 3.8608, QUANTITY='W-VELOCITY', ID='CE3-Z'/
&DEVC XYZ=2.0574, 3.6576, 3.8608, QUANTITY='W-VELOCITY', ID='CE4-Z'/
&DEVC XYZ=3.6576, 6.4008, 3.8608, QUANTITY='W-VELOCITY', ID='CE5-Z'/
&DEVC XYZ=2.4384, 7.0104, 3.8608, QUANTITY='W-VELOCITY', ID='CE6-Z'/
&DEVC XYZ=2.4384, 1.2192, 3.8608, QUANTITY='W-VELOCITY', ID='CE7-Z'/
&DEVC XYZ=0.9144, 1.2192, 3.8608, QUANTITY='W-VELOCITY', ID='CE8-Z'/
&DEVC XYZ=0.9144, 7.0104, 3.8608, QUANTITY='W-VELOCITY', ID='CE9-Z'/
&DEVC XYZ=2.4384, 0.3048, 3.8608, QUANTITY='W-VELOCITY', ID='CE10-Z'/
Ceiling Plenum
&DEVC XYZ=3.3400, 0.9120, 4.7244, QUANTITY='W-VELOCITY', ID='CP1-Z'/
&DEVC XYZ=2.3560, 1.2160, 4.7244, QUANTITY='W-VELOCITY', ID='CP2-Z'/
&DEVC XYZ=2.4320, 0.3040, 4.7244, QUANTITY='W-VELOCITY', ID='CP3-Z'/
&DEVC XYZ=0.9120, 0.3040, 4.7244, QUANTITY='W-VELOCITY', ID='CP4-Z'/
&DEVC XYZ=0.9120, 1.2160, 4.7244, QUANTITY='W-VELOCITY', ID='CP5-Z'/
&DEVC XYZ=0.9120, 3.6480, 4.7244, QUANTITY='W-VELOCITY', ID='CP6-Z'/
&DEVC XYZ=2.2800, 3.3440, 4.7244, QUANTITY='W-VELOCITY', ID='CP7-Z'/
&DEVC XYZ=2.4320, 6.9920, 4.7244, QUANTITY='W-VELOCITY', ID='CP8-Z'/
&DEVC XYZ=0.9120, 6.9920, 4.7244, QUANTITY='W-VELOCITY', ID='CP9-Z'/
&DEVC XYZ=1.2160, 6.1560, 4.7244, QUANTITY='W-VELOCITY', ID='CP10-Z'/
&DEVC XYZ=2.4320, 3.4200, 4.7244, QUANTITY='W-VELOCITY', ID='CP11-Z'/
