&HEAD CHID='FM_SNL_22', TITLE='FM-SNL Test 22' /

&MESH IJK=24,48,64, XB= 8.0,10.4, 4.0, 8.8, 0.0, 6.1 /
&MESH IJK=40,44,32, XB= 0.0, 8.0, 0.0, 8.8, 0.0, 6.1 /
&MESH IJK=51,20,32, XB= 8.0,18.2, 0.0, 4.0, 0.0, 6.1 /
&MESH IJK=39,41,32, XB=10.4,18.2, 4.0,12.2, 0.0, 6.1 /
&MESH IJK=52,17,32, XB= 0.0,10.4, 8.8,12.2, 0.0, 6.1 /

&TIME T_END=1440. /

&MISC TMPA=14. /

&RADI RADIATIVE_FRACTION=0.4 /

&REAC FUEL='PROPYLENE'
      FYI='Propylene, C_3 H_6'
      SOOT_YIELD=0.02 /

&SURF ID='burner', HRRPUA=1468., RAMP_Q='fire', COLOR='RED' / 
&RAMP ID='fire',T=   0.0,F=0.0 /
&RAMP ID='fire',T= 180.0,F=0.0625 /
&RAMP ID='fire',T= 240.0,F=0.25   /
&RAMP ID='fire',T= 300.0,F=0.5625 /
&RAMP ID='fire',T= 360.0,F=1.0    /
&RAMP ID='fire',T= 815.0,F=1.0    /
&RAMP ID='fire',T= 816.0,F=0.0    /

&MATL ID='MARINITE'
      FYI='Nowlen, Survivors Guide, Feb 1999'
      SPECIFIC_HEAT  = 1.16
      CONDUCTIVITY   = 0.23
      DENSITY        = 1000. /

&SURF ID         = 'WALL BOARD'
      DEFAULT    = .TRUE.
      MATL_ID    = 'MARINITE'
      COLOR      = 'WHEAT 4'
      THICKNESS  = 0.025 /

&SURF ID='duct',VOLUME_FLOW=-0.063,COLOR='GREEN' / 

&MATL ID            = 'STEEL'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.46
      CONDUCTIVITY  = 45.8
      DENSITY       = 7850. /

&SURF ID         = 'STEEL SHEET'
      COLOR      = 'DARK OLIVE GREEN'
      MATL_ID    = 'STEEL'
      BACKING    = 'EXPOSED'
      THICKNESS  = 0.005 /

&OBST XB= 8.7, 9.5, 7.4,8.2,0.0,0.2,SURF_IDS='burner','WALL BOARD','WALL BOARD' /sand burner 

&OBST XB= 8.5, 9.7, 8.6,8.6,0.0,2.4,SURF_ID='STEEL SHEET' / cabinet back panel
&OBST XB= 8.5, 8.5, 6.8,8.6,0.0,2.4,SURF_ID='STEEL SHEET' / cabinet side panel
&OBST XB= 9.7, 9.7, 6.8,8.6,0.0,2.4,SURF_ID='STEEL SHEET' / cabinet side panel
&OBST XB= 8.5, 9.7, 6.8,8.6,2.4,2.4,SURF_ID='STEEL SHEET' / cabinet top  panel

&OBST XB= 2.8, 3.4, 2.8, 3.4, 4.9, 6.1, SURF_IDS='WALL BOARD','WALL BOARD','duct' /#1 injection duct 
&OBST XB= 2.8, 3.4, 2.8, 3.4, 4.6, 4.6 /  deflector plate

&OBST XB= 8.9, 9.5, 2.8, 3.4, 4.9, 6.1, SURF_IDS='WALL BOARD','WALL BOARD','duct' /#2 injection duct
&OBST XB= 8.9, 9.5, 2.8, 3.4, 4.6, 4.6 /  deflector plate

&OBST XB=15.0,15.6, 2.8, 3.4, 4.9, 6.1, SURF_IDS='WALL BOARD','WALL BOARD','duct' /#3 injection duct 
&OBST XB=15.0,15.6, 2.8, 3.4, 4.6, 4.6 /  deflector plate 
 
&OBST XB= 2.8, 3.4, 8.9, 9.5, 4.9, 6.1, SURF_IDS='WALL BOARD','WALL BOARD','duct' /#4 injection duct 
&OBST XB= 2.8, 3.4, 8.9, 9.5, 4.6, 4.6 /  deflector plate
 
&OBST XB= 8.9, 9.5, 8.9, 9.5, 4.9, 6.1, SURF_IDS='WALL BOARD','WALL BOARD','duct' /#5 injection duct
&OBST XB= 8.9, 9.5, 8.9, 9.5, 4.6, 4.6 /  deflector plate

&OBST XB=15.0,15.6, 8.9, 9.5, 4.9, 6.1, SURF_IDS='WALL BOARD','WALL BOARD','duct' /#6 injection duct
&OBST XB=15.0,15.6, 8.9, 9.5, 4.6, 4.6 /  deflector plate 

&VENT XB= 0.0, 0.6, 5.2, 7.0, 6.1, 6.1, SURF_ID='OPEN' / exhaust vent

&SLCF PBY=6.0,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&DUMP DT_HRR=10., DT_DEVC=10., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&DEVC XYZ=3.05,6.1,5.98,QUANTITY='TEMPERATURE',ID='Sector3 Ch11' /
&DEVC XYZ=3.05,6.1,5.49,QUANTITY='TEMPERATURE',ID='Sector3 Ch12' /
&DEVC XYZ=3.05,6.1,4.27,QUANTITY='TEMPERATURE',ID='Sector3 Ch13' /
&DEVC XYZ=3.05,6.1,3.05,QUANTITY='TEMPERATURE',ID='Sector3 Ch14' / 
&DEVC XYZ=3.05,6.1,1.83,QUANTITY='TEMPERATURE',ID='Sector3 Ch15' /
&DEVC XYZ=9.15,6.1,5.98,QUANTITY='TEMPERATURE',ID='Sector2 Ch6' /
&DEVC XYZ=9.15,6.1,5.49,QUANTITY='TEMPERATURE',ID='Sector2 Ch7' /
&DEVC XYZ=9.15,6.1,4.27,QUANTITY='TEMPERATURE',ID='Sector2 Ch8' /
&DEVC XYZ=9.15,6.1,3.05,QUANTITY='TEMPERATURE',ID='Sector2 Ch9' /
&DEVC XYZ=9.15,6.1,1.83,QUANTITY='TEMPERATURE',ID='Sector2 Ch10' /
&DEVC XYZ=15.25,6.1,5.98,QUANTITY='TEMPERATURE',ID='Sector1 Ch1' /
&DEVC XYZ=15.25,6.1,5.49,QUANTITY='TEMPERATURE',ID='Sector1 Ch2' /
&DEVC XYZ=15.25,6.1,4.27,QUANTITY='TEMPERATURE',ID='Sector1 Ch3' / 
&DEVC XYZ=15.25,6.1,3.05,QUANTITY='TEMPERATURE',ID='Sector1 Ch4' / 
&DEVC XYZ=15.25,6.1,1.83,QUANTITY='TEMPERATURE',ID='Sector1 Ch5' /
&DEVC XYZ=15.25,1.52,5.98,QUANTITY='TEMPERATURE',ID='Station1 Ch16' /
&DEVC XYZ=15.25,1.52,5.49,QUANTITY='TEMPERATURE',ID='Station1 Ch41' /
&DEVC XYZ=15.25,1.52,4.27,QUANTITY='TEMPERATURE',ID='Station1 Ch42' /
&DEVC XYZ=15.25,1.52,3.05,QUANTITY='TEMPERATURE',ID='Station1 Ch43' /
&DEVC XYZ=15.25,1.52,1.83,QUANTITY='TEMPERATURE',ID='Station1 Ch44' /
&DEVC XYZ=9.14,1.52,5.98,QUANTITY='TEMPERATURE',ID='Station2 Ch17' /
&DEVC XYZ=9.14,1.52,5.49,QUANTITY='TEMPERATURE',ID='Station2 Ch45' /
&DEVC XYZ=9.14,1.52,4.27,QUANTITY='TEMPERATURE',ID='Station2 Ch46' /
&DEVC XYZ=9.14,1.52,3.05,QUANTITY='TEMPERATURE',ID='Station2 Ch47' /
&DEVC XYZ=9.14,1.52,1.83,QUANTITY='TEMPERATURE',ID='Station2 Ch48' /
&DEVC XYZ=3.05,1.52,5.98,QUANTITY='TEMPERATURE',ID='Station3 Ch18' /
&DEVC XYZ=3.05,1.52,5.49,QUANTITY='TEMPERATURE',ID='Station3 Ch49' /
&DEVC XYZ=3.05,1.52,4.27,QUANTITY='TEMPERATURE',ID='Station3 Ch50' /
&DEVC XYZ=3.05,1.52,3.05,QUANTITY='TEMPERATURE',ID='Station3 Ch51' /
&DEVC XYZ=3.05,1.52,1.83,QUANTITY='TEMPERATURE',ID='Station3 Ch52' /
&DEVC XYZ=12.19,3.05,5.98,QUANTITY='TEMPERATURE',ID='Station4 Ch19' /
&DEVC XYZ=12.19,3.05,5.49,QUANTITY='TEMPERATURE',ID='Station4 Ch53' /
&DEVC XYZ=12.19,3.05,4.27,QUANTITY='TEMPERATURE',ID='Station4 Ch54' /
&DEVC XYZ=12.19,3.05,3.05,QUANTITY='TEMPERATURE',ID='Station4 Ch55' /
&DEVC XYZ=12.19,3.05,1.83,QUANTITY='TEMPERATURE',ID='Station4 Ch56' /
&DEVC XYZ=6.10,3.05,5.98,QUANTITY='TEMPERATURE',ID='Station5 Ch20' /
&DEVC XYZ=6.10,3.05,5.49,QUANTITY='TEMPERATURE',ID='Station5 Ch57' /
&DEVC XYZ=6.10,3.05,4.27,QUANTITY='TEMPERATURE',ID='Station5 Ch58' /
&DEVC XYZ=6.10,3.05,3.05,QUANTITY='TEMPERATURE',ID='Station5 Ch59' /
&DEVC XYZ=6.10,3.05,1.83,QUANTITY='TEMPERATURE',ID='Station5 Ch60' /
&DEVC XYZ=12.19,9.14,5.98,QUANTITY='TEMPERATURE',ID='Station6 Ch21' /
&DEVC XYZ=12.19,9.14,5.49,QUANTITY='TEMPERATURE',ID='Station6 Ch61' /
&DEVC XYZ=12.19,9.14,4.27,QUANTITY='TEMPERATURE',ID='Station6 Ch62' /
&DEVC XYZ=12.19,9.14,3.05,QUANTITY='TEMPERATURE',ID='Station6 Ch63' /
&DEVC XYZ=12.19,9.14,1.83,QUANTITY='TEMPERATURE',ID='Station6 Ch64' /
&DEVC XYZ=6.10,9.14,5.98,QUANTITY='TEMPERATURE',ID='Station7 Ch22' /
&DEVC XYZ=6.10,9.14,5.49,QUANTITY='TEMPERATURE',ID='Station7 Ch65' /
&DEVC XYZ=6.10,9.14,4.27,QUANTITY='TEMPERATURE',ID='Station7 Ch66' /
&DEVC XYZ=6.10,9.14,3.05,QUANTITY='TEMPERATURE',ID='Station7 Ch67' /
&DEVC XYZ=6.10,9.14,1.83,QUANTITY='TEMPERATURE',ID='Station7 Ch68' /
&DEVC XYZ=15.24,10.67,5.98,QUANTITY='TEMPERATURE',ID='Station8 Ch23' /
&DEVC XYZ=15.24,10.67,5.49,QUANTITY='TEMPERATURE',ID='Station8 Ch69' /
&DEVC XYZ=15.24,10.67,4.27,QUANTITY='TEMPERATURE',ID='Station8 Ch70' /
&DEVC XYZ=15.24,10.67,3.05,QUANTITY='TEMPERATURE',ID='Station8 Ch71' /
&DEVC XYZ=15.24,10.67,1.83,QUANTITY='TEMPERATURE',ID='Station8 Ch72' /
&DEVC XYZ=9.14,10.67,5.98,QUANTITY='TEMPERATURE',ID='Station9 Ch24' /
&DEVC XYZ=9.14,10.67,5.49,QUANTITY='TEMPERATURE',ID='Station9 Ch73' /
&DEVC XYZ=9.14,10.67,4.27,QUANTITY='TEMPERATURE',ID='Station9 Ch74' /
&DEVC XYZ=9.14,10.67,3.05,QUANTITY='TEMPERATURE',ID='Station9 Ch75' /
&DEVC XYZ=9.14,10.67,1.83,QUANTITY='TEMPERATURE',ID='Station9 Ch76' /
&DEVC XYZ=3.05,10.67,5.98,QUANTITY='TEMPERATURE',ID='Station10 Ch25' /
&DEVC XYZ=3.05,10.67,5.49,QUANTITY='TEMPERATURE',ID='Station10 Ch77' /
&DEVC XYZ=3.05,10.67,4.27,QUANTITY='TEMPERATURE',ID='Station10 Ch78' /
&DEVC XYZ=3.05,10.67,3.05,QUANTITY='TEMPERATURE',ID='Station10 Ch79' /
&DEVC XYZ=3.05,10.67,1.83,QUANTITY='TEMPERATURE',ID='Station10 Ch80' /
&DEVC XYZ=16.76,4.57,5.98,QUANTITY='TEMPERATURE',ID='Station11 Ch26' /
&DEVC XYZ=1.52,4.57,5.98,QUANTITY='TEMPERATURE',ID='Station12 Ch27' /
&DEVC XYZ=12.19,6.1,5.98,QUANTITY='TEMPERATURE',ID='Station13 Ch28' / (Centerline Plume) 
&DEVC XYZ=6.10,6.10,5.98,QUANTITY='TEMPERATURE',ID='Station14 Ch29' /
&DEVC XYZ=16.76,7.62,5.98,QUANTITY='TEMPERATURE',ID='Station15 Ch30' /
&DEVC XYZ=1.52,7.62,5.98,QUANTITY='TEMPERATURE',ID='Station16 Ch31' /

&TAIL /



