&HEAD CHID='propylene', TITLE='FM Vertical Wall Flame Experiments' /

&MESH XB=0.000,0.150,-0.190,-0.06333,0.000,0.200, IJK=30,25,40, MULT_ID='mesh' /
&MULT ID='mesh', DY=0.12667, DZ=0.200, J_UPPER=2, K_UPPER=9 /

&TIME T_END=65. /

&COMB RADIATIVE_FRACTION=0., N_SIMPLE_CHEMISTRY_REACTIONS=2 /

&REAC FUEL='PROPYLENE', SOOT_YIELD=0.095, CO_YIELD=0.017, FYI='SFPE Handbook, 4th ed., Table 3-4.16' /

&SURF ID='BURNER', SPEC_ID(1)='PROPYLENE', MASS_FLUX(1)=0.01, COLOR='ORANGE', RAMP_MF(1)='fuel' /
&RAMP ID='fuel', T= 0., F=0. /
&RAMP ID='fuel', T=60., F=6. /

&VENT XB= 0.000, 0.0,-0.19, 0.19,0.00,1.32, SURF_ID='BURNER'/
&VENT XB= 0.005, 0.3,-0.19, 0.19,0.00,0.00, SURF_ID='OPEN'/
&VENT MB='ZMAX'                           , SURF_ID='OPEN'/
&VENT MB='XMAX'                           , SURF_ID='OPEN'/
                             
&BNDF QUANTITY='GAUGE HEAT FLUX' /
&BNDF QUANTITY='RADIATIVE HEAT FLUX' /
&BNDF QUANTITY='CONVECTIVE HEAT FLUX' /

&SLCF PBY=0.001, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='HRRPUV', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=0.001, QUANTITY='HRRPUV' /

&DUMP DT_DEVC=2., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&DEVC ID='HF', QUANTITY='GAUGE HEAT FLUX', POINTS=40, XB=0.00,0.00,0.01,0.01,0.025,1.975, IOR=1, TIME_HISTORY=.TRUE. /
&DEVC ID='T_TC', QUANTITY='THERMOCOUPLE',  POINTS=50, XB=0.0015,0.1485,0.01,0.01,0.771,0.771, TIME_HISTORY=.TRUE. /
&DEVC ID='soot_0365', QUANTITY='MASS FRACTION', SPEC_ID='SOOT', POINTS=50, XB=0.0015,0.1485,0.01,0.01,0.365,0.365, TIME_HISTORY=.TRUE. /
&DEVC ID='soot_0527', QUANTITY='MASS FRACTION', SPEC_ID='SOOT', POINTS=50, XB=0.0015,0.1485,0.01,0.01,0.527,0.527, TIME_HISTORY=.TRUE. /
&DEVC ID='soot_0771', QUANTITY='MASS FRACTION', SPEC_ID='SOOT', POINTS=50, XB=0.0015,0.1485,0.01,0.01,0.771,0.771, TIME_HISTORY=.TRUE. /
&DEVC ID='soot_1022', QUANTITY='MASS FRACTION', SPEC_ID='SOOT', POINTS=50, XB=0.0015,0.1485,0.01,0.01,1.022,1.022, TIME_HISTORY=.TRUE. /
&DEVC ID='soot_1317', QUANTITY='MASS FRACTION', SPEC_ID='SOOT', POINTS=50, XB=0.0015,0.1485,0.01,0.01,1.317,1.317, TIME_HISTORY=.TRUE. /
&DEVC ID='rad_066', QUANTITY='RADIANCE', XYZ=0.13,0.001,0.066, ORIENTATION=-1,0,0 /
&DEVC ID='rad_330', QUANTITY='RADIANCE', XYZ=0.13,0.001,0.330, ORIENTATION=-1,0,0 /
&DEVC ID='rad_594', QUANTITY='RADIANCE', XYZ=0.13,0.001,0.594, ORIENTATION=-1,0,0 /
&DEVC ID='rad_990', QUANTITY='RADIANCE', XYZ=0.13,0.001,0.990, ORIENTATION=-1,0,0 /
&DEVC ID='T_gas', QUANTITY='TEMPERATURE',  POINTS=50, XB=0.0015,0.1485,0.01,0.01,0.771,0.771, TIME_HISTORY=.TRUE. /

&TAIL /
