&HEAD CHID='FPRF_HAI_Corridor_15',TITLE='Corridor Smoke Detection H=12, W=12, 1 ft beams'/

&MESH XB=-7.3152, 7.3152,-1.8288, 1.8288, 2.2860, 3.6576, IJK=300,80,30/
&MESH XB=-7.3152,-2.4284,-1.8288, 1.8288, 0.0000, 2.2860, IJK= 50,40,25/
&MESH XB=-2.4284, 2.4284,-1.8288, 1.8288, 0.0000, 2.2860, IJK=100,80,50/
&MESH XB= 2.4284, 7.3152,-1.8288, 1.8288, 0.0000, 2.2860, IJK= 50,40,25/

&MESH XB=-7.9004,-7.3152,-2.1946, 2.1946, 2.2860, 3.9319, IJK=12,96,36/
&MESH XB= 7.3152, 7.9004,-2.1946, 2.1946, 2.2860, 3.9319, IJK=12,96,36/

&MISC TMPA=27./
&DUMP NFRAMES=180./
&TIME T_END=90./

&VENT XB=-7.3152,-7.3152,-1.8288, 1.8288, 0.0000, 2.2860, SURF_ID='OPEN'/
&VENT XB= 7.3152, 7.3152,-1.8288, 1.8288, 0.0000, 2.2860, SURF_ID='OPEN'/
&VENT XB=-7.9004,-7.9004,-2.1946, 2.1946, 2.2860, 3.9319, SURF_ID='OPEN'/
&VENT XB= 7.9004, 7.9004,-2.1946, 2.1946, 2.2860, 3.9319, SURF_ID='OPEN'/
&VENT XB=-7.3152,-7.3152,-2.1946, 2.1946, 2.2860, 3.9319, SURF_ID='OPEN'/
&VENT XB= 7.3152, 7.3152,-2.1946, 2.1946, 2.2860, 3.9319, SURF_ID='OPEN'/
&VENT XB=-7.9004,-7.3152,-2.1946, 2.1946, 2.2860, 2.2860, SURF_ID='OPEN'/
&VENT XB=-7.9004,-7.3152,-2.1946, 2.1946, 3.9319, 3.9319, SURF_ID='OPEN'/
&VENT XB=-7.9004,-7.3152,-2.1946,-2.1946, 2.2860, 3.9319, SURF_ID='OPEN'/
&VENT XB=-7.9004,-7.3152, 2.1946, 2.1946, 2.2860, 3.9319, SURF_ID='OPEN'/
&VENT XB= 7.3152, 7.9004,-2.1946, 2.1946, 2.2860, 2.2860, SURF_ID='OPEN'/
&VENT XB= 7.3152, 7.9004,-2.1946, 2.1946, 3.9319, 3.9319, SURF_ID='OPEN'/
&VENT XB= 7.3152, 7.9004,-2.1946,-2.1946, 2.2860, 3.9319, SURF_ID='OPEN'/
&VENT XB= 7.3152, 7.9004, 2.1946, 2.1946, 2.2860, 3.9319, SURF_ID='OPEN'/

&VENT PBZ=0.0,SURF_ID='CONCRETE'/

&SURF ID='CONCRETE',COLOR='GRAY 40',MATL_ID='CONCRETE',THICKNESS=0.2/
&SURF ID='GWB',COLOR='ANTIQUE WHITE',DEFAULT=.TRUE.,MATL_ID='GYPSUM',THICKNESS=0.00635/
&SURF ID='FIRE',COLOR='RED',SPEC_ID='PROPYLENE',MASS_FLUX(1)=0.023681/
&SURF ID='STEEL',COLOR='GRAY 60'/

&MATL ID='GYPSUM',DENSITY=650.,SPECIFIC_HEAT_RAMP='GYPSUM_CP',CONDUCTIVITY_RAMP='GYPSUM_K',EMISSIVITY=0.9/
&RAMP ID='GYPSUM_CP',T=0,F=0.95/
&RAMP ID='GYPSUM_CP',T=100,F=0.95/
&RAMP ID='GYPSUM_CP',T=110,F=52.45/
&RAMP ID='GYPSUM_CP',T=120,F=0.95/
&RAMP ID='GYPSUM_CP',T=200,F=0.95/
&RAMP ID='GYPSUM_CP',T=210,F=19.45/
&RAMP ID='GYPSUM_CP',T=220,F=0.95/
&RAMP ID='GYPSUM_CP',T=600,F=0.95/

&RAMP ID='GYPSUM_K',T=0,F=0.25/
&RAMP ID='GYPSUM_K',T=70,F=0.25/
&RAMP ID='GYPSUM_K',T=130,F=0.13/
&RAMP ID='GYPSUM_K',T=300,F=0.13/
&RAMP ID='GYPSUM_K',T=800,F=0.18/
&RAMP ID='GYPSUM_K',T=1000,F=0.35/
&RAMP ID='GYPSUM_K',T=4000,F=10./

&MATL ID='CONCRETE',DENSITY=2333.,SPECIFIC_HEAT_RAMP='CONCRETE_CP',CONDUCTIVITY=1.23,EMISSIVITY=0.9/
&RAMP ID='CONCRETE_CP', T=26.4, F=0.77/
&RAMP ID='CONCRETE_CP', T=100.7, F=0.87/
&RAMP ID='CONCRETE_CP', T=160.4, F=1.07/
&RAMP ID='CONCRETE_CP', T=384.5, F=1.15/
&RAMP ID='CONCRETE_CP', T=433.4, F=1.26/
&RAMP ID='CONCRETE_CP', T=470.3, F=1.58/
&RAMP ID='CONCRETE_CP', T=495.5, F=1.70/
&RAMP ID='CONCRETE_CP', T=522.9, F=1.56/
&RAMP ID='CONCRETE_CP', T=577.8, F=1.16/
&RAMP ID='CONCRETE_CP', T=685.7, F=1.19/
&RAMP ID='CONCRETE_CP', T=742.9, F=1.21/
&RAMP ID='CONCRETE_CP', T=853.6, F=1.15/
&RAMP ID='CONCRETE_CP', T=999.7, F=1.19/

&OBST XB=-0.1524, 0.1524,-0.1524, 0.1524, 0.0000, 0.1016,SURF_IDS='FIRE','STEEL'/

&OBST XB=-0.6604,-0.6096,-0.6096, 0.6096, 0.0508, 0.6604/
&OBST XB= 0.6096, 0.6604,-0.6096, 0.6096, 0.0508, 0.6604/
&OBST XB=-0.6096, 0.6096,-0.6604,-0.6096, 0.0508, 0.6604/
&OBST XB=-0.6096, 0.6096, 0.6096, 0.6604, 0.0508, 0.6604/

&SPEC ID='PROPYLENE'/
&SPEC ID='NITROGEN',LUMPED_COMPONENT_ONLY=.TRUE./
&SPEC ID='OXYGEN',LUMPED_COMPONENT_ONLY=.TRUE./
&SPEC ID='CARBON DIOXIDE',LUMPED_COMPONENT_ONLY=.TRUE./
&SPEC ID='CARBON MONOXIDE',LUMPED_COMPONENT_ONLY=.TRUE./
&SPEC ID='WATER VAPOR',LUMPED_COMPONENT_ONLY=.TRUE./
&SPEC ID='SOOT',AEROSOL=.TRUE./

&SPEC ID='AIR',SPEC_ID='NITROGEN','OXYGEN','CARBON DIOXIDE','WATER VAPOR',BACKGROUND=.TRUE.,
      VOLUME_FRACTION=16.2826,4.318573,0.008039,0.255866/
&SPEC ID='PRODUCTS',SPEC_ID='NITROGEN','CARBON DIOXIDE','WATER VAPOR','CARBON MONOXIDE',
      VOLUME_FRACTION=16.2826,2.812304,3.255866,0.028617/

&REAC FUEL='PROPYLENE',SPEC_ID_NU='PROPYLENE','AIR','PRODUCTS','SOOT',
      NU=-1,-1,1,0.167118/

&DEVC QUANTITY='THERMOCOUPLE', XYZ=6.8580,0.0000,3.3428, ID='FDS T+22.5-C'/
&DEVC QUANTITY='THERMOCOUPLE', XYZ=6.4008,0.0000,3.6476, ID='FDS T+21-C'/
&DEVC QUANTITY='THERMOCOUPLE', XYZ=5.9436,0.0000,3.3428, ID='FDS T+19.5-C'/
&DEVC QUANTITY='THERMOCOUPLE', XYZ=5.0292,0.0000,3.3428, ID='FDS T+16.5-C'/
&DEVC QUANTITY='THERMOCOUPLE', XYZ=4.5720,0.0000,3.6476, ID='FDS T+15-C'/
&DEVC QUANTITY='THERMOCOUPLE', XYZ=2.2860,0.0000,3.3428, ID='FDS T+13.5-C'/
&DEVC QUANTITY='THERMOCOUPLE', XYZ=3.6576,0.0000,3.6476, ID='FDS T+09-C'/
&DEVC QUANTITY='THERMOCOUPLE', XYZ=0.9754,0.0000,3.6476, ID='FDS T+03.2-C'/
&DEVC QUANTITY='THERMOCOUPLE', XYZ=0.0000,0.0000,3.6476, ID='FDS T0.00-C'/
&DEVC QUANTITY='THERMOCOUPLE', XYZ=-0.8534,0.0000,3.6476, ID='FDS T-02.8-C'/
&DEVC QUANTITY='THERMOCOUPLE', XYZ=-2.6822,0.0000,3.6476, ID='FDS T-08.8-C'/
&DEVC QUANTITY='THERMOCOUPLE', XYZ=-2.2860,0.0000,3.3428, ID='FDS T-13.5-C'/
&DEVC QUANTITY='THERMOCOUPLE', XYZ=-4.5110,0.0000,3.6476, ID='FDS T-14.8-C'/
&DEVC QUANTITY='THERMOCOUPLE', XYZ=-5.0292,0.0000,3.3428, ID='FDS T-16.5-C'/
&DEVC QUANTITY='THERMOCOUPLE', XYZ=-5.9436,0.0000,3.3428, ID='FDS T-19.5-C'/
&DEVC QUANTITY='THERMOCOUPLE', XYZ=-6.3398,0.0000,3.6476, ID='FDS T-20.8-C'/

&DEVC XYZ = 4.5720,-1.8188, 3.3428, QUANTITY = 'THERMOCOUPLE', ID = 'FDS T+15-W-12'/
&DEVC XYZ = 6.4008,-1.8188, 3.3428, QUANTITY = 'THERMOCOUPLE', ID = 'FDS T+21-W-12'/
&DEVC XYZ = 4.5720,1.8188, 3.3428, QUANTITY = 'THERMOCOUPLE', ID = 'FDS T+15-W-12'/
&DEVC XYZ = 4.5720,-1.8188, 3.5814, QUANTITY = 'THERMOCOUPLE', ID = 'FDS T+15-W-3'/
&DEVC XYZ = 6.4008,1.8188, 3.3428, QUANTITY = 'THERMOCOUPLE', ID = 'FDS T+21-W-12'/
&DEVC XYZ = 6.4008,-1.8188, 3.5814, QUANTITY = 'THERMOCOUPLE', ID = 'FDS T+21-W-3'/

&DEVC QUANTITY='PATH OBSCURATION', XB=-4.4196,-4.4196,-0.7600,0.7600,3.6322,3.6322, ID='FDS O-14.5-C'/
&DEVC QUANTITY='PATH OBSCURATION', XB=0.7620,0.7620,-0.7600,0.7600,3.6322,3.6322, ID='FDS O+2.5-C'/
&DEVC QUANTITY='PATH OBSCURATION', XB=2.6213,2.6213,-0.7600,0.7600,3.6322,3.6322, ID='FDS O+8.6-C'/
&DEVC QUANTITY='PATH OBSCURATION', XB=4.7549,4.7549,-0.7600,0.7600,3.6322,3.6322, ID='FDS O+15.6-C'/
&DEVC QUANTITY='PATH OBSCURATION', XB=6.4618,6.4618,-0.7600,0.7600,3.6322,3.6322, ID='FDS O+21.2-C'/
&DEVC QUANTITY='PATH OBSCURATION', XB=4.2672,4.8768,-1.8034,-1.8034,3.6322,3.6322, ID='FDS O+15.6-W'/

&SLCF PBY=0.,QUANTITY='TEMPERATURE'/
&SLCF PBY=0.,QUANTITY='MASS FRACTION',SPEC_ID='SOOT'/
&BNDF QUANTITY='SURFACE DEPOSITION',SPEC_ID='SOOT'/

&OBST XB=-0.5398,-0.3747,-1.8288,1.8288,3.3528,3.6576, SURF_ID='GWB'/1 ftBeam
&OBST XB=-1.4542,-1.2891,-1.8288,1.8288,3.3528,3.6576, SURF_ID='GWB'/1 ftBeam
&OBST XB=-2.3686,-2.2035,-1.8288,1.8288,3.3528,3.6576, SURF_ID='GWB'/1 ftBeam
&OBST XB=-3.2830,-3.1179,-1.8288,1.8288,3.3528,3.6576, SURF_ID='GWB'/1 ftBeam
&OBST XB=-4.1974,-4.0323,-1.8288,1.8288,3.3528,3.6576, SURF_ID='GWB'/1 ftBeam
&OBST XB=-5.1118,-4.9467,-1.8288,1.8288,3.3528,3.6576, SURF_ID='GWB'/1 ftBeam
&OBST XB=-6.0262,-5.8611,-1.8288,1.8288,3.3528,3.6576, SURF_ID='GWB'/1 ftBeam
&OBST XB=-6.9406,-6.7755,-1.8288,1.8288,3.3528,3.6576, SURF_ID='GWB'/1 ftBeam
&OBST XB=0.3747,0.5398,-1.8288,1.8288,3.3528,3.6576, SURF_ID='GWB'/1 ftBeam
&OBST XB=1.2891,1.4542,-1.8288,1.8288,3.3528,3.6576, SURF_ID='GWB'/1 ftBeam
&OBST XB=2.2035,2.3686,-1.8288,1.8288,3.3528,3.6576, SURF_ID='GWB'/1 ftBeam
&OBST XB=3.1179,3.2830,-1.8288,1.8288,3.3528,3.6576, SURF_ID='GWB'/1 ftBeam
&OBST XB=4.0323,4.1974,-1.8288,1.8288,3.3528,3.6576, SURF_ID='GWB'/1 ftBeam
&OBST XB=4.9467,5.1118,-1.8288,1.8288,3.3528,3.6576, SURF_ID='GWB'/1 ftBeam
&OBST XB=5.8611,6.0262,-1.8288,1.8288,3.3528,3.6576, SURF_ID='GWB'/1 ftBeam
&OBST XB=6.7755,6.9406,-1.8288,1.8288,3.3528,3.6576, SURF_ID='GWB'/1 ftBeam

