&HEAD CHID='Qs=1000', TITLE='Flame Height Test, Q*=1000' /

&MESH IJK=32,32,80, XB=-28.7,28.7,-28.7,28.7,-9.0,134.3 /
&TIME TWFIN=120. /

&SURF ID='burner', HRRPUA=1512725., COLOR='RED' /  
&OBST XB=-0.5,0.5,-0.5,0.5,-1.8,0.0, SURF_IDS='burner','INERT','INERT', THICKEN=.TRUE. /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&SLCF PBY=0.,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBY=0.,QUANTITY='HRRPUV' /
&SLCF PBY=0.,QUANTITY='MIXTURE_FRACTION' /
&SLCF PBY=0.,QUANTITY='MIXING TIME' /
&SLCF XB=0.0,0.0,0.0,0.0,0.0,1000.0, QUANTITY='HRRPUL' /

&TAIL /

