&HEAD CHID='Qs=2000_RI=20', TITLE='Flame Height Test, Q*=2000' /

&MESH IJK=64,64,160, XB=-37.8,37.8,-37.8,37.8,-11.8,177.2 /
&TIME TWFIN=150. /
&REAC C=3., H=8., SOOT_YIELD=0.015 /

&SURF ID='burner', HRRPUA=3025450., COLOR='RED' /  
&OBST XB=-0.5,0.5,-0.5,0.5,-2.4,0.0, SURF_IDS='burner','INERT','INERT', THICKEN=.TRUE. /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&SLCF PBY=0.,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBY=0.,QUANTITY='HRRPUV' /

&SLCF PBY=0.,QUANTITY='MIXING TIME' /
&DEVC XB=0.0,0.0,0.0,0.0,0.0,177.0, QUANTITY='HRRPUL', POINTS=160, Z_ID='Height', ID='HRRPUL' /

&TAIL /

