&HEAD CHID='confined_space',TITLE='Fire in a confined space with multiple HVAC systems'/

&TIME T_BEGIN=-5,T_END=900./
&DUMP NFRAMES=1810/

&MESH XB = -17.0688,-9.7197,8.0098,10.99,-2.6500,1.0882, IJK = 62,25,32/L4-1
&MESH XB = -25.6032,-17.0688,7.7714,10.8708,-2.6500,-0.0800, IJK = 72,26,22/L4-2+L4-3
&MESH XB = -34.1376,-25.6032,7.8906,10.5132,-2.6500,1.0882, IJK = 72,22,32/Fan
&MESH XB = -8.5344,-1.7780,6.6985,10.99,-5.2200,-2.6500, IJK = 57,36,22/L3+1
&MESH XB = -17.0688,-8.5344,6.6985,10.99,-5.2200,-2.6500, IJK = 72,36,22/L3-1
&MESH XB = -25.6032,-17.0688,6.6985,10.8708,-5.2200,-2.6500, IJK = 72,35,22/L3-2
&MESH XB = -34.1376,-25.6032,6.6985,10.5132,-5.2200,-2.6500, IJK = 72,32,22/L3-3
&MESH XB = -35.3568,-34.1376,6.6985,8.129,-5.2200,0.9714, IJK = 10,12,53/Trunk
&MESH XB = -8.5344,0.0000,6.6985,10.99,-7.8400,-5.2200, IJK = 72,36,22/L2+1
&MESH XB = -17.0688,-8.5344,6.6985,10.99,-7.8400,-5.2200, IJK = 72,36,22/L2-1
&MESH XB = -25.6032,-17.0688,6.6985,10.8708,-7.8400,-5.2200, IJK = 144,70,44/L2-2+Fire Room
&MESH XB = -34.1376,-25.6032,6.6985,10.5132,-7.8400,-5.2200, IJK = 72,32,22/L2-3
&MESH XB = -20.6248,-19.4395,8.9635,10.0363,-0.0800,3.4300, IJK = 10,9,30/Trunk
&MESH XB = -17.0688,-8.5344,6.6985,10.394,-12.8704,-7.8400, IJK = 72,31,42/L1-1
&MESH XB = -25.6032,-17.0688,6.6985,10.0363,-11.6727,-7.8400, IJK = 72,28,32/L1-2
&MESH XB = -34.1376,-25.6032,4.3144,9.7979,-10.5947,-7.8400, IJK = 72,46,23/L1-3

&ZONE /Domain
&ZONE XB = -34.1376,-25.6032,7.8906,10.5132,-2.6500,1.0882/Fan
&ZONE XB = -8.5344,-1.7780,6.6985,10.99,-5.2200,-2.6500/L3+1
&ZONE XB = -20.6248,-19.4395,8.9635,10.0363,-0.0800,3.4300/Trunk

&MISC SURF_DEFAULT='3/8 STEEL'/
&MATL ID='STEEL',EMISSIVITY=0.8,DENSITY=7860.,SPECIFIC_HEAT_RAMP='C STEEL',CONDUCTIVITY_RAMP='K STEEL'/
&RAMP ID='C STEEL', T =   0., F=0.4389/
&RAMP ID='C STEEL', T =  75., F=0.5016/
&RAMP ID='C STEEL', T = 200., F=0.5643/
&RAMP ID='C STEEL', T = 400., F=0.6270/
&RAMP ID='C STEEL', T = 600., F=0.7106/
&RAMP ID='C STEEL', T = 700., F=0.8360/
&RAMP ID='C STEEL', T = 763., F=0.8360/
&RAMP ID='C STEEL', T = 768., F=0.6886/
&RAMP ID='C STEEL', T = 773., F=0.7022/
&RAMP ID='C STEEL', T = 950., F=0.6688/

&RAMP ID='K STEEL', T = -73., F=81.5/
&RAMP ID='K STEEL', T =  20., F=71.1/
&RAMP ID='K STEEL', T = 800., F=29.6/
&RAMP ID='K STEEL', T =1300., F=31.4/

&REAC C=13.42, H=23,SOOT_YIELD=0.119,CO_YIELD=0.0454,IDEAL=.FALSE./
&SURF ID='FIRE',COLOR='ORANGE',RAMP_Q='FIRE',TMP_FRONT=62.,HRRPUA=726.3/
&RAMP ID='FIRE', T = 0, F = 0.0/
&RAMP ID='FIRE', T = 10, F = 0.506/
&RAMP ID='FIRE', T = 100, F = 0.434/
&RAMP ID='FIRE', T = 200, F = 0.393/
&RAMP ID='FIRE', T = 300, F = 0.384/
&RAMP ID='FIRE', T = 400, F = 0.407/
&RAMP ID='FIRE', T = 500, F = 0.462/
&RAMP ID='FIRE', T = 600, F = 0.549/
&RAMP ID='FIRE', T = 700, F = 0.668/
&RAMP ID='FIRE', T = 800, F = 0.818/
&RAMP ID='FIRE', T = 900, F = 1.000/

&OBST XB= -20.404,-19.802,7.097,7.700,-7.84,-7.54,SURF_IDS='FIRE','3/8 STEEL','3/8 STEEL'/

&SURF ID='1/8 STEEL',  COLOR='GRAY 50',THICKNESS=0.003302,MATL_ID='STEEL'/
&SURF ID='1/4 STEEL',  COLOR='GRAY 50',THICKNESS=0.006350,MATL_ID='STEEL'/
&SURF ID='3/8 STEEL',  COLOR='GRAY 50',THICKNESS=0.009398,MATL_ID='STEEL'/
&SURF ID='1/2 STEEL',  COLOR='GRAY 50',THICKNESS=0.012700,MATL_ID='STEEL'/
&SURF ID='5/8 STEEL',  COLOR='GRAY 50',THICKNESS=0.015748,MATL_ID='STEEL'/
&SURF ID='11/16 STEEL',COLOR='GRAY 50',THICKNESS=0.017272,MATL_ID='STEEL'/
&SURF ID='7/8 STEEL',  COLOR='GRAY 50',THICKNESS=0.022098,MATL_ID='STEEL'/
&SURF ID='SCUTTLE',RGB=128,160,128/
&SURF ID='HATCH',RGB=160,128,128/
&SURF ID='DOOR',RGB=128,128,160/
&SURF ID='JOINERVENT',RGB=160,160,128/


&OBST XB = -13.98, -13.41, 8.85, 9.42, 1.088, 1.088, SURF_ID='SCUTTLE'/L4-1 Scuttle
&OBST XB = -20.31, -19.75, 9.22, 9.78, -0.080, -0.080, SURF_ID='SCUTTLE'/L4-2 Scuttle
&OBST XB = -20.31, -19.75, 9.22, 9.78, 3.430, 3.430, SURF_ID='SCUTTLE'/Sail Scuttle
!&OBST XB = -35.03, -34.46, 7.13, 7.70, 0.9713, 0.9715, SURF_ID='SCUTTLE'/Escape Scuttle
&VENT XB = -35.03, -34.46, 7.13, 7.70, 0.9714, 0.9714,SURF_ID='OPEN'/Escape Scuttle
&OBST XB = -32.59, -32.03, 7.07, 7.64, -5.225, -5.215, SURF_ID='SCUTTLE'/L3-3 L2-3
!&OBST XB = -16.74, -16.18, 8.20, 8.77, -5.225, -5.215, SURF_ID='SCUTTLE'/L3-1 L2-1
&HOLE XB = -16.74, -16.18, 8.20, 8.77, -5.1, -5.3/L3-1 L2-1

!&OBST XB = -25.21, -24.38, 9.25, 10.08, -2.655, -2.645, SURF_ID='HATCH'/L4-3-L3-2
!&OBST XB = -11.80, -10.97, 8.83, 9.66, -2.655, -2.645, SURF_ID='HATCH'/L4-1-L3-1
&HOLE XB = -25.21, -24.38, 9.25, 10.08, -2.5, -2.7/L4-3-L3-2
&HOLE XB = -11.80, -10.97, 8.83, 9.66, -2.5, -2.7/L4-1-L3-1
!&OBST XB = -20.46, -19.63, 9.34, 10.17, -5.225, -5.215, SURF_ID='HATCH'/L3-2-L2-2
&HOLE XB = -20.46, -19.63, 9.34, 10.17, -5.3, -5.1/L3-2-L2-2
!&OBST XB = -32.69, -31.93, 6.97, 7.74, -7.845, -7.835, SURF_ID='HATCH'/L2-3-L1-3
!&OBST XB = -26.59, -25.83, 8.76, 9.53, -7.845, -7.835, SURF_ID='HATCH'/L2-3-L1-3
!&OBST XB = -25.37, -24.61, 6.99, 7.75, -7.845, -7.835, SURF_ID='HATCH'/L2-2-L1-2
!&OBST XB = -20.50, -19.74, 9.07, 9.83, -7.845, -7.835, SURF_ID='HATCH'/L2-2-L1-2
!&OBST XB = -16.84, -16.08, 8.10, 8.86, -7.845, -7.835, SURF_ID='HATCH'/L2-1-L1-1
!&OBST XB = -10.74, -9.98, 9.40, 10.16, -7.845, -7.835, SURF_ID='HATCH'/L2-1-L1-1
&HOLE XB = -32.69, -31.93, 6.97, 7.74, -7.7, -7.9/L2-3-L1-3
&HOLE XB = -26.59, -25.83, 8.76, 9.53, -7.7, -7.9/L2-3-L1-3
&HOLE XB = -25.37, -24.61, 6.99, 7.75, -7.7, -7.9/L2-2-L1-2
&HOLE XB = -20.50, -19.74, 9.07, 9.83, -7.7, -7.9/L2-2-L1-2
&HOLE XB = -16.84, -16.08, 8.10, 8.86, -7.7, -7.9/L2-1-L1-1
&HOLE XB = -10.74, -9.98, 9.40, 10.16, -7.7, -7.9/L2-1-L1-1


&OBST XB = -25.603, -25.598, 8.45, 9.09, -2.51, -0.83, SURF_ID='DOOR'/L4-3-Fan
!&OBST XB = -23.165, -23.160, 8.22, 8.73, -2.65, -0.77, SURF_ID='DOOR'/L4-3-L4-2
&HOLE XB = -23.2, -23.1, 8.22, 8.73, -2.65, -0.77/L4-3-L4-2
&OBST XB = -17.069, -17.064, 8.79, 9.43, -2.51, -0.83, SURF_ID='DOOR'/L4-2-L4-1
!&OBST XB = -34.138, -34.133, 7.02, 7.90, -3.96, -2.94, SURF_ID='DOOR'/L3-3-Trunk
&HOLE XB = -34.2, -34.1, 7.02, 7.90, -3.96, -2.94/L3-3-Trunk
!&OBST XB = -25.603, -25.598, 7.84, 8.48, -5.07, -3.39, SURF_ID='DOOR'/L3-2-L3-3
&HOLE XB = -25.7, -25.5, 7.84, 8.48, -5.07, -3.39/L3-2-L3-3
&OBST XB = -17.069, -17.064, 8.09, 8.73, -5.07, -3.39, SURF_ID='DOOR'/L3-1-L3-2
&OBST XB = -8.534, -8.529, 7.94, 8.58, -5.07, -3.39, SURF_ID='DOOR'/L3+1-L3-1
&OBST XB = -25.603, -25.598, 7.86, 8.49, -7.59, -5.91, SURF_ID='DOOR'/L2-2-L2-3
!&OBST XB = -23.165, -23.160, 7.69, 8.35, -7.84, -5.86, SURF_ID='DOOR'/Fire Room-L2-2
&HOLE XB = -23.2, -23.1, 7.69, 8.35, -7.84, -5.86/Fire Room-L2-2
&OBST XB = -17.069, -17.064, 9.09, 9.72, -7.59, -5.91, SURF_ID='DOOR'/L2-1-L2-2
&OBST XB = -8.534, -8.529, 7.98, 8.62, -7.59, -5.91, SURF_ID='DOOR'/Store-L2-1

!&OBST XB = -17.069, -17.064, 8.79, 9.29, -2.16, -2.01, SURF_ID='JOINERVENT'/L4-2-L4-1
&HOLE XB = -17.1, -17.0, 8.79, 9.29, -2.16, -2.01/L4-2-L4-1
&OBST XB = -25.603, -25.598, 7.84, 8.34, -4.72, -4.57, SURF_ID='JOINERVENT'/L3-2-L3-3
!&OBST XB = -17.069, -17.064, 8.09, 8.59, -4.72, -4.57, SURF_ID='JOINERVENT'/L3-1-L3-2
&HOLE XB = -17.1, -17.0, 8.09, 8.59, -4.72, -4.57/L3-1-L3-2
&OBST XB = -8.534, -8.529, 7.94, 8.44, -4.72, -4.57, SURF_ID='JOINERVENT'/L3+1-L3-1
!&OBST XB = -25.603, -25.598, 7.86, 8.36, -7.24, -7.09, SURF_ID='JOINERVENT'/L2-2-L2-3
!&OBST XB = -17.069, -17.064, 9.09, 9.59, -7.24, -7.09, SURF_ID='JOINERVENT'/L2-1-L2-2
!&OBST XB = -8.534, -8.529, 7.98, 8.48, -7.24, -7.09, SURF_ID='JOINERVENT'/Store-L2-1
&HOLE XB = -25.7, -25.5, 7.86, 8.36, -7.24, -7.09/L2-2-L2-3
&HOLE XB = -17.1, -17.0, 9.09, 9.59, -7.24, -7.09/L2-1-L2-2
&HOLE XB = -8.6, -8.5, 7.98, 8.48, -7.24, -7.09/Store-L2-1


&OBST XB=-34.1376,0.000,6.6985,10.99,-7.842,-7.838/
&OBST XB=-34.1376,0.000,6.6985,10.99,-5.222,-5.218/
&OBST XB=-34.1376,0.000,6.6985,10.99,-2.652,-2.648/
&OBST XB=-20.6248,-19.4395,8.9635,10.0363,-0.082,-0.078/

&OBST XB=-17.0708,-17.0668,8.01,10.99,-2.65,1.0882/
&OBST XB=-25.6052,-25.6012,7.89,10.51,-2.65,1.0882/

&OBST XB=-8.5364,-8.5324,6.70,10.99,-5.22,-2.65/
&OBST XB=-17.0708,-17.0668,6.70,10.87,-5.22,-2.65/
&OBST XB=-25.6052,-25.6012,6.70,10.51,-5.22,-2.65/
&OBST XB=-34.1396,-34.1356,6.70,8.13,-5.22,-2.65/

&OBST XB=-8.5364,-8.5324,6.70,10.99,-7.84,-5.22/
&OBST XB=-17.0708,-17.0668,6.70,10.87,-7.84,-5.22/
&OBST XB=-25.6052,-25.6012,6.70,10.51,-7.84,-5.22/

&OBST XB=-8.5364,-8.5324,6.70,10.39,-12.87,-7.84/
&OBST XB=-17.0708,-17.0668,6.70,10.04,-11.67,-7.84/
&OBST XB=-25.6052,-25.6012,6.70,9.80,-10.59,-7.84/

&OBST XB=-17.07,-15.85,6.70,7.97,-7.84,-2.65/Trunk
&OBST XB=-7.32,-4.27,9.16,10.99,-7.84,-5.22/Node Room L2
&OBST XB=-8.53,-4.88,9.58,10.99,-5.22,-2.65/Node Room L3

&OBST XB=-23.16,-17.07,8.45,8.45,-7.84,-5.22,THICKEN=.TRUE./Fire Room
&OBST XB=-23.16,-23.16,6.70,8.45,-7.84,-5.22,THICKEN=.TRUE./Fire Room

&OBST XB = -17.07, -16.03, 8.01, 8.70, -2.65, 1.06/ L4-1 Systems
&OBST XB = -16.03, -15.91, 8.01, 8.62, -2.65, 1.06/ L4-1 Systems
&OBST XB = -15.91, -15.79, 8.01, 8.55, -2.65, 1.06/ L4-1 Systems
&OBST XB = -15.79, -15.67, 8.01, 8.47, -2.65, 1.06/ L4-1 Systems
&OBST XB = -15.67, -15.54, 8.01, 8.40, -2.65, 1.06/ L4-1 Systems
&OBST XB = -15.54, -15.42, 8.01, 8.32, -2.65, 1.06/ L4-1 Systems
&OBST XB = -15.42, -15.30, 8.01, 8.24, -2.65, 1.06/ L4-1 Systems
&OBST XB = -15.30, -15.18, 8.01, 8.17, -2.65, 1.06/ L4-1 Systems
&OBST XB = -15.18, -15.06, 8.01, 8.09, -2.65, 1.06/ L4-1 Systems
&OBST XB = -15.06, -14.94, 8.01, 8.01, -2.65, 1.06/ L4-1 Systems

&OBST XB = -17.19, -17.07, 7.77, 8.70, -2.65, -0.06/ L4-2 Room
&OBST XB = -17.31, -17.19, 7.77, 8.61, -2.65, -0.06/ L4-2 Room
&OBST XB = -17.43, -17.31, 7.77, 8.51, -2.65, -0.06/ L4-2 Room
&OBST XB = -17.56, -17.43, 7.77, 8.42, -2.65, -0.06/ L4-2 Room
&OBST XB = -17.68, -17.56, 7.77, 8.33, -2.65, -0.06/ L4-2 Room
&OBST XB = -17.80, -17.68, 7.77, 8.24, -2.65, -0.06/ L4-2 Room
&OBST XB = -17.92, -17.80, 7.77, 8.14, -2.65, -0.06/ L4-2 Room
&OBST XB = -18.04, -17.92, 7.77, 8.05, -2.65, -0.06/ L4-2 Room
&OBST XB = -18.17, -18.04, 7.77, 7.96, -2.65, -0.06/ L4-2 Room
&OBST XB = -18.29, -18.17, 7.77, 7.86, -2.65, -0.06/ L4-2 Room

&OBST XB = -21.34, -18.29, 7.82, 7.86, -2.65, -0.06/ L4-2 Room
&OBST XB = -24.38, -21.34, 7.77, 7.82, -2.65, -0.06/ L4-2 Room

&OBST XB = -24.54, -24.38, 7.77, 7.85, -2.65, -0.06/ L4-3 Room
&OBST XB = -24.69, -24.54, 7.77, 7.93, -2.65, -0.06/ L4-3 Room
&OBST XB = -24.84, -24.69, 7.77, 8.01, -2.65, -0.06/ L4-3 Room
&OBST XB = -24.99, -24.84, 7.77, 8.09, -2.65, -0.06/ L4-3 Room
&OBST XB = -25.15, -24.99, 7.77, 8.17, -2.65, -0.06/ L4-3 Room
&OBST XB = -25.30, -25.15, 7.77, 8.25, -2.65, -0.06/ L4-3 Room
&OBST XB = -25.45, -25.30, 7.77, 8.33, -2.65, -0.06/ L4-3 Room
&OBST XB = -25.60, -25.45, 7.77, 8.41, -2.65, -0.06/ L4-3 Room

&OBST XB = -25.68, -25.60, 7.89, 8.35, -2.65, 1.06/ Fan Room
&OBST XB = -25.76, -25.68, 7.89, 8.28, -2.65, 1.06/ Fan Room
&OBST XB = -25.83, -25.76, 7.89, 8.22, -2.65, 1.06/ Fan Room
&OBST XB = -25.91, -25.83, 7.89, 8.15, -2.65, 1.06/ Fan Room
&OBST XB = -25.98, -25.91, 7.89, 8.09, -2.65, 1.06/ Fan Room
&OBST XB = -26.06, -25.98, 7.89, 8.02, -2.65, 1.06/ Fan Room
&OBST XB = -26.14, -26.06, 7.89, 7.96, -2.65, 1.06/ Fan Room

&OBST XB = -27.43, -26.21, 7.89, 7.95, -2.65, 1.06/ Fan Room
&OBST XB = -28.65, -27.43, 7.89, 8.01, -2.65, 1.06/ Fan Room
&OBST XB = -29.87, -28.65, 7.89, 8.06, -2.65, 1.06/ Fan Room
&OBST XB = -31.09, -29.87, 7.89, 8.12, -2.65, 1.06/ Fan Room
&OBST XB = -32.31, -31.09, 7.89, 8.18, -2.65, 1.06/ Fan Room
&OBST XB = -33.53, -32.31, 7.89, 8.24, -2.65, 1.06/ Fan Room

&OBST XB = -33.65, -33.53, 7.89, 8.30, -2.65, 1.06/ Fan Room
&OBST XB = -33.77, -33.65, 7.89, 8.36, -2.65, 1.06/ Fan Room
&OBST XB = -33.89, -33.77, 7.89, 8.42, -2.65, 1.06/ Fan Room
&OBST XB = -34.02, -33.89, 7.89, 8.48, -2.65, 1.06/ Fan Room
&OBST XB = -34.14, -34.02, 7.89, 8.54, -2.65, 1.06/ Fan Room

&OBST XB = -18.14, -17.07, 10.83, 10.87, -7.84, -0.06/L4-3 + L4-2
&OBST XB = -19.20, -18.14, 10.78, 10.87, -7.84, -0.06/L4-3 + L4-2
&OBST XB = -20.27, -19.20, 10.74, 10.87, -7.84, -0.06/L4-3 + L4-2
&OBST XB = -21.34, -20.27, 10.69, 10.87, -7.84, -0.06/L4-3 + L4-2
&OBST XB = -22.40, -21.34, 10.65, 10.87, -7.84, -0.06/L4-3 + L4-2
&OBST XB = -23.47, -22.40, 10.60, 10.87, -7.84, -0.06/L4-3 + L4-2
&OBST XB = -24.54, -23.47, 10.56, 10.87, -7.84, -0.06/L4-3 + L4-2
&OBST XB = -25.60, -24.54, 10.51, 10.87, -7.84, -0.06/L4-3 + L4-2

&OBST XB = -27.03, -25.60, 10.44, 10.51, -7.84, 1.06/Fan
&OBST XB = -28.45, -27.03, 10.38, 10.87, -7.84, 1.06/Fan
&OBST XB = -29.87, -28.45, 10.31, 10.87, -7.84, 1.06/Fan
&OBST XB = -31.29, -29.87, 10.24, 10.87, -7.84, 1.06/Fan
&OBST XB = -32.72, -31.29, 10.17, 10.87, -7.84, 1.06/Fan
&OBST XB = -34.14, -32.72, 10.10, 10.87, -7.84, 1.06/Fan

&OBST XB = -4.27, 0.00, 10.85, 10.99, -6.77, -6.41/L2+1
&OBST XB = -8.53, -4.27, 10.84, 10.99, -6.77, -6.41/L2+1
&OBST XB = -4.27, 0.00, 10.71, 10.99, -7.13, -6.77/L2+1
&OBST XB = -8.53, -4.27, 10.68, 10.99, -7.13, -6.77/L2+1
&OBST XB = -4.27, 0.00, 10.57, 10.99, -7.48, -7.13/L2+1
&OBST XB = -8.53, -4.27, 10.53, 10.99, -7.48, -7.13/L2+1
&OBST XB = -4.27, 0.00, 10.42, 10.99, -7.84, -7.48/L2+1
&OBST XB = -8.53, -4.27, 10.38, 10.99, -7.84, -7.48/L2+1

&OBST XB = -11.38, -8.53, 10.91, 10.99, -6.59, -6.41/L2-1
&OBST XB = -14.22, -11.38, 10.89, 10.99, -6.59, -6.41/L2-1
&OBST XB = -17.07, -14.22, 10.87, 10.99, -6.59, -6.41/L2-1
&OBST XB = -11.38, -8.53, 10.84, 10.99, -6.77, -6.59/L2-1
&OBST XB = -14.22, -11.38, 10.79, 10.99, -6.77, -6.59/L2-1
&OBST XB = -17.07, -14.22, 10.75, 10.99, -6.77, -6.59/L2-1
&OBST XB = -11.38, -8.53, 10.76, 10.99, -6.95, -6.77/L2-1
&OBST XB = -14.22, -11.38, 10.69, 10.99, -6.95, -6.77/L2-1
&OBST XB = -17.07, -14.22, 10.62, 10.99, -6.95, -6.77/L2-1
&OBST XB = -11.38, -8.53, 10.68, 10.99, -7.13, -6.95/L2-1
&OBST XB = -14.22, -11.38, 10.59, 10.99, -7.13, -6.95/L2-1
&OBST XB = -17.07, -14.22, 10.50, 10.99, -7.13, -6.95/L2-1
&OBST XB = -11.38, -8.53, 10.61, 10.99, -7.30, -7.13/L2-1
&OBST XB = -14.22, -11.38, 10.49, 10.99, -7.30, -7.13/L2-1
&OBST XB = -17.07, -14.22, 10.38, 10.99, -7.30, -7.13/L2-1
&OBST XB = -11.38, -8.53, 10.53, 10.99, -7.48, -7.30/L2-1
&OBST XB = -14.22, -11.38, 10.39, 10.99, -7.48, -7.30/L2-1
&OBST XB = -17.07, -14.22, 10.26, 10.99, -7.48, -7.30/L2-1
&OBST XB = -11.38, -8.53, 10.45, 10.99, -7.66, -7.48/L2-1
&OBST XB = -14.22, -11.38, 10.29, 10.99, -7.66, -7.48/L2-1
&OBST XB = -17.07, -14.22, 10.13, 10.99, -7.66, -7.48/L2-1
&OBST XB = -11.38, -8.53, 10.38, 10.99, -7.84, -7.66/L2-1
&OBST XB = -14.22, -11.38, 10.19, 10.99, -7.84, -7.66/L2-1
&OBST XB = -17.07, -14.22, 10.01, 10.99, -7.84, -7.66/L2-1

&OBST XB = -19.91, -17.07, 10.78, 10.87, -6.55, -6.41/L2-2 Fire Room
&OBST XB = -22.76, -19.91, 10.77, 10.87, -6.55, -6.41/L2-2 Fire Room
&OBST XB = -25.60, -22.76, 10.75, 10.87, -6.55, -6.41/L2-2 Fire Room
&OBST XB = -19.91, -17.07, 10.70, 10.87, -6.70, -6.55/L2-2 Fire Room
&OBST XB = -22.76, -19.91, 10.66, 10.87, -6.70, -6.55/L2-2 Fire Room
&OBST XB = -25.60, -22.76, 10.63, 10.87, -6.70, -6.55/L2-2 Fire Room
&OBST XB = -19.91, -17.07, 10.61, 10.87, -6.84, -6.70/L2-2 Fire Room
&OBST XB = -22.76, -19.91, 10.56, 10.87, -6.84, -6.70/L2-2 Fire Room
&OBST XB = -25.60, -22.76, 10.51, 10.87, -6.84, -6.70/L2-2 Fire Room
&OBST XB = -19.91, -17.07, 10.53, 10.87, -6.98, -6.84/L2-2 Fire Room
&OBST XB = -22.76, -19.91, 10.46, 10.87, -6.98, -6.84/L2-2 Fire Room
&OBST XB = -25.60, -22.76, 10.39, 10.87, -6.98, -6.84/L2-2 Fire Room
&OBST XB = -19.91, -17.07, 10.44, 10.87, -7.13, -6.98/L2-2 Fire Room
&OBST XB = -22.76, -19.91, 10.36, 10.87, -7.13, -6.98/L2-2 Fire Room
&OBST XB = -25.60, -22.76, 10.27, 10.87, -7.13, -6.98/L2-2 Fire Room
&OBST XB = -19.91, -17.07, 10.36, 10.87, -7.27, -7.13/L2-2 Fire Room
&OBST XB = -22.76, -19.91, 10.25, 10.87, -7.27, -7.13/L2-2 Fire Room
&OBST XB = -25.60, -22.76, 10.15, 10.87, -7.27, -7.13/L2-2 Fire Room
&OBST XB = -19.91, -17.07, 10.27, 10.87, -7.41, -7.27/L2-2 Fire Room
&OBST XB = -22.76, -19.91, 10.15, 10.87, -7.41, -7.27/L2-2 Fire Room
&OBST XB = -25.60, -22.76, 10.03, 10.87, -7.41, -7.27/L2-2 Fire Room
&OBST XB = -19.91, -17.07, 10.18, 10.87, -7.55, -7.41/L2-2 Fire Room
&OBST XB = -22.76, -19.91, 10.05, 10.87, -7.55, -7.41/L2-2 Fire Room
&OBST XB = -25.60, -22.76, 9.91, 10.87, -7.55, -7.41/L2-2 Fire Room
&OBST XB = -19.91, -17.07, 10.10, 10.87, -7.70, -7.55/L2-2 Fire Room
&OBST XB = -22.76, -19.91, 9.94, 10.87, -7.70, -7.55/L2-2 Fire Room
&OBST XB = -25.60, -22.76, 9.79, 10.87, -7.70, -7.55/L2-2 Fire Room
&OBST XB = -19.91, -17.07, 10.01, 10.87, -7.84, -7.70/L2-2 Fire Room
&OBST XB = -22.76, -19.91, 9.84, 10.87, -7.84, -7.70/L2-2 Fire Room
&OBST XB = -25.60, -22.76, 9.67, 10.87, -7.84, -7.70/L2-2 Fire Room

&OBST XB = -28.45, -25.60, 10.43, 10.51, -6.55, -6.41/L2-3
&OBST XB = -31.29, -28.45, 10.41, 10.51, -6.55, -6.41/L2-3
&OBST XB = -34.14, -31.29, 10.39, 10.51, -6.55, -6.41/L2-3
&OBST XB = -28.45, -25.60, 10.34, 10.51, -6.70, -6.55/L2-3
&OBST XB = -31.29, -28.45, 10.31, 10.51, -6.70, -6.55/L2-3
&OBST XB = -34.14, -31.29, 10.28, 10.51, -6.70, -6.55/L2-3
&OBST XB = -28.45, -25.60, 10.26, 10.51, -6.84, -6.70/L2-3
&OBST XB = -31.29, -28.45, 10.21, 10.51, -6.84, -6.70/L2-3
&OBST XB = -34.14, -31.29, 10.16, 10.51, -6.84, -6.70/L2-3
&OBST XB = -28.45, -25.60, 10.18, 10.51, -6.98, -6.84/L2-3
&OBST XB = -31.29, -28.45, 10.11, 10.51, -6.98, -6.84/L2-3
&OBST XB = -34.14, -31.29, 10.04, 10.51, -6.98, -6.84/L2-3
&OBST XB = -28.45, -25.60, 10.09, 10.51, -7.13, -6.98/L2-3
&OBST XB = -31.29, -28.45, 10.01, 10.51, -7.13, -6.98/L2-3
&OBST XB = -34.14, -31.29, 9.92, 10.51, -7.13, -6.98/L2-3
&OBST XB = -28.45, -25.60, 10.01, 10.51, -7.27, -7.13/L2-3
&OBST XB = -31.29, -28.45, 9.90, 10.51, -7.27, -7.13/L2-3
&OBST XB = -34.14, -31.29, 9.80, 10.51, -7.27, -7.13/L2-3
&OBST XB = -28.45, -25.60, 9.92, 10.51, -7.41, -7.27/L2-3
&OBST XB = -31.29, -28.45, 9.80, 10.51, -7.41, -7.27/L2-3
&OBST XB = -34.14, -31.29, 9.68, 10.51, -7.41, -7.27/L2-3
&OBST XB = -28.45, -25.60, 9.84, 10.51, -7.55, -7.41/L2-3
&OBST XB = -31.29, -28.45, 9.70, 10.51, -7.55, -7.41/L2-3
&OBST XB = -34.14, -31.29, 9.56, 10.51, -7.55, -7.41/L2-3
&OBST XB = -28.45, -25.60, 9.75, 10.51, -7.70, -7.55/L2-3
&OBST XB = -31.29, -28.45, 9.60, 10.51, -7.70, -7.55/L2-3
&OBST XB = -34.14, -31.29, 9.44, 10.51, -7.70, -7.55/L2-3
&OBST XB = -28.45, -25.60, 9.67, 10.51, -7.84, -7.70/L2-3
&OBST XB = -31.29, -28.45, 9.50, 10.51, -7.84, -7.70/L2-3
&OBST XB = -34.14, -31.29, 9.33, 10.51, -7.84, -7.70/L2-3

&OBST XB = -23.16, -23.16, 7.76, 9.39, -2.65, 1.06,THICKEN=.TRUE./L4-3

&OBST XB = -24.08, -24.08, 10.23, 10.63, -2.65, 1.06/L4-3

&OBST XB = -23.28, -23.16, 9.39, 9.49, -2.65, 1.06/L4-3
&OBST XB = -23.40, -23.28, 9.49, 9.60, -2.65, 1.06/L4-3
&OBST XB = -23.52, -23.40, 9.60, 9.70, -2.65, 1.06/L4-3
&OBST XB = -23.64, -23.52, 9.70, 9.81, -2.65, 1.06/L4-3
&OBST XB = -23.76, -23.64, 9.81, 9.91, -2.65, 1.06/L4-3
&OBST XB = -23.88, -23.76, 9.91, 10.02, -2.65, 1.06/L4-3
&OBST XB = -24.00, -23.88, 10.02, 10.12, -2.65, 1.06/L4-3
&OBST XB = -24.12, -24.00, 10.12, 10.23, -2.65, 1.06/L4-3

!Exhaust
&VENT XB =  -11.00, -10.73, 10.99, 10.99, -0.46, -0.18, ID = 'Exhaust L4-1', SURF_ID='HVAC', COLOR = 'YELLOW'/
&VENT XB =  -23.00, -22.81, 10.63, 10.63, -0.42, -0.22, ID = 'Exhaust L4-2', SURF_ID='HVAC', COLOR = 'YELLOW'/
&VENT XB =  -25.00, -24.81, 10.51, 10.51, -0.42, -0.22, ID = 'Exhaust L4-3', SURF_ID='HVAC', COLOR = 'YELLOW'/
&VENT XB =  -28.15, -27.34, 10.39, 10.39, -0.60, 0.22, ID = 'Exhaust Fan', SURF_ID='HVAC', COLOR = 'YELLOW'/
&VENT XB =  -11.00, -10.73, 10.99, 10.99, -3.13, -2.85, ID = 'Exhaust L3-1', SURF_ID='HVAC', COLOR = 'YELLOW'/
&VENT XB =  -24.00, -23.73, 10.51, 10.51, -3.28, -3.00, ID = 'Exhaust L3-2', SURF_ID='HVAC', COLOR = 'YELLOW'/
&VENT XB =  -28.15, -27.88, 10.39, 10.39, -3.65, -3.37, ID = 'Exhaust L3-3', SURF_ID='HVAC', COLOR = 'YELLOW'/
&VENT XB =  -11.00, -10.73, 10.99, 10.99, -6.01, -5.73, ID = 'Exhaust L2-1', SURF_ID='HVAC', COLOR = 'YELLOW'/
&VENT XB =  -24.00, -23.73, 10.57, 10.57, -6.01, -5.73, ID = 'Exhaust Fire Room', SURF_ID='HVAC', COLOR = 'YELLOW'/
&VENT XB =  -28.15, -27.88, 10.39, 10.39, -6.10, -5.82, ID = 'Exhaust L2-3', SURF_ID='HVAC', COLOR = 'YELLOW'/
&VENT XB =  -11.00, -10.73, 10.39, 10.39, -8.54, -8.26, ID = 'Exhaust L1-1', SURF_ID='HVAC', COLOR = 'YELLOW'/
&VENT XB =  -24.00, -23.73, 10.0363, 10.0363, -8.54, -8.26, ID = 'Exhaust L1-2', SURF_ID='HVAC', COLOR = 'YELLOW'/
&VENT XB =  -28.15, -27.88, 9.7979, 9.7979, -8.50, -8.22, ID = 'Exhaust L1-3', SURF_ID='HVAC', COLOR = 'YELLOW'/

!LP
&OBST XB =  -25.6032, -25.48, 9.34, 9.66, -0.55, -0.23, ID = 'LP Inlet'/
&VENT XB =  -25.48, -25.48, 9.34, 9.66, -0.55, -0.23, ID = 'LP Inlet', SURF_ID='HVAC', COLOR = 'SALMON'/

!Supply
&VENT XB =  -16.00, -15.69, 10.99, 10.99, -0.45, -0.13, ID = 'Supply L4-1', SURF_ID='HVAC', COLOR = 'CYAN'/
&VENT XB =  -17.80, -17.53, 10.87, 10.87, -0.41, -0.13, ID = 'Supply L4-2', SURF_ID='HVAC', COLOR = 'CYAN'/
&VENT XB =  -30.20, -29.39, 10.27, 10.27, -0.60, 0.22, ID = 'Supply Fan', SURF_ID='HVAC', COLOR = 'CYAN'/
&VENT XB =  -16.00, -15.77, 10.99, 10.99, -3.46, -3.24, ID = 'Supply L3-1', SURF_ID='HVAC', COLOR = 'CYAN'/
&VENT XB =  -17.80, -17.44, 10.87, 10.87, -3.14, -2.78, ID = 'Supply L3-2', SURF_ID='HVAC', COLOR = 'CYAN'/
&VENT XB =  -33.00, -32.73, 10.15, 10.15, -3.25, -2.97, ID = 'Supply L3-3', SURF_ID='HVAC', COLOR = 'CYAN'/
&VENT XB =  -16.00, -15.72, 10.99, 10.99, -5.67, -5.39, ID = 'Supply L2-1', SURF_ID='HVAC', COLOR = 'CYAN'/
&VENT XB =  -17.80, -17.57, 10.81, 10.81, -5.56, -5.34, ID = 'Supply Fire Room', SURF_ID='HVAC', COLOR = 'CYAN'/
&VENT XB =  -33.00, -32.73, 10.15, 10.15, -5.95, -5.67, ID = 'Supply L2-3', SURF_ID='HVAC', COLOR = 'CYAN'/
&VENT XB =  -16.00, -15.73, 10.39, 10.39, -8.54, -8.26, ID = 'Supply L1-1', SURF_ID='HVAC', COLOR = 'CYAN'/
&VENT XB =  -17.80, -17.53, 10.0363, 10.0363, -8.79, -8.51, ID = 'Supply L1-2', SURF_ID='HVAC', COLOR = 'CYAN'/
&VENT XB =  -33.00, -32.73, 9.7979, 9.7979, -9.02, -8.74, ID = 'Supply L1-3', SURF_ID='HVAC', COLOR = 'CYAN'/

!Frame Bay
&OBST XB =  -13.05, -12.31, 10.84, 10.99, -2.65, -2.55/FB L4-1 P1
&OBST XB =  -14.27, -13.53, 10.84, 10.99, -2.65, -2.55/FB L4-1 P2
&OBST XB =  -13.05, -12.31, 8.01, 8.16, -2.65, -2.55/FB L4-1 SB1
&OBST XB =  -14.73, -13.99, 8.01, 8.16, -2.65, -2.55/FB L4-1 SB2


&OBST XB =  -21.62, -20.88, 10.48, 10.63, -2.65, -2.55/FB L4-2 P1
&OBST XB =  -22.84, -22.10, 10.48, 10.63, -2.65, -2.55/FB L4-2 P2
&OBST XB =  -21.62, -20.88, 8.00, 8.15, -2.65, -2.55/FB L4-2 SB1
&OBST XB =  -22.84, -22.10, 7.77, 7.92, -2.65, -2.55/FB L4-2 SB2


&OBST XB =  -13.05, -12.31, 10.84, 10.99, -5.32, -5.22/FB TO P1
&OBST XB =  -14.27, -13.53, 10.84, 10.99, -5.32, -5.22/FB TO P2
&OBST XB =  -13.05, -12.31, 6.70, 6.85, -5.32, -5.22/FB TO SB1
&OBST XB =  -14.73, -13.99, 6.70, 6.85, -5.32, -5.22/FB TO SB2


&OBST XB =  -21.62, -20.88, 10.45, 10.60, -5.32, -5.22/FB L2-2 P1
&OBST XB =  -22.84, -22.10, 10.35, 10.50, -5.32, -5.22/FB L2-2 P2
&OBST XB =  -21.62, -20.88, 6.70, 6.85, -5.32, -5.22/FB Fire Room SB1
&OBST XB =  -22.84, -22.10, 6.70, 6.85, -5.32, -5.22/FB Fire Room SB2

&VENT XB =  -13.05, -12.31, 10.84, 10.99, -2.55, -2.55, ID = 'FB L4-1 P1', SURF_ID='HVAC', COLOR = 'MAGENTA'/
&VENT XB =  -14.27, -13.53, 10.84, 10.99, -2.55, -2.55, ID = 'FB L4-1 P2', SURF_ID='HVAC', COLOR = 'MAGENTA'/
&VENT XB =  -13.05, -12.31, 8.01, 8.16, -2.55, -2.55, ID = 'FB L4-1 SB1', SURF_ID='HVAC', COLOR = 'MAGENTA'/
&VENT XB =  -14.73, -13.99, 8.01, 8.16, -2.55, -2.55, ID = 'FB L4-1 SB2', SURF_ID='HVAC', COLOR = 'MAGENTA'/


&VENT XB =  -21.62, -20.88, 10.48, 10.63, -2.55, -2.55, ID = 'FB L4-2 P1', SURF_ID='HVAC', COLOR = 'MAGENTA'/
&VENT XB =  -22.84, -22.10, 10.48, 10.63, -2.55, -2.55, ID = 'FB L4-2 P2', SURF_ID='HVAC', COLOR = 'MAGENTA'/
&VENT XB =  -21.62, -20.88, 8.00, 8.15, -2.55, -2.55, ID = 'FB L4-2 SB1', SURF_ID='HVAC', COLOR = 'MAGENTA'/
&VENT XB =  -22.84, -22.10, 7.77, 7.92, -2.55, -2.55, ID = 'FB L4-2 SB2', SURF_ID='HVAC', COLOR = 'MAGENTA'/


&VENT XB =  -13.05, -12.31, 10.84, 10.99, -5.32, -5.32, ID = 'FB TO P1', SURF_ID='HVAC', COLOR = 'MAGENTA'/
&VENT XB =  -14.27, -13.53, 10.84, 10.99, -5.32, -5.32, ID = 'FB TO P2', SURF_ID='HVAC', COLOR = 'MAGENTA'/
&VENT XB =  -13.05, -12.31, 6.70, 6.85, -5.32, -5.32, ID = 'FB TO SB1', SURF_ID='HVAC', COLOR = 'MAGENTA'/
&VENT XB =  -14.73, -13.99, 6.70, 6.85, -5.32, -5.32, ID = 'FB TO SB2', SURF_ID='HVAC', COLOR = 'MAGENTA'/


&VENT XB =  -21.62, -20.88, 10.45, 10.60, -5.32, -5.32, ID = 'FB L2-2 P1', SURF_ID='HVAC', COLOR = 'MAGENTA'/
&VENT XB =  -22.84, -22.10, 10.35, 10.50, -5.32, -5.32, ID = 'FB L2-2 P2', SURF_ID='HVAC', COLOR = 'MAGENTA'/
&VENT XB =  -21.62, -20.88, 6.70, 6.85, -5.32, -5.32, ID = 'FB Fire Room SB1', SURF_ID='HVAC', COLOR = 'MAGENTA'/
&VENT XB =  -22.84, -22.10, 6.70, 6.85, -5.32, -5.32, ID = 'FB Fire Room SB2', SURF_ID='HVAC', COLOR = 'MAGENTA'/



!Exhaust
&HVAC TYPE_ID='NODE',ID = 'Exhaust Induction',DUCT_ID='Induction', AMBIENT=.TRUE., XYZ(3)=4.81/
&HVAC TYPE_ID='NODE',ID = 'Exhaust Fan', DUCT_ID='Exhaust Fan', VENT_ID='Exhaust Fan'/
&HVAC TYPE_ID='NODE',ID = 'Exhaust L4-3', DUCT_ID='Exhaust L4-3', VENT_ID='Exhaust L4-3'/
&HVAC TYPE_ID='NODE',ID = 'Exhaust L4-2', DUCT_ID='Exhaust L4-2', VENT_ID='Exhaust L4-2'/
&HVAC TYPE_ID='NODE',ID = 'Exhaust L4-1', DUCT_ID='Exhaust L4-1', VENT_ID='Exhaust L4-1'/
&HVAC TYPE_ID='NODE',ID = 'Exhaust L3-3', DUCT_ID='Exhaust L3-3', VENT_ID='Exhaust L3-3'/
&HVAC TYPE_ID='NODE',ID = 'Exhaust L3-2', DUCT_ID='Exhaust L3-2', VENT_ID='Exhaust L3-2'/
&HVAC TYPE_ID='NODE',ID = 'Exhaust L3-1', DUCT_ID='Exhaust L3-1', VENT_ID='Exhaust L3-1'/
&HVAC TYPE_ID='NODE',ID = 'Exhaust L2-3', DUCT_ID='Exhaust L2-3', VENT_ID='Exhaust L2-3'/
&HVAC TYPE_ID='NODE',ID = 'Exhaust Fire Room', DUCT_ID='Exhaust Fire Room', VENT_ID='Exhaust Fire Room'/
&HVAC TYPE_ID='NODE',ID = 'Exhaust L2-1', DUCT_ID='Exhaust L2-1', VENT_ID='Exhaust L2-1'/
&HVAC TYPE_ID='NODE',ID = 'Exhaust L1-3', DUCT_ID='Exhaust L1-3', VENT_ID='Exhaust L1-3'/
&HVAC TYPE_ID='NODE',ID = 'Exhaust L1-2', DUCT_ID='Exhaust L1-2', VENT_ID='Exhaust L1-2'/
&HVAC TYPE_ID='NODE',ID = 'Exhaust L1-1', DUCT_ID='Exhaust L1-1', VENT_ID='Exhaust L1-1'/

&HVAC TYPE_ID='NODE',ID = 'Induction Tee', DUCT_ID='Induction','Exhaust Fan','Exhaust Damper',XYZ(3)=-0.19,LOSS(1,2:3)=1.18,0.39,LOSS(2,1:3)=1.18,0,1.18,LOSS(3,1:2)=0.39,1.18/
&HVAC TYPE_ID='NODE',ID = 'Node 50',DUCT_ID='Exhaust L2-1','Duct 18','Exhaust L1-1',XYZ(3)=-5.87,LOSS(1,2:3)=1.45,1.57,LOSS(2,1:3)=1.57,0,0.52,LOSS(3,1:2)=1.57,0.48/
&HVAC TYPE_ID='NODE',ID = 'Node 66',DUCT_ID='Exhaust L1-2','Duct 24','Exhaust Fire Room',XYZ(3) = -5.87,LOSS(1,2:3)=0.48,1.57,LOSS(2,1:3)=1.57,0,1.45,LOSS(3,1:2)=0.52,1.57/
&HVAC TYPE_ID='NODE',ID = 'Node 72',DUCT_ID='Exhaust L1-3','Exhaust L2-3','Duct 28',XYZ(3) = -5.96,LOSS(1,2:3)=0.52,1.57,LOSS(2,1:3)=0.52,0,1.57,LOSS(3,1:2)=1.57,1.57/
&HVAC TYPE_ID='NODE',ID = 'Node 152',DUCT_ID='Exhaust L3-1','Duct 18','Duct 45',XYZ(3)=-1.41,LOSS(1,2:3)=1.45,1.33,LOSS(2,1:3)=1.57,0,0.44,LOSS(3,1:2)=1.57,0.48/
&HVAC TYPE_ID='NODE',ID = 'Node 156',DUCT_ID='Exhaust L4-1','Duct 46','Duct 45',XYZ(3)=-0.32,LOSS(1,2:3)=1.33,1.33,LOSS(2,1:3)=1.57,0,0.44,LOSS(3,1:2)=1.57,0.48/
&HVAC TYPE_ID='NODE',ID = 'Exhaust Damper Tee',DUCT_ID='Exhaust Damper','Duct 47','Duct 57',XYZ(3)=-0.32,LOSS(1,2:3)=1.37,0.44,LOSS(2,1:3)=1.33,0,1.33,LOSS(3,1:2)=0.44,1.37/
&HVAC TYPE_ID='NODE',ID = 'Node 160',DUCT_ID='Exhaust L3-2','Duct 47','Duct 48',XYZ(3) = -1.73,LOSS(1,2:3)=1.37,1.37,LOSS(2,1:3)=1.57,0,0.47,LOSS(3,1:2)=1.57,1.46/ 
&HVAC TYPE_ID='NODE',ID = 'Node 163',DUCT_ID='Exhaust L3-3','Duct 48','Duct 49',XYZ(3) = -3.13,LOSS(1,2:3)=1.37,1.37,LOSS(2,1:3)=1.57,0,0.47,LOSS(3,1:2)=1.57,1.46/ 
&HVAC TYPE_ID='NODE',ID = 'Node 164',DUCT_ID='Duct 24','Duct 28','Duct 49',XYZ(3) = -5.15,LOSS(1,2:3)=1.57,1.48,LOSS(2,1:3)=1.57,0,1.45,LOSS(3,1:2)=0.52,1.57/
&HVAC TYPE_ID='NODE',ID = 'Node 180',DUCT_ID='Exhaust L4-3','Exhaust L4-2','Duct 56',XYZ(3)=-0.32/
&HVAC TYPE_ID='NODE',ID = 'Node 183',DUCT_ID='Duct 46','Duct 56','Duct 57',XYZ(3)=-0.32,LOSS(1,2:3)=1.57,0.44,LOSS(2,1:3)=1.33,0,1.33,LOSS(3,1:2)=0.44,1.57/

&HVAC TYPE_ID='DUCT',ID = 'Induction',NODE_ID='Exhaust Induction','Induction Tee',LENGTH=10.91,LOSS=7.65,7.65,AREA=0.099,DAMPER=.TRUE.,DEVC_ID='BLOWER TIMER 1'/
&HVAC TYPE_ID='DUCT',ID = 'Exhaust Fan',NODE_ID='Exhaust Fan','Induction Tee',LENGTH=0.83,LOSS=0.57,0.57,AREA=0.657,FAN_ID='Blower',DEVC_ID='BLOWER TIMER 2',REVERSE=.TRUE./
&HVAC TYPE_ID='DUCT',ID = 'Exhaust L4-3',NODE_ID='Exhaust L4-3','Node 180',LENGTH=0.22,LOSS=1.,1.,AREA=0.037/
&HVAC TYPE_ID='DUCT',ID = 'Exhaust L4-2',NODE_ID='Exhaust L4-2','Node 180',LENGTH=0.22,LOSS=1.,1.,AREA=0.037/
&HVAC TYPE_ID='DUCT',ID = 'Exhaust L4-1',NODE_ID='Exhaust L4-1','Node 156',LENGTH=1.71,LOSS=2.77,2.93,AREA=0.073/
&HVAC TYPE_ID='DUCT',ID = 'Exhaust L3-3',NODE_ID='Exhaust L3-3','Node 163',LENGTH=3.35,LOSS=3.89,3.99,AREA=0.073/
&HVAC TYPE_ID='DUCT',ID = 'Exhaust L3-2',NODE_ID='Exhaust L3-2','Node 160',LENGTH=3.21,LOSS=3.40,3.50,AREA=0.073/
&HVAC TYPE_ID='DUCT',ID = 'Exhaust L3-1',NODE_ID='Exhaust L3-1','Node 152',LENGTH=4.55,LOSS=4.1,4.27,AREA=0.073/
&HVAC TYPE_ID='DUCT',ID = 'Exhaust L2-3',NODE_ID='Exhaust L2-3','Node 72',LENGTH=0.59,LOSS=1.1,1.1,AREA=0.073/
&HVAC TYPE_ID='DUCT',ID = 'Exhaust Fire Room',NODE_ID='Exhaust Fire Room','Node 66',LENGTH=0.59,LOSS=1.3,1.3,AREA=0.073/
&HVAC TYPE_ID='DUCT',ID = 'Exhaust L2-1',NODE_ID='Exhaust L2-1','Node 50',LENGTH=0.59,LOSS=1.3,1.3,AREA=0.073/
&HVAC TYPE_ID='DUCT',ID = 'Exhaust L1-3',NODE_ID='Exhaust L1-3','Node 72',LENGTH=3.19,LOSS=3.15,3.15,AREA=0.073/
&HVAC TYPE_ID='DUCT',ID = 'Exhaust L1-2',NODE_ID='Exhaust L1-2','Node 66',LENGTH=4.12,LOSS=3.82,8.32,AREA=0.073/
&HVAC TYPE_ID='DUCT',ID = 'Exhaust L1-1',NODE_ID='Exhaust L1-1','Node 50',LENGTH=4.07,LOSS=3.8,3.8,AREA=0.073/

&HVAC TYPE_ID='DUCT',ID = 'Exhaust Damper',NODE_ID='Induction Tee','Exhaust Damper Tee',LENGTH=4.77,AREA=0.569,LOSS=2.88,2.88,DAMPER=.TRUE.,DEVC_ID='BLOWER TIMER 3'/
&HVAC TYPE_ID='DUCT',ID = 'Duct 18',NODE_ID='Node 50','Node 152',LENGTH=7.69,LOSS=3.46,3.46,AREA=0.13/
&HVAC TYPE_ID='DUCT',ID = 'Duct 24',NODE_ID='Node 66','Node 164',LENGTH=4.56,LOSS=2.39,2.39,AREA=0.13/
&HVAC TYPE_ID='DUCT',ID = 'Duct 28',NODE_ID='Node 72','Node 164',LENGTH=4.05,LOSS=2.7,2.7,AREA=0.073/
&HVAC TYPE_ID='DUCT',ID = 'Duct 45',NODE_ID='Node 152','Node 156',LENGTH=3.97,LOSS=1.,1.,AREA=0.245/
&HVAC TYPE_ID='DUCT',ID = 'Duct 46',NODE_ID='Node 156','Node 183',LENGTH=13.23,LOSS=2.10,2.10,AREA=0.245/
&HVAC TYPE_ID='DUCT',ID = 'Duct 47',NODE_ID='Exhaust Damper Tee','Node 160',LENGTH=1.9,LOSS=0.59,0.64,AREA=0.203/
&HVAC TYPE_ID='DUCT',ID = 'Duct 48',NODE_ID='Node 160','Node 163',LENGTH=2.05,LOSS=0.59,0.59,AREA=0.203/
&HVAC TYPE_ID='DUCT',ID = 'Duct 49',NODE_ID='Node 163','Node 164',LENGTH=2.99,LOSS=2.03,2.05,AREA=0.203/
&HVAC TYPE_ID='DUCT',ID = 'Duct 56',NODE_ID='Node 180','Node 183',LENGTH=1.56,LOSS=1.66,1.83,AREA=0.073/
&HVAC TYPE_ID='DUCT',ID = 'Duct 57',NODE_ID='Exhaust Damper Tee','Node 183',LENGTH=0.22,LOSS=0.03,0.03,AREA=0.559/

!Supply
&HVAC TYPE_ID='NODE', ID = 'Supply Fan', DUCT_ID = 'Supply Fan', VENT_ID = 'Supply Fan'/
&HVAC TYPE_ID='NODE', ID = 'Supply L4-2', DUCT_ID = 'Supply L4-2', VENT_ID = 'Supply L4-2'/
&HVAC TYPE_ID='NODE', ID = 'Supply L4-1', DUCT_ID = 'Supply L4-1', VENT_ID = 'Supply L4-1'/
&HVAC TYPE_ID='NODE', ID = 'Supply L3-3', DUCT_ID = 'Supply L3-3', VENT_ID = 'Supply L3-3'/
&HVAC TYPE_ID='NODE', ID = 'Supply L3-2', DUCT_ID = 'Supply L3-2', VENT_ID = 'Supply L3-2'/
&HVAC TYPE_ID='NODE', ID = 'Supply L3-1', DUCT_ID = 'Supply L3-1', VENT_ID = 'Supply L3-1'/
&HVAC TYPE_ID='NODE', ID = 'Supply L2-3', DUCT_ID = 'Supply L2-3', VENT_ID = 'Supply L2-3'/
&HVAC TYPE_ID='NODE', ID = 'Supply Fire Room', DUCT_ID = 'Supply Fire Room', VENT_ID = 'Supply Fire Room'/
&HVAC TYPE_ID='NODE', ID = 'Supply L2-1', DUCT_ID = 'Supply L2-1', VENT_ID = 'Supply L2-1'/
&HVAC TYPE_ID='NODE', ID = 'Supply L1-3', DUCT_ID = 'Supply L1-3', VENT_ID = 'Supply L1-3'/
&HVAC TYPE_ID='NODE', ID = 'Supply L1-2', DUCT_ID = 'Supply L1-2', VENT_ID = 'Supply L1-2'/
&HVAC TYPE_ID='NODE', ID = 'Supply L1-1', DUCT_ID = 'Supply L1-1', VENT_ID = 'Supply L1-1'/

&HVAC TYPE_ID='NODE', ID = 'Node 78', DUCT_ID = 'Supply L1-3','Supply L2-3','Duct 31',XYZ(3)=-5.81,LOSS(1,2:3)=1.57,0.48,LOSS(2,1:3)=1.57,0,1.45,LOSS(3,1:2)=0.52,1.57/
&HVAC TYPE_ID='NODE', ID = 'Node 83', DUCT_ID = 'Duct 20','Supply L1-1','Supply L1-2',XYZ(3)=-8.65,LOSS(1,2:3)=0.52,1.57,LOSS(2,1:3)=0.48,0,1.57,LOSS(3,1:2)=1.45,1.57/
&HVAC TYPE_ID='NODE', ID = 'Node 121', DUCT_ID = 'Duct 20','Supply L2-1','Duct 38',XYZ(3)=-4.98,LOSS(1,2:3)=1.57,0.44,LOSS(2,1:3)=1.45,0,1.33,LOSS(3,1:2)=0.48,1.57/
&HVAC TYPE_ID='NODE', ID = 'Node 122', DUCT_ID = 'Supply Fire Room','Duct 38','Duct 39',XYZ(3)=-4.51,LOSS(1,2:3)=1.33,1.33,LOSS(2,1:3)=1.65,0,0.44,LOSS(3,1:2)=1.65,0.44/
&HVAC TYPE_ID='NODE', ID = 'Node 128', DUCT_ID = 'Supply L3-1','Duct 39','Duct 40',XYZ(3)=-2.76,LOSS(1,2:3)=1.33,1.33,LOSS(2,1:3)=1.65,0,0.44,LOSS(3,1:2)=1.65,0.44/
&HVAC TYPE_ID='NODE', ID = 'Node 129', DUCT_ID = 'Supply L3-2','Duct 40','Duct 41',XYZ(3)=-2.22,LOSS(1,2:3)=1.33,1.21,LOSS(2,1:3)=1.45,0,0.44,LOSS(3,1:2)=1.45,0.44/
&HVAC TYPE_ID='NODE', ID = 'Node 133', DUCT_ID = 'Supply L4-1','Duct 41','Duct 42',XYZ(3)=-1.09,LOSS(1,2:3)=1.21,1.21,LOSS(2,1:3)=1.50,0,0.40,LOSS(3,1:2)=1.50,0.40/
&HVAC TYPE_ID='NODE', ID = 'Node 135', DUCT_ID = 'Supply L4-2','Duct 42','Duct 43',XYZ(3)=-1.09,LOSS(1,2:3)=1.21,1.21,LOSS(2,1:3)=1.57,0,0.40,LOSS(3,1:2)=1.57,0.40/
&HVAC TYPE_ID='NODE', ID = 'Node 140', DUCT_ID = 'Supply Fan','Duct 43','Duct 44',XYZ(3)=-1.06,LOSS(1,2:3)=0.40,1.45,LOSS(2,1:3)=0.39,0,1.45,LOSS(3,1:2)=1.18,1.21/
&HVAC TYPE_ID='NODE', ID = 'Node 145', DUCT_ID = 'Supply L3-3','Duct 31','Duct 44',XYZ(3)=-3.11,LOSS(1,2:3)=1.45,1.45,LOSS(2,1:3)=1.57,0,0.48,LOSS(3,1:2)=1.57,0.48/

&HVAC TYPE_ID='DUCT', ID = 'Supply Fan',  NODE_ID = 'Supply Fan', 'Node 140',LENGTH=4.76,LOSS=2.35,2.35,AREA=0.657,FAN_ID='Blower',DEVC_ID='BLOWER TIMER 2'/
&HVAC TYPE_ID='DUCT', ID = 'Supply L4-2',  NODE_ID = 'Supply L4-2', 'Node 135',LENGTH=2.76,LOSS=3.55,3.68,AREA=0.099/
&HVAC TYPE_ID='DUCT', ID = 'Supply L4-1',  NODE_ID = 'Supply L4-1', 'Node 133',LENGTH=3.68,LOSS=3.68,3.85,AREA=0.099/
&HVAC TYPE_ID='DUCT', ID = 'Supply L3-3',  NODE_ID = 'Supply L3-3', 'Node 145',LENGTH=2.71,LOSS=3.13,3.11,AREA=0.073/
&HVAC TYPE_ID='DUCT', ID = 'Supply L3-2',  NODE_ID = 'Supply L3-2', 'Node 129',LENGTH=4.00,LOSS=3.42,3.72,AREA=0.13/
&HVAC TYPE_ID='DUCT', ID = 'Supply L3-1',  NODE_ID = 'Supply L3-1', 'Node 128',LENGTH=2.61,LOSS=3.60,3.85,AREA=0.051/
&HVAC TYPE_ID='DUCT', ID = 'Supply L2-3',  NODE_ID = 'Supply L2-3', 'Node 78',LENGTH=0.51,LOSS=1.07,1.07,AREA=0.073/
&HVAC TYPE_ID='DUCT', ID = 'Supply Fire Room',  NODE_ID = 'Supply Fire Room', 'Node 122',LENGTH=3.96,LOSS=4.41,4.66,AREA=0.051/
&HVAC TYPE_ID='DUCT', ID = 'Supply L2-1',  NODE_ID = 'Supply L2-1', 'Node 121',LENGTH=2.5,LOSS=3.38,3.53,AREA=0.078/
&HVAC TYPE_ID='DUCT', ID = 'Supply L1-3', NODE_ID = 'Supply L1-3', 'Node 78',LENGTH=4.70,LOSS=3.67,3.67,AREA=0.073/
&HVAC TYPE_ID='DUCT', ID = 'Supply L1-2',  NODE_ID = 'Supply L1-2', 'Node 83',LENGTH=2.56,LOSS=2.5,2.5,AREA=0.073/
&HVAC TYPE_ID='DUCT', ID = 'Supply L1-1',  NODE_ID = 'Supply L1-1', 'Node 83',LENGTH=1.78,LOSS=1.51,1.51,AREA=0.073/

&HVAC TYPE_ID='DUCT', ID='Duct 20',NODE_ID='Node 83','Node 121',LENGTH=5.75,LOSS=4.1,4.18,AREA=0.13/
&HVAC TYPE_ID='DUCT', ID='Duct 31',NODE_ID='Node 78','Node 145',LENGTH=4.38,LOSS=2.56,2.54,AREA=0.13/
&HVAC TYPE_ID='DUCT', ID='Duct 38',NODE_ID='Node 121','Node 122',LENGTH=0.47,LOSS=0.11,0.11,AREA=0.13/
&HVAC TYPE_ID='DUCT', ID='Duct 39',NODE_ID='Node 122','Node 128',LENGTH=1.75,LOSS=0.38,0.38,AREA=0.245/
&HVAC TYPE_ID='DUCT', ID='Duct 40',NODE_ID='Node 128','Node 129',LENGTH=0.54,LOSS=0.34,0.37,AREA=0.245/
&HVAC TYPE_ID='DUCT', ID='Duct 41',NODE_ID='Node 129','Node 133',LENGTH=4.52,LOSS=0.82,0.82,AREA=0.519/
&HVAC TYPE_ID='DUCT', ID='Duct 42',NODE_ID='Node 133','Node 135',LENGTH=0.76,LOSS=0.08,0.08,AREA=0.519/
&HVAC TYPE_ID='DUCT', ID='Duct 43',NODE_ID='Node 135','Node 140',LENGTH=9.64,LOSS=1.66,1.60,AREA=0.519/
&HVAC TYPE_ID='DUCT', ID='Duct 44',NODE_ID='Node 140','Node 145',LENGTH=5.29,LOSS=2.49,2.24,AREA=0.13/

!LP
&HVAC TYPE_ID='NODE',ID = 'LP Outlet',DUCT_ID='LP Outlet', AMBIENT=.TRUE., XYZ(3)=4.81/
&HVAC TYPE_ID='NODE',ID = 'LP Damper',DUCT_ID='LP Damper','LP Outlet', XYZ(3)=4.81/
&HVAC TYPE_ID='NODE',ID = 'LP Inlet', DUCT_ID='LP Damper', VENT_ID='LP Inlet'/
&HVAC TYPE_ID='DUCT',ID = 'LP Outlet',NODE_ID='LP Damper','LP Outlet',LENGTH=10.6,LOSS=7.19,7.19,FAN_ID='LP Blower',AREA=0.099,DEVC_ID='LP TIMER'/
&HVAC TYPE_ID='DUCT',ID = 'LP Damper',Node_ID='LP Inlet','LP Damper',LENGTH=6.8,LOSS=4.39,4.39,DAMPER=.TRUE.,AREA=0.099,DEVC_ID='LP TIMER'/

!FB
&HVAC TYPE_ID='NODE',ID ='FB TO SB1',VENT_ID='FB TO SB1',DUCT_ID='FB TO SB1'/
&HVAC TYPE_ID='NODE',ID ='FB TO SB2',VENT_ID='FB TO SB2',DUCT_ID='FB TO SB2'/
&HVAC TYPE_ID='NODE',ID ='FB L4-1 SB1',VENT_ID='FB L4-1 SB1',DUCT_ID='FB TO SB1'/
&HVAC TYPE_ID='NODE',ID ='FB L4-1 SB2',VENT_ID='FB L4-1 SB2',DUCT_ID='FB TO SB2'/
&HVAC TYPE_ID='DUCT',ID ='FB TO SB1',NODE_ID='FB TO SB1','FB L4-1 SB1',LENGTH=3.2,LOSS=3.04,3.04,AREA=0.111/
&HVAC TYPE_ID='DUCT',ID ='FB TO SB2',NODE_ID='FB TO SB2','FB L4-1 SB2',LENGTH=3.2,LOSS=3.04,3.04,AREA=0.111/
&HVAC TYPE_ID='NODE',ID ='FB TO P1',VENT_ID='FB TO P1',DUCT_ID='FB TO P1'/
&HVAC TYPE_ID='NODE',ID ='FB TO P2',VENT_ID='FB TO P2',DUCT_ID='FB TO P2'/
&HVAC TYPE_ID='NODE',ID ='FB L4-1 P1',VENT_ID='FB L4-1 P1',DUCT_ID='FB TO P1'/
&HVAC TYPE_ID='NODE',ID ='FB L4-1 P2',VENT_ID='FB L4-1 P2',DUCT_ID='FB TO P2'/
&HVAC TYPE_ID='DUCT',ID ='FB TO P1',NODE_ID='FB TO P1','FB L4-1 P1',LENGTH=2.57,LOSS=2.07,2.07,AREA=0.111/
&HVAC TYPE_ID='DUCT',ID ='FB TO P2',NODE_ID='FB TO P2','FB L4-1 P2',LENGTH=2.57,LOSS=2.07,2.07,AREA=0.111/

&HVAC TYPE_ID='NODE',ID ='FB Fire Room SB1',VENT_ID='FB Fire Room SB1',DUCT_ID='FB Fire Room SB1'/
&HVAC TYPE_ID='NODE',ID ='FB Fire Room SB2',VENT_ID='FB Fire Room SB2',DUCT_ID='FB Fire Room SB2'/
&HVAC TYPE_ID='NODE',ID ='FB L4-2 SB1',VENT_ID='FB L4-2 SB1',DUCT_ID='FB Fire Room SB1'/
&HVAC TYPE_ID='NODE',ID ='FB L4-2 SB2',VENT_ID='FB L4-2 SB2',DUCT_ID='FB Fire Room SB2'/
&HVAC TYPE_ID='DUCT',ID ='FB Fire Room SB1',NODE_ID='FB Fire Room SB1','FB L4-2 SB1',LENGTH=3.2,LOSS=3.04,3.04,AREA=0.111/
&HVAC TYPE_ID='DUCT',ID ='FB Fire Room SB2',NODE_ID='FB Fire Room SB2','FB L4-2 SB2',LENGTH=3.2,LOSS=3.04,3.04,AREA=0.111/
&HVAC TYPE_ID='NODE',ID ='FB L2-2 P1',VENT_ID='FB L2-2 P1',DUCT_ID='FB L2-2 P1'/
&HVAC TYPE_ID='NODE',ID ='FB L2-2 P2',VENT_ID='FB L2-2 P2',DUCT_ID='FB L2-2 P2'/
&HVAC TYPE_ID='NODE',ID ='FB L4-2 P1',VENT_ID='FB L4-2 P1',DUCT_ID='FB L2-2 P1'/
&HVAC TYPE_ID='NODE',ID ='FB L4-2 P2',VENT_ID='FB L4-2 P2',DUCT_ID='FB L2-2 P2'/
&HVAC TYPE_ID='DUCT',ID ='FB L2-2 P1',NODE_ID='FB L2-2 P1','FB L4-2 P1',LENGTH=2.57,LOSS=2.07,2.07,AREA=0.111/
&HVAC TYPE_ID='DUCT',ID ='FB L2-2 P2',NODE_ID='FB L2-2 P2','FB L4-2 P2',LENGTH=2.57,LOSS=2.07,2.07,AREA=0.111/

&HVAC TYPE_ID='FAN',ID = 'LP Blower', RAMP_ID='LP Blower'/
&RAMP ID='LP Blower', F = 0.00, T = 965.5/
&RAMP ID='LP Blower', F = 1.04, T = 622.1/
&RAMP ID='LP Blower', F = 1.41, T = 497.7/
&RAMP ID='LP Blower', F = 1.62, T = 373.3/
&RAMP ID='LP Blower', F = 1.78, T = 248.8/
&RAMP ID='LP Blower', F = 1.85, T = 186.6/
&RAMP ID='LP Blower', F = 1.92, T = 124.4/
&RAMP ID='LP Blower', F = 1.99, T =  62.2/
&RAMP ID='LP Blower', F = 2.05, T =   0.0/

&HVAC TYPE_ID='FAN',ID = 'Blower', RAMP_ID='Blower'/
&RAMP ID='Blower', F =0.00, T = 559.89/
&RAMP ID='Blower', F =2.69, T = 400.63/
&RAMP ID='Blower', F =4.70, T = 248.84/
&RAMP ID='Blower', F =5.43, T = 186.63/
&RAMP ID='Blower', F =5.99, T = 124.42/
&RAMP ID='Blower', F =6.49, T =  62.21/
&RAMP ID='Blower', F =6.96, T =   0.00/

!Leakage

&VENT XB = -8.5364, -8.5364, 8.58, 8.78, -5.07, -3.39, SURF_ID='HVAC',ID='L3-1 LEAK',COLOR='PURPLE'/
&VENT XB = -8.5324, -8.5324, 8.58, 8.78, -5.07, -3.39, SURF_ID='HVAC',ID='L3+1 LEAK',COLOR='PURPLE'/

&HVAC TYPE_ID='NODE',ID='L3-1 LEAK',VENT_ID='L3-1 LEAK',DUCT_ID='L3-1 L3+1'/
&HVAC TYPE_ID='NODE',ID='L3+1 LEAK',VENT_ID='L3+1 LEAK',DUCT_ID='L3-1 L3+1'/
&HVAC TYPE_ID='DUCT',ID='L3-1 L3+1',NODE_ID='L3-1 LEAK','L3+1 LEAK',LENGTH=0.01,LOSS=1,1,AREA=0.02/

!L4-2s
&DEVC ID='LP TIMER',QUANTITY='TIME',SETPOINT=60,INITIAL_STATE=.FALSE.,XYZ=-30,9,0/
&DEVC ID='BLOWER TIMER 1',QUANTITY='TIME',SETPOINT=60.,INITIAL_STATE=.FALSE.,XYZ=-30,9,0/
&DEVC ID='BLOWER TIMER 2',QUANTITY='TIME',SETPOINT=60,INITIAL_STATE=.TRUE.,XYZ=-30,9,0/
&DEVC ID='BLOWER TIMER 3',QUANTITY='TIME',SETPOINT=60.,INITIAL_STATE=.TRUE.,XYZ=-30,9,0/


!Outputs
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Exhaust Fan', ID='Exhaust Fan'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Supply Fan', ID='Supply Fan'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='LP Damper', ID='LP Inlet'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Induction',ID='Induction'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='FB TO SB1',ID='FB TO SB1'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='FB TO SB2',ID='FB TO SB2'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='FB TO P1',ID='FB TO P1'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='FB TO P2',ID='FB TO P2'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='FB Fire Room SB1',ID='FB Fire Room SB1'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='FB Fire Room SB2',ID='FB Fire Room SB2'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='FB L2-2 P1',ID='FB L2-2 P1'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='FB L2-2 P2',ID='FB L2-2 P2'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Exhaust L4-1', ID='Exhaust L4-1'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Exhaust L4-2', ID='Exhaust L4-2'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Exhaust L4-3', ID='Exhaust L4-3'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Exhaust L3-1', ID='Exhaust L3-1'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Exhaust L3-2', ID='Exhaust L3-2'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Exhaust L3-3', ID='Exhaust L3-3'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Exhaust L2-1', ID='Exhaust L2-1'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Exhaust Fire Room', ID='Exhaust Fire Room'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Exhaust L2-3', ID='Exhaust L2-3'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Exhaust L1-1', ID='Exhaust L1-1'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Exhaust L1-2', ID='Exhaust L1-2'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Exhaust L1-3', ID='Exhaust L1-3'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Supply L4-1', ID='Supply L4-1'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Supply L4-2', ID='Supply L4-2'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Supply L3-1', ID='Supply L3-1'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Supply L3-2', ID='Supply L3-2'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Supply L3-3', ID='Supply L3-3'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Supply L2-1', ID='Supply L2-1'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Supply Fire Room', ID='Supply Fire Room'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Supply L2-3', ID='Supply L2-3'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Supply L1-1', ID='Supply L1-1'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Supply L1-2', ID='Supply L1-2'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='Supply L1-3', ID='Supply L1-3'/
&DEVC QUANTITY='DUCT VELOCITY',DUCT_ID='L3-1 L3+1', ID='Supply L1-3'/


&DEVC XYZ = -12.57, 10.01, 0.85, QUANTITY = 'THERMOCOUPLE', ID = 'L4-1 FWD TC  3.5'/
&DEVC XYZ = -12.57, 10.01, 0.35, QUANTITY = 'THERMOCOUPLE', ID = 'L4-1 FWD TC  3'/
&DEVC XYZ = -12.57, 10.01, -0.15, QUANTITY = 'THERMOCOUPLE', ID = 'L4-1 FWD TC  2.5'/
&DEVC XYZ = -12.57, 10.01, -0.65, QUANTITY = 'THERMOCOUPLE', ID = 'L4-1 FWD TC  2'/
&DEVC XYZ = -12.57, 10.01, -1.15, QUANTITY = 'THERMOCOUPLE', ID = 'L4-1 FWD TC 1.5'/
&DEVC XYZ = -12.57, 10.01, -1.65, QUANTITY = 'THERMOCOUPLE', ID = 'L4-1 FWD TC 1'/
&DEVC XYZ = -12.57, 10.01, -2.15, QUANTITY = 'THERMOCOUPLE', ID = 'L4-1 FWD TC 0.5'/
&DEVC XYZ = -12.57, 10.01, -2.60, QUANTITY = 'THERMOCOUPLE', ID = 'L4-1 FWD TC 0.05'/
&DEVC XYZ = -15.07, 10.01, 0.85, QUANTITY = 'THERMOCOUPLE', ID = 'L4-1 AFT TC  3.5'/
&DEVC XYZ = -15.07, 10.01, 0.35, QUANTITY = 'THERMOCOUPLE', ID = 'L4-1 AFT TC  3'/
&DEVC XYZ = -15.07, 10.01, -0.15, QUANTITY = 'THERMOCOUPLE', ID = 'L4-1 AFT TC  2.5'/
&DEVC XYZ = -15.07, 10.01, -0.65, QUANTITY = 'THERMOCOUPLE', ID = 'L4-1 AFT TC  2'/
&DEVC XYZ = -15.07, 10.01, -1.15, QUANTITY = 'THERMOCOUPLE', ID = 'L4-1 AFT TC 1.5'/
&DEVC XYZ = -15.07, 10.01, -1.65, QUANTITY = 'THERMOCOUPLE', ID = 'L4-1 AFT TC 1'/
&DEVC XYZ = -15.07, 10.01, -2.15, QUANTITY = 'THERMOCOUPLE', ID = 'L4-1 AFT TC 0.5'/
&DEVC XYZ = -15.07, 10.01, -2.60, QUANTITY = 'THERMOCOUPLE', ID = 'L4-1 AFT TC 0.05'/
&DEVC XYZ = -18.10, 9.77, -0.15, QUANTITY = 'THERMOCOUPLE', ID = 'L4-2 FWD TC  2.5'/
&DEVC XYZ = -18.10, 9.77, -0.65, QUANTITY = 'THERMOCOUPLE', ID = 'L4-2 FWD TC  2'/
&DEVC XYZ = -18.10, 9.77, -1.15, QUANTITY = 'THERMOCOUPLE', ID = 'L4-2 FWD TC  1.5'/
&DEVC XYZ = -18.10, 9.77, -1.65, QUANTITY = 'THERMOCOUPLE', ID = 'L4-2 FWD TC  1'/
&DEVC XYZ = -18.10, 9.77, -2.15, QUANTITY = 'THERMOCOUPLE', ID = 'L4-2 FWD TC  0.5'/
&DEVC XYZ = -23.60, 9.27, -0.15, QUANTITY = 'THERMOCOUPLE', ID = 'L4-2 AFT TC  2.5'/
&DEVC XYZ = -23.60, 9.27, -0.65, QUANTITY = 'THERMOCOUPLE', ID = 'L4-2 AFT TC  2'/
&DEVC XYZ = -23.60, 9.27, -1.15, QUANTITY = 'THERMOCOUPLE', ID = 'L4-2 AFT TC  1.5'/
&DEVC XYZ = -23.60, 9.27, -1.65, QUANTITY = 'THERMOCOUPLE', ID = 'L4-2 AFT TC  1'/
&DEVC XYZ = -23.60, 9.27, -2.15, QUANTITY = 'THERMOCOUPLE', ID = 'L4-2 AFT TC  0.5'/
&DEVC XYZ = -21.40, 9.27, -0.15, QUANTITY = 'THERMOCOUPLE', ID = 'L4-2 MID TC  2.5'/
&DEVC XYZ = -21.40, 9.27, -0.65, QUANTITY = 'THERMOCOUPLE', ID = 'L4-2 MID TC  2'/
&DEVC XYZ = -21.40, 9.27, -1.15, QUANTITY = 'THERMOCOUPLE', ID = 'L4-2 MID TC  1.5'/
&DEVC XYZ = -21.40, 9.27, -1.65, QUANTITY = 'THERMOCOUPLE', ID = 'L4-2 MID TC  1'/
&DEVC XYZ = -21.40, 9.27, -2.15, QUANTITY = 'THERMOCOUPLE', ID = 'L4-2 MID TC  0.5'/
&DEVC XYZ = -20.60, 9.27, -2.60, QUANTITY = 'THERMOCOUPLE', ID = 'L4-2 TC  0.05'/
&DEVC XYZ = -6.53, 8.20, -2.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3+1 TC  2.5'/
&DEVC XYZ = -6.53, 8.20, -3.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3+1 TC  2'/
&DEVC XYZ = -6.53, 8.20, -3.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3+1 TC  1.5'/
&DEVC XYZ = -6.53, 8.20, -4.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3+1 TC  1'/
&DEVC XYZ = -6.53, 8.20, -4.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3+1 TC  0.5'/
&DEVC XYZ = -10.07, 9.70, -2.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-1 FWD TC  2.5'/
&DEVC XYZ = -10.07, 9.70, -3.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3-1 FWD TC  2'/
&DEVC XYZ = -10.07, 9.70, -3.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-1 FWD TC  1.5'/
&DEVC XYZ = -10.07, 9.70, -4.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3-1 FWD TC  1'/
&DEVC XYZ = -10.07, 9.70, -4.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-1 FWD TC  0.5'/
&DEVC XYZ = -10.07, 9.70, -5.17, QUANTITY = 'THERMOCOUPLE', ID = 'L3-1 FWD TC  0.05'/
&DEVC XYZ = -14.77, 8.90, -2.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-1 AFT TC  2.5'/
&DEVC XYZ = -14.77, 8.90, -3.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3-1 AFT TC  2'/
&DEVC XYZ = -14.77, 8.90, -3.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-1 AFT TC  1.5'/
&DEVC XYZ = -14.77, 8.90, -4.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3-1 AFT TC  1'/
&DEVC XYZ = -14.77, 8.90, -4.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-1 AFT TC  0.5'/
&DEVC XYZ = -14.77, 8.90, -5.17, QUANTITY = 'THERMOCOUPLE', ID = 'L3-1 AFT TC  0.05'/
&DEVC XYZ = -10.07, 8.90, -2.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-1 MID TC  2.5'/
&DEVC XYZ = -10.07, 8.90, -3.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3-1 MID TC  2'/
&DEVC XYZ = -10.07, 8.90, -3.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-1 MID TC  1.5'/
&DEVC XYZ = -10.07, 8.90, -4.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3-1 MID TC  1'/
&DEVC XYZ = -10.07, 8.90, -4.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-1 MID TC  0.5'/
&DEVC XYZ = -10.07, 8.90, -5.17, QUANTITY = 'THERMOCOUPLE', ID = 'L3-1 MID TC  0.05'/
&DEVC XYZ = -19.10, 8.70, -2.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 FWD TC  2.5'/
&DEVC XYZ = -19.10, 8.70, -3.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 FWD TC  2'/
&DEVC XYZ = -19.10, 8.70, -3.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 FWD TC  1.5'/
&DEVC XYZ = -19.10, 8.70, -4.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 FWD TC  1'/
&DEVC XYZ = -19.10, 8.70, -4.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 FWD TC  0.5'/
&DEVC XYZ = -19.10, 8.70, -5.17, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 FWD TC  0.05'/
&DEVC XYZ = -23.60, 7.70, -2.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 AFT TC  2.5'/
&DEVC XYZ = -23.60, 7.70, -3.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 AFT TC  2'/
&DEVC XYZ = -23.60, 7.70, -3.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 AFT TC  1.5'/
&DEVC XYZ = -23.60, 7.70, -4.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 AFT TC  1'/
&DEVC XYZ = -23.60, 7.70, -4.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 AFT TC  0.5'/
&DEVC XYZ = -23.60, 7.70, -5.17, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 AFT TC  0.05'/
&DEVC XYZ = -19.10, 9.70, -2.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 FWD 2 TC  2.5'/
&DEVC XYZ = -19.10, 9.70, -3.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 FWD 2 TC  2'/
&DEVC XYZ = -19.10, 9.70, -3.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 FWD 2 TC  1.5'/
&DEVC XYZ = -19.10, 9.70, -4.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 FWD 2 TC  1'/
&DEVC XYZ = -19.10, 9.70, -4.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 FWD 2 TC  0.5'/
&DEVC XYZ = -19.10, 9.70, -5.17, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 FWD 2 TC  0.05'/
&DEVC XYZ = -19.10, 7.50, -2.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 FWD 3 TC  2.5'/
&DEVC XYZ = -19.10, 7.50, -3.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 FWD 3 TC  2'/
&DEVC XYZ = -19.10, 7.50, -3.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 FWD 3 TC  1.5'/
&DEVC XYZ = -19.10, 7.50, -4.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 FWD 3 TC  1'/
&DEVC XYZ = -19.10, 7.50, -4.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 FWD 3 TC  0.5'/
&DEVC XYZ = -19.10, 7.50, -5.17, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 FWD 3 TC  0.05'/
&DEVC XYZ = -23.60, 9.70, -2.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 AFT 2 TC  2.5'/
&DEVC XYZ = -23.60, 9.70, -3.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 AFT 2 TC  2'/
&DEVC XYZ = -23.60, 9.70, -3.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 AFT 2 TC  1.5'/
&DEVC XYZ = -23.60, 9.70, -4.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 AFT 2 TC  1'/
&DEVC XYZ = -23.60, 9.70, -4.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 AFT 2 TC  0.5'/
&DEVC XYZ = -23.60, 9.70, -5.17, QUANTITY = 'THERMOCOUPLE', ID = 'L3-2 AFT 2 TC  0.05'/
&DEVC XYZ = -27.14, 8.70, -2.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-3 FWD TC  2.5'/
&DEVC XYZ = -27.14, 8.70, -3.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3-3 FWD TC  2'/
&DEVC XYZ = -27.14, 8.70, -3.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-3 FWD TC  1.5'/
&DEVC XYZ = -27.14, 8.70, -4.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3-3 FWD TC  1'/
&DEVC XYZ = -27.14, 8.70, -4.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-3 FWD TC  0.5'/
&DEVC XYZ = -27.14, 8.70, -5.17, QUANTITY = 'THERMOCOUPLE', ID = 'L3-3 FWD TC  0.05'/
&DEVC XYZ = -32.14, 8.20, -2.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-3 AFT TC  2.5'/
&DEVC XYZ = -32.14, 8.20, -3.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3-3 AFT TC  2'/
&DEVC XYZ = -32.14, 8.20, -3.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-3 AFT TC  1.5'/
&DEVC XYZ = -32.14, 8.20, -4.22, QUANTITY = 'THERMOCOUPLE', ID = 'L3-3 AFT TC  1'/
&DEVC XYZ = -32.14, 8.20, -4.72, QUANTITY = 'THERMOCOUPLE', ID = 'L3-3 AFT TC  0.5'/
&DEVC XYZ = -32.14, 8.20, -5.17, QUANTITY = 'THERMOCOUPLE', ID = 'L3-3 AFT TC  0.05'/
&DEVC XYZ = -6.53, 8.20, -5.34, QUANTITY = 'THERMOCOUPLE', ID = 'L2+1 TC  2.5'/
&DEVC XYZ = -6.53, 8.20, -5.84, QUANTITY = 'THERMOCOUPLE', ID = 'L2+1 TC  2'/
&DEVC XYZ = -6.53, 8.20, -6.34, QUANTITY = 'THERMOCOUPLE', ID = 'L2+1 TC  1.5'/
&DEVC XYZ = -6.53, 8.20, -6.84, QUANTITY = 'THERMOCOUPLE', ID = 'L2+1 TC  1'/
&DEVC XYZ = -6.53, 8.20, -7.34, QUANTITY = 'THERMOCOUPLE', ID = 'L2+1 TC  0.5'/
&DEVC XYZ = -9.87, 8.20, -5.34, QUANTITY = 'THERMOCOUPLE', ID = 'L2-1 FWD TC  2.5'/
&DEVC XYZ = -9.87, 8.20, -5.84, QUANTITY = 'THERMOCOUPLE', ID = 'L2-1 FWD TC  2'/
&DEVC XYZ = -9.87, 8.20, -6.34, QUANTITY = 'THERMOCOUPLE', ID = 'L2-1 FWD TC  1.5'/
&DEVC XYZ = -9.87, 8.20, -6.84, QUANTITY = 'THERMOCOUPLE', ID = 'L2-1 FWD TC  1'/
&DEVC XYZ = -9.87, 8.20, -7.34, QUANTITY = 'THERMOCOUPLE', ID = 'L2-1 FWD TC  0.5'/
&DEVC XYZ = -9.87, 8.20, -7.79, QUANTITY = 'THERMOCOUPLE', ID = 'L2-1 FWD TC  0.05'/
&DEVC XYZ = -14.77, 9.00, -5.34, QUANTITY = 'THERMOCOUPLE', ID = 'L2-1 AFT TC  2.5'/
&DEVC XYZ = -14.77, 9.00, -5.84, QUANTITY = 'THERMOCOUPLE', ID = 'L2-1 AFT TC  2'/
&DEVC XYZ = -14.77, 9.00, -6.34, QUANTITY = 'THERMOCOUPLE', ID = 'L2-1 AFT TC  1.5'/
&DEVC XYZ = -14.77, 9.00, -6.84, QUANTITY = 'THERMOCOUPLE', ID = 'L2-1 AFT TC  1'/
&DEVC XYZ = -14.77, 9.00, -7.34, QUANTITY = 'THERMOCOUPLE', ID = 'L2-1 AFT TC  0.5'/
&DEVC XYZ = -14.77, 9.00, -7.79, QUANTITY = 'THERMOCOUPLE', ID = 'L2-1 AFT TC  0.05'/
&DEVC XYZ = -18.60, 8.20, -5.34, QUANTITY = 'THERMOCOUPLE', ID = 'Fire Room FWD TC  2.5'/
&DEVC XYZ = -18.60, 8.20, -5.84, QUANTITY = 'THERMOCOUPLE', ID = 'Fire Room FWD TC  2'/
&DEVC XYZ = -18.60, 8.20, -6.34, QUANTITY = 'THERMOCOUPLE', ID = 'Fire Room FWD TC  1.5'/
&DEVC XYZ = -18.60, 8.20, -6.84, QUANTITY = 'THERMOCOUPLE', ID = 'Fire Room FWD TC  1'/
&DEVC XYZ = -18.60, 8.20, -7.34, QUANTITY = 'THERMOCOUPLE', ID = 'Fire Room FWD TC  0.5'/
&DEVC XYZ = -18.60, 8.20, -7.79, QUANTITY = 'THERMOCOUPLE', ID = 'Fire Room FWD TC  0.05'/
&DEVC XYZ = -20.10, 7.40, -5.34, QUANTITY = 'THERMOCOUPLE', ID = 'Fire Room PL 2.5'/
&DEVC XYZ = -20.10, 7.40, -6.34, QUANTITY = 'THERMOCOUPLE', ID = 'Fire Room PL 1.5'/
&DEVC XYZ = -24.10, 9.50, -5.34, QUANTITY = 'THERMOCOUPLE', ID = 'L2-2 AFT TC  2.5'/
&DEVC XYZ = -24.10, 9.50, -5.84, QUANTITY = 'THERMOCOUPLE', ID = 'L2-2 AFT TC  2'/
&DEVC XYZ = -24.10, 9.50, -6.34, QUANTITY = 'THERMOCOUPLE', ID = 'L2-2 AFT TC  1.5'/
&DEVC XYZ = -24.10, 9.50, -6.84, QUANTITY = 'THERMOCOUPLE', ID = 'L2-2 AFT TC  1'/
&DEVC XYZ = -24.10, 9.50, -7.34, QUANTITY = 'THERMOCOUPLE', ID = 'L2-2 AFT TC  0.5'/
&DEVC XYZ = -24.10, 9.50, -7.79, QUANTITY = 'THERMOCOUPLE', ID = 'L2-2 AFT TC  0.05'/
&DEVC XYZ = -27.14, 7.70, -5.34, QUANTITY = 'THERMOCOUPLE', ID = 'L2-3 FWD TC  2.5'/
&DEVC XYZ = -27.14, 7.70, -5.84, QUANTITY = 'THERMOCOUPLE', ID = 'L2-3 FWD TC  2'/
&DEVC XYZ = -27.14, 7.70, -6.34, QUANTITY = 'THERMOCOUPLE', ID = 'L2-3 FWD TC  1.5'/
&DEVC XYZ = -27.14, 7.70, -6.84, QUANTITY = 'THERMOCOUPLE', ID = 'L2-3 FWD TC  1'/
&DEVC XYZ = -27.14, 7.70, -7.34, QUANTITY = 'THERMOCOUPLE', ID = 'L2-3 FWD TC  0.5'/
&DEVC XYZ = -32.64, 8.20, -5.34, QUANTITY = 'THERMOCOUPLE', ID = 'L2-3 AFT TC  2.5'/
&DEVC XYZ = -32.64, 8.20, -5.84, QUANTITY = 'THERMOCOUPLE', ID = 'L2-3 AFT TC  2'/
&DEVC XYZ = -32.64, 8.20, -6.34, QUANTITY = 'THERMOCOUPLE', ID = 'L2-3 AFT TC  1.5'/
&DEVC XYZ = -32.64, 8.20, -6.84, QUANTITY = 'THERMOCOUPLE', ID = 'L2-3 AFT TC  1'/
&DEVC XYZ = -32.64, 8.20, -7.34, QUANTITY = 'THERMOCOUPLE', ID = 'L2-3 AFT TC  0.5'/

&DEVC XB = -14.07, -13.07, 10.31, 10.31, 0.85, 0.85, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L4-1 3.5'/
&DEVC XB = -14.07, -13.07, 10.31, 10.31, -0.15, -0.15, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L4-1 2.5'/
&DEVC XB = -14.07, -13.07, 10.31, 10.31, -1.15, -1.15, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L4-1 1.5'/
&DEVC XB = -21.80, -20.80, 10.17, 10.17, -0.15, -0.15, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L4-2 3.5'/
&DEVC XB = -21.80, -20.80, 10.17, 10.17, -1.15, -1.15, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L4-2 2.5'/
&DEVC XB = -21.80, -20.80, 10.17, 10.17, -2.15, -2.15, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L4-2 1.5'/
&DEVC XB = -6.03, -5.03, 7.30, 7.30, -2.72, -2.72, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L3+1 3.5'/
&DEVC XB = -6.03, -5.03, 7.30, 7.30, -3.72, -3.72, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L3+1 2.5'/
&DEVC XB = -6.03, -5.03, 7.30, 7.30, -4.72, -4.72, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L3+1 1.5'/
&DEVC XB = -13.07, -12.07, 10.30, 10.30, -2.72, -2.72, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L3-1 3.5'/
&DEVC XB = -13.07, -12.07, 10.30, 10.30, -3.72, -3.72, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L3-1 2.5'/
&DEVC XB = -13.07, -12.07, 10.30, 10.30, -4.72, -4.72, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L3-1 1.5'/
&DEVC XB = -22.60, -21.60, 7.30, 7.30, -2.72, -2.72, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L3-2 3.5'/
&DEVC XB = -22.60, -21.60, 7.30, 7.30, -3.72, -3.72, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L3-2 2.5'/
&DEVC XB = -22.60, -21.60, 7.30, 7.30, -4.72, -4.72, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L3-2 1.5'/
&DEVC XB = -13.57, -12.57, 10.30, 10.30, -5.34, -5.34, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L2-1 3.5'/
&DEVC XB = -13.57, -12.57, 10.30, 10.30, -6.34, -6.34, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L2-1 2.5'/
&DEVC XB = -13.57, -12.57, 10.30, 10.30, -7.34, -7.34, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L2-1 1.5'/
&DEVC XB = -24.10, -23.10, 10.00, 10.00, -5.34, -5.34, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L2-2 3.5'/
&DEVC XB = -24.10, -23.10, 10.00, 10.00, -6.34, -6.34, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L2-2 2.5'/
&DEVC XB = -24.10, -23.10, 10.00, 10.00, -7.34, -7.34, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L2-2 1.5'/
&DEVC XB = -30.64, -29.64, 7.30, 7.30, -5.34, -5.34, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L2-3 3.5'/
&DEVC XB = -30.64, -29.64, 7.30, 7.30, -6.34, -6.34, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L2-3 2.5'/
&DEVC XB = -30.64, -29.64, 7.30, 7.30, -7.34, -7.34, QUANTITY = 'L2-2TH OBSCURATION', ID = 'L2-3 1.5'/

&DEVC XYZ = -18.10, 9.27, -0.15, QUANTITY = 'VOLUME FRACTION', SPEC_ID='OXYGEN', ID = 'L4-2 O2 H'/
&DEVC XYZ = -18.10, 9.27, -1.65, QUANTITY = 'VOLUME FRACTION', SPEC_ID='OXYGEN', ID = 'L4-2 O2 L'/
&DEVC XYZ = -18.10, 9.27, -0.15, QUANTITY = 'VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID = 'L4-2 CO2 H'/
&DEVC XYZ = -18.10, 9.27, -1.65, QUANTITY = 'VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID = 'L4-2 CO2 L'/
&DEVC XYZ = -18.10, 9.27, -0.15, QUANTITY = 'VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID = 'L4-2 CO H'/
&DEVC XYZ = -18.10, 9.27, -1.65, QUANTITY = 'VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID = 'L4-2 CO L'/
&DEVC XYZ = -23.60, 8.70, -2.72, QUANTITY = 'VOLUME FRACTION', SPEC_ID='OXYGEN', ID = 'L3-2 O2 H'/
&DEVC XYZ = -23.60, 8.70, -4.22, QUANTITY = 'VOLUME FRACTION', SPEC_ID='OXYGEN', ID = 'L3-2 O2 L'/
&DEVC XYZ = -23.60, 8.70, -2.72, QUANTITY = 'VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID = 'L3-2 CO2 H'/
&DEVC XYZ = -23.60, 8.70, -4.22, QUANTITY = 'VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID = 'L3-2 CO2 L'/
&DEVC XYZ = -23.60, 8.70, -2.72, QUANTITY = 'VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID = 'L3-2 CO H'/
&DEVC XYZ = -23.60, 8.70, -4.22, QUANTITY = 'VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID = 'L3-2 CO L'/
&DEVC XYZ = -14.77, 9.00, -5.34, QUANTITY = 'VOLUME FRACTION', SPEC_ID='OXYGEN', ID = 'L2-1 O2 H'/
&DEVC XYZ = -14.77, 9.00, -6.84, QUANTITY = 'VOLUME FRACTION', SPEC_ID='OXYGEN', ID = 'L2-1 O2 L'/
&DEVC XYZ = -14.77, 9.00, -5.34, QUANTITY = 'VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID = 'L2-1 CO2 H'/
&DEVC XYZ = -14.77, 9.00, -6.84, QUANTITY = 'VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID = 'L2-1 CO2 L'/
&DEVC XYZ = -14.77, 9.00, -5.34, QUANTITY = 'VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID = 'L2-1 CO H'/
&DEVC XYZ = -14.77, 9.00, -6.84, QUANTITY = 'VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID = 'L2-1 CO L'/
&DEVC XYZ = -18.60, 8.20, -5.34, QUANTITY = 'VOLUME FRACTION', SPEC_ID='OXYGEN', ID = 'Fire Room O2 H'/
&DEVC XYZ = -18.60, 8.20, -6.84, QUANTITY = 'VOLUME FRACTION', SPEC_ID='OXYGEN', ID = 'Fire Room O2 L'/
&DEVC XYZ = -18.60, 8.20, -5.34, QUANTITY = 'VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID = 'Fire Room CO2 H'/
&DEVC XYZ = -18.60, 8.20, -6.84, QUANTITY = 'VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID = 'Fire Room CO2 L'/
&DEVC XYZ = -18.60, 8.20, -5.34, QUANTITY = 'VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID = 'Fire Room CO H'/
&DEVC XYZ = -18.60, 8.20, -6.84, QUANTITY = 'VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID = 'Fire Room CO L'/

&DEVC XYZ = -13.69, 9.13, 1.08, QUANTITY='VELOCITY', ID='Scuttle 2',VELO_INDEX=3/
&DEVC XYZ = -20.03, 9.50, -0.09, QUANTITY='VELOCITY', ID='Scuttle 1',VELO_INDEX=3/
&DEVC XYZ = -20.03, 9.50, 3.42, QUANTITY='VELOCITY', ID='Scuttle 01',VELO_INDEX=3/
&DEVC XYZ = -34.75, 7.41, 0.96, QUANTITY='VELOCITY', ID='Scuttle  3',VELO_INDEX=3/
&DEVC XYZ = -32.31, 7.35, -5.24, QUANTITY='VELOCITY', ID='Scuttle 6',VELO_INDEX=3/
&DEVC XYZ = -16.46, 8.48, -5.24, QUANTITY='VELOCITY', ID='Scuttle 8',VELO_INDEX=3/
&DEVC XYZ = -24.80, 9.67, -2.67, QUANTITY='VELOCITY', ID='Hatch 4',VELO_INDEX=3/
&DEVC XYZ = -11.39, 9.25, -2.67, QUANTITY='VELOCITY', ID='Hatch 5',VELO_INDEX=3/
&DEVC XYZ = -20.04, 9.76, -5.24, QUANTITY='VELOCITY', ID='Hatch 7',VELO_INDEX=3/
&DEVC XYZ = -32.31, 7.35, -7.86, QUANTITY='VELOCITY', ID='Hatch 9',VELO_INDEX=3/
&DEVC XYZ = -26.21, 9.15, -7.86, QUANTITY='VELOCITY', ID='Hatch 10',VELO_INDEX=3/
&DEVC XYZ = -24.99, 7.37, -7.86, QUANTITY='VELOCITY', ID='Hatch 11',VELO_INDEX=3/
&DEVC XYZ = -20.12, 9.45, -7.86, QUANTITY='VELOCITY', ID='Hatch 12',VELO_INDEX=3/
&DEVC XYZ = -16.46, 8.48, -7.86, QUANTITY='VELOCITY', ID='Hatch 13',VELO_INDEX=3/
&DEVC XYZ = -10.36, 9.78, -7.86, QUANTITY='VELOCITY', ID='Hatch 14',VELO_INDEX=3/
&DEVC XYZ = -17.08,9.04, -2.09, QUANTITY='U-VELOCITY', ID='Joiner 2',VELO_INDEX=1/
&DEVC XYZ = -25.61,8.09, -4.65, QUANTITY='U-VELOCITY', ID='Joiner 4',VELO_INDEX=1/
&DEVC XYZ = -17.08,8.34, -4.65, QUANTITY='U-VELOCITY', ID='Joiner 5',VELO_INDEX=1/
&DEVC XYZ = -8.54,8.19, -4.65, QUANTITY='U-VELOCITY', ID='Joiner 6',VELO_INDEX=1/
&DEVC XYZ = -25.61,8.11, -7.17, QUANTITY='U-VELOCITY', ID='Joiner 7',VELO_INDEX=1/
&DEVC XYZ = -17.08,9.34, -7.17, QUANTITY='U-VELOCITY', ID='Joiner 8',VELO_INDEX=1/
&DEVC XYZ = -8.54,8.23, -7.17, QUANTITY='U-VELOCITY', ID='Joiner 9',VELO_INDEX=1/
&DEVC XYZ = -23.15, 8.02, -5.94, QUANTITY = 'VELOCITY', VELO_INDEX = 1, ID = 'DOOR 7H V'/
&DEVC XYZ = -23.15, 8.02, -7.34, QUANTITY = 'VELOCITY', VELO_INDEX = 1, ID = 'DOOR 7L V'/

&DEVC XYZ = -13.69, 9.13, 1.08, QUANTITY='THERMOCOUPLE', ID='Scuttle 2'/
&DEVC XYZ = -20.03, 9.50, -0.09, QUANTITY='THERMOCOUPLE', ID='Scuttle 1'/
&DEVC XYZ = -20.03, 9.50, 3.42, QUANTITY='THERMOCOUPLE', ID='Scuttle 01'/
&DEVC XYZ = -34.75, 7.41, 0.96, QUANTITY='THERMOCOUPLE', ID='Scuttle  3'/
&DEVC XYZ = -32.31, 7.35, -5.24, QUANTITY='THERMOCOUPLE', ID='Scuttle 6'/
&DEVC XYZ = -16.46, 8.48, -5.24, QUANTITY='THERMOCOUPLE', ID='Scuttle 8'/
&DEVC XYZ = -24.80, 9.67, -2.67, QUANTITY='THERMOCOUPLE', ID='Hatch 4'/
&DEVC XYZ = -11.39, 9.25, -2.67, QUANTITY='THERMOCOUPLE', ID='Hatch 5'/
&DEVC XYZ = -20.04, 9.76, -5.24, QUANTITY='THERMOCOUPLE', ID='Hatch 7'/
&DEVC XYZ = -32.31, 7.35, -7.86, QUANTITY='THERMOCOUPLE', ID='Hatch 9'/
&DEVC XYZ = -26.21, 9.15, -7.86, QUANTITY='THERMOCOUPLE', ID='Hatch 10'/
&DEVC XYZ = -24.99, 7.37, -7.86, QUANTITY='THERMOCOUPLE', ID='Hatch 11'/
&DEVC XYZ = -20.12, 9.45, -7.86, QUANTITY='THERMOCOUPLE', ID='Hatch 12'/
&DEVC XYZ = -16.46, 8.48, -7.86, QUANTITY='THERMOCOUPLE', ID='Hatch 13'/
&DEVC XYZ = -10.36, 9.78, -7.86, QUANTITY='THERMOCOUPLE', ID='Hatch 14'/
&DEVC XYZ = -17.08,9.04, -2.09, QUANTITY='THERMOCOUPLE', ID='Joiner 2'/
&DEVC XYZ = -25.61,8.09, -4.65, QUANTITY='THERMOCOUPLE', ID='Joiner 4'/
&DEVC XYZ = -17.08,8.34, -4.65, QUANTITY='THERMOCOUPLE', ID='Joiner 5'/
&DEVC XYZ = -8.54,8.19, -4.65, QUANTITY='THERMOCOUPLE', ID='Joiner 6'/
&DEVC XYZ = -25.61,8.11, -7.17, QUANTITY='THERMOCOUPLE', ID='Joiner 7'/
&DEVC XYZ = -17.08,9.34, -7.17, QUANTITY='THERMOCOUPLE', ID='Joiner 8'/
&DEVC XYZ = -8.54,8.23, -7.17, QUANTITY='THERMOCOUPLE', ID='Joiner 9'/
&DEVC XYZ = -23.15, 8.02, -5.94, QUANTITY = 'THERMOCOUPLE', ID = 'DOOR 7H T'/
&DEVC XYZ = -23.15, 8.02, -7.34, QUANTITY = 'THERMOCOUPLE', ID = 'DOOR 7L T'/



&SLCF PBY = 7.35,QUANTITY='VELOCITY'/
&SLCF PBY = 7.35,QUANTITY='TEMPERATURE'/
&SLCF PBY = 7.35,QUANTITY='VISIBILITY'/

&SLCF XB = -25.6032,-17.0688,7.35,7.35,-7.8400,-5.2200,QUANTITY='HRRPUV'/

&SLCF XB = -35,-8,9,9,-2.6500,4,QUANTITY='VELOCITY'/
&SLCF XB = -35,-8,9,9,-2.6500,4,QUANTITY='TEMPERATURE'/
&SLCF XB = -35,-8,9,9,-2.6500,4,QUANTITY='VISIBILITY'/

&SLCF PBY = 9.76,QUANTITY='VELOCITY'/
&SLCF PBY = 9.76,QUANTITY='TEMPERATURE'/
&SLCF PBY = 9.76,QUANTITY='VISIBILITY'/

&SLCF PBZ = -5.21,QUANTITY='W-VELOCITY'/
&SLCF PBZ = -5.21,QUANTITY='TEMPERATURE'/
&SLCF PBZ = -5.21,QUANTITY='VISIBILITY'/

&SLCF PBZ = -2.64,QUANTITY='W-VELOCITY'/
&SLCF PBZ = -2.64,QUANTITY='TEMPERATURE'/
&SLCF PBZ = -2.64,QUANTITY='VISIBILITY'/

&SLCF PBX = -25.61,QUANTITY='U-VELOCITY'/
&SLCF PBX = -25.61,QUANTITY='TEMPERATURE'/
&SLCF PBX = -25.61,QUANTITY='VISIBILITY'/

&SLCF PBX = -17.05,QUANTITY='U-VELOCITY'/
&SLCF PBX = -17.05,QUANTITY='TEMPERATURE'/
&SLCF PBX = -17.05,QUANTITY='VISIBILITY'/

&SLCF PBX = -8.52,QUANTITY='U-VELOCITY'/
&SLCF PBX = -8.52,QUANTITY='TEMPERATURE'/
&SLCF PBX = -8.52,QUANTITY='VISIBILITY'/


