&HEAD CHID='methanol_30_simple2', TITLE='30 cm simple2 methanol pool' /

&MESH IJK=20,20,30, XB=-0.6,0.6,-0.6,0.6,0.0,1.8 /

&TIME T_END=100. / 

&REAC FUEL               = 'METHANOL'
      CO_YIELD           = 0.001
      SOOT_YIELD         = 0.0 /

/ FYI                = 'Methanol C_1 H_4 O_1'

/ HEAT_OF_VAPORIZATION=1104. /(with heat of vaporization in kJ/kg)


&MATL ID            = 'STEEL'
      EMISSIVITY    = 1.0
      DENSITY       = 7850.
      CONDUCTIVITY  = 45.8
      SPECIFIC_HEAT = 0.46 /

&SURF ID        = 'STEEL SHEET'
      COLOR     = 'BLACK'
      MATL_ID   = 'STEEL'
      BACKING   = 'EXPOSED'
      THICKNESS = 0.0015/

/ &SURF ID= 'POOL', MASS_FLUX(1)=0.053, SPEC_ID(1)='METHANE', TMP_FRONT=15. /

&SURF ID='BURNER', HRRPUA=291., TMP_FRONT=64.8, COLOR='RED'
&VENT XB=-0.15,0.15,-0.15,0.15,0.15,0.15, XYZ=0,0,0.0001, RADIUS=0.15, COLOR='BLUE', SURF_ID= 'BURNER'/ SPREAD_RATE=1000 /


&SURF ID='DUCT', COLOR='BLUE'
&VENT XB=-0.15,0.15,-0.15,0.15,0,0.15, RADIUS=0.15, COLOR='BLUE', SURF_ID= 'DUCT'/ SPREAD_RATE=1000 /


&VENT MB='XMIN', SURF_ID = 'OPEN' /
&VENT MB='XMAX', SURF_ID = 'OPEN' /
&VENT MB='YMIN', SURF_ID = 'OPEN' /
&VENT MB='YMAX', SURF_ID = 'OPEN' /
&VENT MB='ZMAX', SURF_ID = 'OPEN' /

/ &OBST XB=-0.15,0.15,-0.15,0.15,0.00,0.145, SURF_IDS='burner','STEEL  SHEET','STEEL SHEET' /
/ &OBST XB=-0.15,-0.15,-0.15,0.15,0.00,0.15, SURF_ID='STEEL SHEET' /
/ &OBST XB=0.15,0.15,-0.15,0.15,0.00,0.15, SURF_ID='STEEL SHEET' /
/ &OBST XB=-0.15,0.15,-0.15,-.15,0.00,0.15, SURF_ID='STEEL SHEET' /
/ &OBST XB=-0.15,0.15,0.15,0.15,0.00,0.15, SURF_ID='STEEL SHEET' /

&SLCF PBY=0.0, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=0.0, QUANTITY='HRRPUV' /

/ &BNDF QUANTITY='BURNING RATE' /

&BNDF QUANTITY='GAUGE HEAT FLUX' /
&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='RADIATIVE HEAT FLUX' /
&BNDF QUANTITY='CONVECTIVE HEAT FLUX' /
&BNDF QUANTITY='NET HEAT FLUX' /
&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='BURNING RATE' /

&DEVC XB=-0.15,0.15,-0.15,0.15,0.148,0.152,QUANTITY='GAUGE HEAT FLUX',STATISTICS='SURFACE INTEGRAL',ID='qdot'/

&OBST XB=0,0.60,0,0.03,0.15,0.15, SURF_ID='STEEL SHEET' /
&DEVC XB=0,0.60,0,0.03,0.15,0.15,QUANTITY='GAUGE HEAT FLUX',Points=21, IOR = 3, ID='qdown'/
&DEVC XB=0,0.60,0,0.03,0.15,0.15,QUANTITY='CONVECTIVE HEAT FLUX',Points=21, IOR = 3, ID='qdown'/

&OBST XB=1,1,0,0.03,0.15,1.3, SURF_ID='STEEL SHEET' /
&DEVC XB=1,1,0,0.03,0.15,1.8,QUANTITY='GAUGE HEAT FLUX',Points=17, IOR = -1, ID='qnorm'/


&TAIL /

/ &DUMP DT_HRR=5., SIG_FIGS=4, SIG_FIGS_EXP=2 /



