&HEAD CHID='Hamins_CH4_23', TITLE='Simulation of 38 cm methane test #23' /

&MESH IJK = 60,40,60
      XB = -0.33,0.93, -0.42, 0.42,-0.2, 2.0 /

&TRNZ IDERIV=0,CC=0.36,PC=0.24 /
&TRNZ IDERIV=1,CC=0.36,PC=0.75 /

&TIME TWFIN=15.0, DT = 0.01  /

&REAC ID = 'Methane',C=1,H=4,HEAT_OF_COMBUSTION = 50000., SOOT_YIELD=0.01 /
      
&RADI NUMBER_RADIATION_ANGLES=300 , 
      WIDE_BAND_MODEL=.TRUE.
      TIME_STEP_INCREMENT = 6
      RADIATIVE_FRACTION = 0. /

&DUMP NFRAMES = 500,
      DT_PL3D = 10000. /

SURF ID='BURNER', TMP_FRONT=59.,TAU_Q = 0.5, TAU_T=0.5
      HRRPUA = 294.9, EMISSIVITY=0.8 /
Below HRRPUA is adjusted for errors in burner area
&SURF ID='BURNER', TMP_FRONT=59.,TAU_Q = 0.5,TAU_T=0.5
      HRRPUA = 282.0, EMISSIVITY=0.8 /

&VENT MB='XMIN',SURF_ID='OPEN' /
&VENT MB='XMAX',SURF_ID='OPEN' /
&VENT MB='YMIN',SURF_ID='OPEN' /
&VENT MB='YMAX',SURF_ID='OPEN' /
&VENT MB='ZMAX',SURF_ID='OPEN' /

&SLCF PBY=0.00,QUANTITY='TEMPERATURE' /
&SLCF PBY=0.00,QUANTITY='RADIANT_INTENSITY' /
&SLCF PBY=0.00,QUANTITY='HRRPUV' /
&SLCF PBY=0.00,QUANTITY='ABSORPTION_COEFFICIENT' /
&SLCF PBY=0.00,QUANTITY='MIXTURE_FRACTION' /
&SLCF PBY=0.00,QUANTITY='soot volume fraction' /

/ Radial thermocouples

&OBST XB=  0.150,0.180,0.150,0.180,-0.2,0.0 /
&OBST XB=  0.200,0.240,0.200,0.240,-0.2,0.0 /
&OBST XB=  0.280,0.300,0.280,0.300,-0.2,0.0 /
&OBST XB=  0.350,0.380,0.350,0.380,-0.2,0.0 /
&OBST XB=  0.440,0.460,0.380,0.420,-0.2,0.0 /
&OBST XB=  0.560,0.590,0.380,0.420,-0.2,0.0 /
&OBST XB=  0.720,0.740,0.380,0.420,-0.2,0.0 /

&DEVC XYZ= 0.1697,0.1697,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.240
&DEVC XYZ= 0.2208,0.2208,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.312
&DEVC XYZ= 0.2828,0.2828,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.400
&DEVC XYZ= 0.3620,0.3620,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.512
&DEVC XYZ= 0.4472,0.4000,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.600
&DEVC XYZ= 0.5745,0.4000,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.700
&DEVC XYZ= 0.7204,0.4000,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.824

&OBST XB=  0.220,0.240,-.080,-.060,-0.2,0.0 /
&OBST XB=  0.280,0.300,-.120,-.100,-0.2,0.0 /
&OBST XB=  0.360,0.380,-.160,-.120,-0.2,0.0 /
&OBST XB=  0.460,0.480,-.200,-.160,-0.2,0.0 /
&OBST XB=  0.550,0.580,-.220,-.180,-0.2,0.0 /
&OBST XB=  0.636,0.670,-.260,-.220,-0.2,0.0 /
&OBST XB=  0.756,0.780,-.380,-.280,-0.2,0.0 /

&DEVC XYZ= 0.2300,-.0686,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.240
&DEVC XYZ= 0.2928,-.1078,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.312
&DEVC XYZ= 0.3744,-.1408,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.400
&DEVC XYZ= 0.4792,-.1803,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.512
&DEVC XYZ= 0.5656,-.2002,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.600
&DEVC XYZ= 0.6576,-.2399,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.700
&DEVC XYZ= 0.7676,-.2996,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.824

/ Vertical thermocouples

&OBST XB=  0.9235,1.0, 0.00, 0.12,0.0,2.0 /

&DEVC XYZ= 0.924,0.0,0.008,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.0,0.044,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.0,0.088,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.0,0.132,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.0,0.176,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.0,0.264,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.0,0.352,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.0,0.488,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.0,0.608,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.0,0.808,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.0,1.200,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.0,1.572,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.0,1.890,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /

&DEVC XYZ= 0.924,0.1,0.008,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.1,0.044,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.1,0.088,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.1,0.132,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.1,0.176,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.1,0.264,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.1,0.352,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.1,0.488,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.1,0.608,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.1,0.808,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.1,1.200,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.1,1.572,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.924,0.1,1.890,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /

&DEVC XYZ= 0.0,0.0,0.04,QUANTITY='TEMPERATURE' /
&DEVC XYZ= 0.0,0.0,0.12,QUANTITY='TEMPERATURE' /
&DEVC XYZ= 0.0,0.0,0.20,QUANTITY='TEMPERATURE' /
&DEVC XYZ= 0.12,0.0,0.12,QUANTITY='TEMPERATURE' /

&OBST XB=-.0780,-.0570,-.1890,-.1680,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0570,-.0360,-.1890,-.1680,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0360,-.0150,-.1890,-.1680,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0150,0.0060,-.1890,-.1680,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0060,0.0270,-.1890,-.1680,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0270,0.0480,-.1890,-.1680,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0480,0.0690,-.1890,-.1680,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0990,-.0780,-.1680,-.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0780,-.0570,-.1680,-.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0570,-.0360,-.1680,-.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0360,-.0150,-.1680,-.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0150,0.0060,-.1680,-.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0060,0.0270,-.1680,-.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0270,0.0480,-.1680,-.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0480,0.0690,-.1680,-.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0690,0.0900,-.1680,-.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0900,0.1110,-.1680,-.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1410,-.1200,-.1470,-.1260,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1200,-.0990,-.1470,-.1260,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0990,-.0780,-.1470,-.1260,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0780,-.0570,-.1470,-.1260,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0570,-.0360,-.1470,-.1260,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0360,-.0150,-.1470,-.1260,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0150,0.0060,-.1470,-.1260,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0060,0.0270,-.1470,-.1260,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0270,0.0480,-.1470,-.1260,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0480,0.0690,-.1470,-.1260,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0690,0.0900,-.1470,-.1260,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0900,0.1110,-.1470,-.1260,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1110,0.1320,-.1470,-.1260,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1620,-.1410,-.1260,-.1050,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1320,0.1530,-.1260,-.1050,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1620,-.1410,-.1050,-.0840,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1320,0.1530,-.1050,-.0840,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1530,0.1740,-.1050,-.0840,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1830,-.1620,-.0840,-.0630,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1620,-.1410,-.0840,-.0630,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1320,0.1530,-.0840,-.0630,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1530,0.1740,-.0840,-.0630,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1830,-.1620,-.0630,-.0420,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1620,-.1410,-.0630,-.0420,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1320,0.1530,-.0630,-.0420,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1530,0.1740,-.0630,-.0420,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1830,-.1620,-.0420,-.0210,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1620,-.1410,-.0420,-.0210,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1320,0.1530,-.0420,-.0210,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1530,0.1740,-.0420,-.0210,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1740,0.1950,-.0420,-.0210,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1830,-.1620,-.0210,0.0000,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1620,-.1410,-.0210,0.0000,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1320,0.1530,-.0210,0.0000,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1530,0.1740,-.0210,0.0000,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1740,0.1950,-.0210,0.0000,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1830,-.1620,0.0000,0.0210,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1620,-.1410,0.0000,0.0210,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1320,0.1530,0.0000,0.0210,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1530,0.1740,0.0000,0.0210,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1740,0.1950,0.0000,0.0210,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1830,-.1620,0.0210,0.0420,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1620,-.1410,0.0210,0.0420,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1320,0.1530,0.0210,0.0420,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1530,0.1740,0.0210,0.0420,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1740,0.1950,0.0210,0.0420,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1830,-.1620,0.0420,0.0630,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1620,-.1410,0.0420,0.0630,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1320,0.1530,0.0420,0.0630,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1530,0.1740,0.0420,0.0630,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1830,-.1620,0.0630,0.0840,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1620,-.1410,0.0630,0.0840,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1320,0.1530,0.0630,0.0840,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1530,0.1740,0.0630,0.0840,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1620,-.1410,0.0840,0.1050,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1320,0.1530,0.0840,0.1050,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1530,0.1740,0.0840,0.1050,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1620,-.1410,0.1050,0.1260,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1320,0.1530,0.1050,0.1260,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1410,-.1200,0.1260,0.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1200,-.0990,0.1260,0.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0990,-.0780,0.1260,0.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0780,-.0570,0.1260,0.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0570,-.0360,0.1260,0.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0360,-.0150,0.1260,0.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0150,0.0060,0.1260,0.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0060,0.0270,0.1260,0.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0270,0.0480,0.1260,0.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0480,0.0690,0.1260,0.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0690,0.0900,0.1260,0.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0900,0.1110,0.1260,0.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.1110,0.1320,0.1260,0.1470,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0990,-.0780,0.1470,0.1680,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0780,-.0570,0.1470,0.1680,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0570,-.0360,0.1470,0.1680,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0360,-.0150,0.1470,0.1680,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0150,0.0060,0.1470,0.1680,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0060,0.0270,0.1470,0.1680,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0270,0.0480,0.1470,0.1680,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0480,0.0690,0.1470,0.1680,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0690,0.0900,0.1470,0.1680,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0900,0.1110,0.1470,0.1680,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0780,-.0570,0.1680,0.1890,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0570,-.0360,0.1680,0.1890,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0360,-.0150,0.1680,0.1890,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.0150,0.0060,0.1680,0.1890,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0060,0.0270,0.1680,0.1890,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0270,0.0480,0.1680,0.1890,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=0.0480,0.0690,0.1680,0.1890,-.2000,0.0000, SURF_IDS='BURNER' /
&OBST XB=-.1354,0.1354,-.1354,0.1354,-.2000,0.0000, SURF_IDS='BURNER' /
