&HEAD CHID='Hamins_CH4_5', TITLE= 'Simulation of the 10 cm methane test #5' /
&MESH IJK = 60,40,60
      XB = -0.105,0.21, -0.105, 0.105,-0.05, 0.40 /

&TRNZ IDERIV=0,CC=0.09,PC=0.06 /
&TRNZ IDERIV=1,CC=0.09,PC=0.7 /

&TIME DT = 0.005, TWFIN=10.0 /

&REAC ID = 'Methane',C=1,H=4,HEAT_OF_COMBUSTION = 50000., SOOT_YIELD=0.01 /
      
&RADI NUMBER_RADIATION_ANGLES=300 , 
      WIDE_BAND_MODEL=.TRUE.
      TIME_STEP_INCREMENT = 6
      RADIATIVE_FRACTION = 0. /


&DUMP NFRAMES = 500,
      DT_PL3D = 10000. /

&SURF ID='BURN1', TMP_FRONT=330.,TAU_Q = 0.5, HRRPUA = 240, EMISSIVITY=0.8 /
&SURF ID='BURN2', TMP_FRONT=200.,TAU_Q = 0.5, HRRPUA = 240, EMISSIVITY=0.8 /

&VENT MB='XMIN',SURF_ID='OPEN' /
&VENT MB='XMAX',SURF_ID='OPEN' /
&VENT MB='YMIN',SURF_ID='OPEN' /
&VENT MB='YMAX',SURF_ID='OPEN' /
&VENT MB='ZMAX',SURF_ID='OPEN' /

&SLCF PBY=0.00,QUANTITY='TEMPERATURE' /
SLCF PBY=0.00,QUANTITY='RADIANT_INTENSITY' /
&SLCF PBY=0.00,QUANTITY='HRRPUV' /
&SLCF PBY=0.00,QUANTITY='ABSORPTION_COEFFICIENT' /
SLCF PBY=0.00,QUANTITY='MIXTURE_FRACTION' /
SLCF PBY=0.00,QUANTITY='soot volume fraction' /

/ Radial thermocouples

&OBST XB=  0.055,0.060,0.055,0.060,-0.04,0.0 /
&OBST XB=  0.070,0.075,0.070,0.075,-0.04,0.0 /
&OBST XB=  0.090,0.095,0.090,0.095,-0.04,0.0 /
&OBST XB=  0.110,0.115,0.095,0.105,-0.04,0.0 /
&OBST XB=  0.140,0.145,0.095,0.105,-0.04,0.0 /
&OBST XB=  0.180,0.185,0.095,0.105,-0.04,0.0 /

&DEVC XYZ= 0.0552,0.0552,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.078
&DEVC XYZ= 0.0707,0.0707,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.100
&DEVC XYZ= 0.0905,0.0905,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.128
&DEVC XYZ= 0.1118,0.1000,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.150
&DEVC XYZ= 0.1436,0.1000,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.175
&DEVC XYZ= 0.1801,0.1000,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.206

&OBST XB=  0.070,0.075,-.025,-.030,-0.04,0.0 /
&OBST XB=  0.090,0.095,-.030,-.040,-0.04,0.0 /
&OBST XB=  0.115,0.120,-.040,-.050,-0.04,0.0 /
&OBST XB=  0.138,0.146,-.040,-.055,-0.04,0.0 /
&OBST XB=  0.159,0.170,-.055,-.065,-0.04,0.0 /
&OBST XB=  0.189,0.195,-.070,-.080,-0.04,0.0 /

&DEVC XYZ= 0.0732,-.0270,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.078
&DEVC XYZ= 0.0936,-.0353,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.100
&DEVC XYZ= 0.1198,-.0452,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.128
&DEVC XYZ= 0.1414,-.0500,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.150
&DEVC XYZ= 0.1644,-.0600,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.175
&DEVC XYZ= 0.1919,-.0750,-0.001,QUANTITY='RADIATIVE_FLUX',  IOR=3 / 0.206

/ Vertical thermocouples

&OBST XB=  0.138,0.140, 0.00, 0.03,0.0,0.4 /
&DEVC XYZ= 0.139,0.0,0.002,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.0,0.011,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.0,0.022,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.0,0.033,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.0,0.044,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.0,0.066,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.0,0.088,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.0,0.122,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.0,0.152,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.0,0.202,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.0,0.300,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.0,0.393,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /

&DEVC XYZ= 0.139,0.025,0.002,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.025,0.011,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.025,0.022,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.025,0.033,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.025,0.044,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.025,0.066,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.025,0.088,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.025,0.122,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.025,0.152,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.025,0.202,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.025,0.300,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /
&DEVC XYZ= 0.139,0.025,0.393,QUANTITY='RADIATIVE_FLUX',  IOR=-1 /

&DEVC XYZ= 0.0,0.0,0.01,QUANTITY='TEMPERATURE' /
&DEVC XYZ= 0.0,0.0,0.03,QUANTITY='TEMPERATURE' /
&DEVC XYZ= 0.0,0.0,0.05,QUANTITY='TEMPERATURE' /
&DEVC XYZ= 0.03,0.0,0.03,QUANTITY='TEMPERATURE' /

&OBST XB=-.0052,0.0000,-.0525,-.0473,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0000,0.0053,-.0525,-.0473,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0210,-.0157,-.0473,-.0420,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0157,-.0105,-.0473,-.0420,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0105,-.0052,-.0473,-.0420,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0052,0.0000,-.0473,-.0420,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0000,0.0053,-.0473,-.0420,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0053,0.0105,-.0473,-.0420,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0105,0.0158,-.0473,-.0420,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0158,0.0210,-.0473,-.0420,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0315,-.0262,-.0420,-.0368,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0262,-.0210,-.0420,-.0368,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0210,-.0157,-.0420,-.0368,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0157,-.0105,-.0420,-.0368,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0105,-.0052,-.0420,-.0368,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0052,0.0000,-.0420,-.0368,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0000,0.0053,-.0420,-.0368,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0053,0.0105,-.0420,-.0368,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0105,0.0158,-.0420,-.0368,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0158,0.0210,-.0420,-.0368,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0210,0.0263,-.0420,-.0368,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0263,0.0315,-.0420,-.0368,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0367,-.0315,-.0368,-.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0315,-.0262,-.0368,-.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0262,-.0210,-.0368,-.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0210,-.0157,-.0368,-.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0157,-.0105,-.0368,-.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0105,-.0052,-.0368,-.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0052,0.0000,-.0368,-.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0000,0.0053,-.0368,-.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0053,0.0105,-.0368,-.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0105,0.0158,-.0368,-.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0158,0.0210,-.0368,-.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0210,0.0263,-.0368,-.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0263,0.0315,-.0368,-.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0315,0.0368,-.0368,-.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0420,-.0367,-.0315,-.0263,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0367,-.0315,-.0315,-.0263,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0315,-.0262,-.0315,-.0263,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0262,-.0210,-.0315,-.0263,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0210,-.0157,-.0315,-.0263,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0157,-.0105,-.0315,-.0263,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0105,-.0052,-.0315,-.0263,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0052,0.0000,-.0315,-.0263,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0000,0.0053,-.0315,-.0263,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0053,0.0105,-.0315,-.0263,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0105,0.0158,-.0315,-.0263,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0158,0.0210,-.0315,-.0263,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0210,0.0263,-.0315,-.0263,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0263,0.0315,-.0315,-.0263,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0315,0.0368,-.0315,-.0263,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0368,0.0420,-.0315,-.0263,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0420,-.0367,-.0263,-.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0367,-.0315,-.0263,-.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0315,-.0262,-.0263,-.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0262,-.0210,-.0263,-.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0210,-.0157,-.0263,-.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0157,-.0105,-.0263,-.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0105,-.0052,-.0263,-.0210,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0052,0.0000,-.0263,-.0210,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0000,0.0053,-.0263,-.0210,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0053,0.0105,-.0263,-.0210,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0105,0.0158,-.0263,-.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0158,0.0210,-.0263,-.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0210,0.0263,-.0263,-.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0263,0.0315,-.0263,-.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0315,0.0368,-.0263,-.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0368,0.0420,-.0263,-.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0472,-.0420,-.0210,-.0158,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0420,-.0367,-.0210,-.0158,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0367,-.0315,-.0210,-.0158,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0315,-.0262,-.0210,-.0158,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0262,-.0210,-.0210,-.0158,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0210,-.0157,-.0210,-.0158,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0157,-.0105,-.0210,-.0158,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0105,-.0052,-.0210,-.0158,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0052,0.0000,-.0210,-.0158,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0000,0.0053,-.0210,-.0158,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0053,0.0105,-.0210,-.0158,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0105,0.0158,-.0210,-.0158,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0158,0.0210,-.0210,-.0158,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0210,0.0263,-.0210,-.0158,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0263,0.0315,-.0210,-.0158,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0315,0.0368,-.0210,-.0158,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0368,0.0420,-.0210,-.0158,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0420,0.0473,-.0210,-.0158,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0472,-.0420,-.0158,-.0105,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0420,-.0367,-.0158,-.0105,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0367,-.0315,-.0158,-.0105,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0315,-.0262,-.0158,-.0105,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0262,-.0210,-.0158,-.0105,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0210,-.0157,-.0158,-.0105,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0157,-.0105,-.0158,-.0105,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0105,-.0052,-.0158,-.0105,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0052,0.0000,-.0158,-.0105,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0000,0.0053,-.0158,-.0105,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0053,0.0105,-.0158,-.0105,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0105,0.0158,-.0158,-.0105,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0158,0.0210,-.0158,-.0105,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0210,0.0263,-.0158,-.0105,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0263,0.0315,-.0158,-.0105,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0315,0.0368,-.0158,-.0105,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0368,0.0420,-.0158,-.0105,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0420,0.0473,-.0158,-.0105,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0472,-.0420,-.0105,-.0053,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0420,-.0367,-.0105,-.0053,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0367,-.0315,-.0105,-.0053,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0315,-.0262,-.0105,-.0053,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0262,-.0210,-.0105,-.0053,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0210,-.0157,-.0105,-.0053,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0157,-.0105,-.0105,-.0053,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0105,-.0052,-.0105,-.0053,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0052,0.0000,-.0105,-.0053,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0000,0.0053,-.0105,-.0053,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0053,0.0105,-.0105,-.0053,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0105,0.0158,-.0105,-.0053,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0158,0.0210,-.0105,-.0053,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0210,0.0263,-.0105,-.0053,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0263,0.0315,-.0105,-.0053,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0315,0.0368,-.0105,-.0053,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0368,0.0420,-.0105,-.0053,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0420,0.0473,-.0105,-.0053,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0525,-.0472,-.0053,0.0000,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0472,-.0420,-.0053,0.0000,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0420,-.0367,-.0053,0.0000,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0367,-.0315,-.0053,0.0000,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0315,-.0262,-.0053,0.0000,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0262,-.0210,-.0053,0.0000,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0210,-.0157,-.0053,0.0000,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0157,-.0105,-.0053,0.0000,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0105,-.0052,-.0053,0.0000,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0052,0.0000,-.0053,0.0000,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0000,0.0053,-.0053,0.0000,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0053,0.0105,-.0053,0.0000,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0105,0.0158,-.0053,0.0000,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0158,0.0210,-.0053,0.0000,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0210,0.0263,-.0053,0.0000,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0263,0.0315,-.0053,0.0000,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0315,0.0368,-.0053,0.0000,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0368,0.0420,-.0053,0.0000,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0420,0.0473,-.0053,0.0000,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0473,0.0525,-.0053,0.0000,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0525,-.0472,0.0000,0.0052,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0472,-.0420,0.0000,0.0052,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0420,-.0367,0.0000,0.0052,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0367,-.0315,0.0000,0.0052,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0315,-.0262,0.0000,0.0052,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0262,-.0210,0.0000,0.0052,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0210,-.0157,0.0000,0.0052,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0157,-.0105,0.0000,0.0052,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0105,-.0052,0.0000,0.0052,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0052,0.0000,0.0000,0.0052,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0000,0.0053,0.0000,0.0052,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0053,0.0105,0.0000,0.0052,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0105,0.0158,0.0000,0.0052,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0158,0.0210,0.0000,0.0052,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0210,0.0263,0.0000,0.0052,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0263,0.0315,0.0000,0.0052,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0315,0.0368,0.0000,0.0052,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0368,0.0420,0.0000,0.0052,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0420,0.0473,0.0000,0.0052,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0473,0.0525,0.0000,0.0052,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0472,-.0420,0.0052,0.0105,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0420,-.0367,0.0052,0.0105,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0367,-.0315,0.0052,0.0105,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0315,-.0262,0.0052,0.0105,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0262,-.0210,0.0052,0.0105,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0210,-.0157,0.0052,0.0105,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0157,-.0105,0.0052,0.0105,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0105,-.0052,0.0052,0.0105,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0052,0.0000,0.0052,0.0105,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0000,0.0053,0.0052,0.0105,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0053,0.0105,0.0052,0.0105,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0105,0.0158,0.0052,0.0105,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0158,0.0210,0.0052,0.0105,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0210,0.0263,0.0052,0.0105,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0263,0.0315,0.0052,0.0105,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0315,0.0368,0.0052,0.0105,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0368,0.0420,0.0052,0.0105,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0420,0.0473,0.0052,0.0105,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0472,-.0420,0.0105,0.0157,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0420,-.0367,0.0105,0.0157,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0367,-.0315,0.0105,0.0157,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0315,-.0262,0.0105,0.0157,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0262,-.0210,0.0105,0.0157,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0210,-.0157,0.0105,0.0157,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0157,-.0105,0.0105,0.0157,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0105,-.0052,0.0105,0.0157,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0052,0.0000,0.0105,0.0157,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0000,0.0053,0.0105,0.0157,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0053,0.0105,0.0105,0.0157,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0105,0.0158,0.0105,0.0157,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0158,0.0210,0.0105,0.0157,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0210,0.0263,0.0105,0.0157,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0263,0.0315,0.0105,0.0157,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0315,0.0368,0.0105,0.0157,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0368,0.0420,0.0105,0.0157,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0420,0.0473,0.0105,0.0157,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0472,-.0420,0.0157,0.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0420,-.0367,0.0157,0.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0367,-.0315,0.0157,0.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0315,-.0262,0.0157,0.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0262,-.0210,0.0157,0.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0210,-.0157,0.0157,0.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0157,-.0105,0.0157,0.0210,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0105,-.0052,0.0157,0.0210,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0052,0.0000,0.0157,0.0210,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0000,0.0053,0.0157,0.0210,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0053,0.0105,0.0157,0.0210,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0105,0.0158,0.0157,0.0210,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0158,0.0210,0.0157,0.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0210,0.0263,0.0157,0.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0263,0.0315,0.0157,0.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0315,0.0368,0.0157,0.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0368,0.0420,0.0157,0.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0420,0.0473,0.0157,0.0210,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0420,-.0367,0.0210,0.0262,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0367,-.0315,0.0210,0.0262,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0315,-.0262,0.0210,0.0262,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0262,-.0210,0.0210,0.0262,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0210,-.0157,0.0210,0.0262,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0157,-.0105,0.0210,0.0262,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0105,-.0052,0.0210,0.0262,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=-.0052,0.0000,0.0210,0.0262,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0000,0.0053,0.0210,0.0262,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0053,0.0105,0.0210,0.0262,-.0500,0.0000, SURF_IDS='BURN1' /
&OBST XB=0.0105,0.0158,0.0210,0.0262,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0158,0.0210,0.0210,0.0262,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0210,0.0263,0.0210,0.0262,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0263,0.0315,0.0210,0.0262,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0315,0.0368,0.0210,0.0262,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0368,0.0420,0.0210,0.0262,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0420,-.0367,0.0262,0.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0367,-.0315,0.0262,0.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0315,-.0262,0.0262,0.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0262,-.0210,0.0262,0.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0210,-.0157,0.0262,0.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0157,-.0105,0.0262,0.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0105,-.0052,0.0262,0.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0052,0.0000,0.0262,0.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0000,0.0053,0.0262,0.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0053,0.0105,0.0262,0.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0105,0.0158,0.0262,0.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0158,0.0210,0.0262,0.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0210,0.0263,0.0262,0.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0263,0.0315,0.0262,0.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0315,0.0368,0.0262,0.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0368,0.0420,0.0262,0.0315,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0367,-.0315,0.0315,0.0367,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0315,-.0262,0.0315,0.0367,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0262,-.0210,0.0315,0.0367,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0210,-.0157,0.0315,0.0367,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0157,-.0105,0.0315,0.0367,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0105,-.0052,0.0315,0.0367,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0052,0.0000,0.0315,0.0367,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0000,0.0053,0.0315,0.0367,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0053,0.0105,0.0315,0.0367,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0105,0.0158,0.0315,0.0367,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0158,0.0210,0.0315,0.0367,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0210,0.0263,0.0315,0.0367,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0263,0.0315,0.0315,0.0367,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0315,0.0368,0.0315,0.0367,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0315,-.0262,0.0367,0.0420,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0262,-.0210,0.0367,0.0420,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0210,-.0157,0.0367,0.0420,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0157,-.0105,0.0367,0.0420,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0105,-.0052,0.0367,0.0420,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0052,0.0000,0.0367,0.0420,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0000,0.0053,0.0367,0.0420,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0053,0.0105,0.0367,0.0420,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0105,0.0158,0.0367,0.0420,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0158,0.0210,0.0367,0.0420,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0210,0.0263,0.0367,0.0420,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0263,0.0315,0.0367,0.0420,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0210,-.0157,0.0420,0.0473,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0157,-.0105,0.0420,0.0473,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0105,-.0052,0.0420,0.0473,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0052,0.0000,0.0420,0.0473,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0000,0.0053,0.0420,0.0473,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0053,0.0105,0.0420,0.0473,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0105,0.0158,0.0420,0.0473,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0158,0.0210,0.0420,0.0473,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=-.0052,0.0000,0.0473,0.0525,-.0500,0.0000, SURF_IDS='BURN2' /
&OBST XB=0.0000,0.0053,0.0473,0.0525,-.0500,0.0000, SURF_IDS='BURN2' /
