&HEAD CHID='M09', TITLE='Hamins Gas Burner experiment' /

&MESH IJK=72,24,160, XB=-0.30,1.50,-0.30,0.30,-0.2,3.8 /

&TIME T_END=20. /

&REAC FUEL='METHANE', RADIATIVE_FRACTION=0.07 /
 
&RADI NUMBER_RADIATION_ANGLES=600, TIME_STEP_INCREMENT=10 /

&SURF ID='BURNER', HRRPUA=69.3 /

&VENT MB='XMIN',SURF_ID='OPEN' /
&VENT MB='XMAX',SURF_ID='OPEN' /
&VENT MB='YMIN',SURF_ID='OPEN' /
&VENT MB='YMAX',SURF_ID='OPEN' /
&VENT MB='ZMIN',SURF_ID='OPEN' /
&VENT MB='ZMAX',SURF_ID='OPEN' /

&SLCF PBY=0.00, QUANTITY='TEMPERATURE' /
&SLCF PBZ=0.10, QUANTITY='INTEGRATED INTENSITY' /

&DEVC ID='HF_radi', XB=0.20,1.49,0.04,0.29,0.0,0.0, ORIENTATION= 0.00, 0.00,1.00, POINTS=50, QUANTITY='RADIATIVE HEAT FLUX GAS', R_ID='r' /
&DEVC ID='HF_vert', XB=0.39,0.39,0.08,0.08,0.0,3.7, ORIENTATION=-0.98,-0.19,0.00, POINTS=50, QUANTITY='RADIATIVE HEAT FLUX GAS', Z_ID='z' /

&OBST XB=-0.075,-0.050,-0.175,-0.150,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.050,-0.025,-0.175,-0.150,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.025,-0.000,-0.175,-0.150,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.000, 0.025,-0.175,-0.150,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.025, 0.050,-0.175,-0.150,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.050, 0.075,-0.175,-0.150,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.100,-0.075,-0.150,-0.125,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.075,-0.050,-0.150,-0.125,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.050,-0.025,-0.150,-0.125,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.025,-0.000,-0.150,-0.125,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.000, 0.025,-0.150,-0.125,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.025, 0.050,-0.150,-0.125,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.050, 0.075,-0.150,-0.125,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.075, 0.100,-0.150,-0.125,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.125,-0.100,-0.125,-0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.100,-0.075,-0.125,-0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.075,-0.050,-0.125,-0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.050,-0.025,-0.125,-0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.025,-0.000,-0.125,-0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.000, 0.025,-0.125,-0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.025, 0.050,-0.125,-0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.050, 0.075,-0.125,-0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.075, 0.100,-0.125,-0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.100, 0.125,-0.125,-0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.150,-0.125,-0.100,-0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.125,-0.100,-0.100,-0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.100,-0.075,-0.100,-0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.075,-0.050,-0.100,-0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.050,-0.025,-0.100,-0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.025,-0.000,-0.100,-0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.000, 0.025,-0.100,-0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.025, 0.050,-0.100,-0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.050, 0.075,-0.100,-0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.075, 0.100,-0.100,-0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.100, 0.125,-0.100,-0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.125, 0.150,-0.100,-0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.175,-0.150,-0.075,-0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.150,-0.125,-0.075,-0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.125,-0.100,-0.075,-0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.100,-0.075,-0.075,-0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.075,-0.050,-0.075,-0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.050,-0.025,-0.075,-0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.025,-0.000,-0.075,-0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.000, 0.025,-0.075,-0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.025, 0.050,-0.075,-0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.050, 0.075,-0.075,-0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.075, 0.100,-0.075,-0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.100, 0.125,-0.075,-0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.125, 0.150,-0.075,-0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.150, 0.175,-0.075,-0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.175,-0.150,-0.050,-0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.150,-0.125,-0.050,-0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.125,-0.100,-0.050,-0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.100,-0.075,-0.050,-0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.075,-0.050,-0.050,-0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.050,-0.025,-0.050,-0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.025,-0.000,-0.050,-0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.000, 0.025,-0.050,-0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.025, 0.050,-0.050,-0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.050, 0.075,-0.050,-0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.075, 0.100,-0.050,-0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.100, 0.125,-0.050,-0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.125, 0.150,-0.050,-0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.150, 0.175,-0.050,-0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.175,-0.150,-0.025,-0.000,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.150,-0.125,-0.025,-0.000,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.125,-0.100,-0.025,-0.000,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.100,-0.075,-0.025,-0.000,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.075,-0.050,-0.025,-0.000,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.050,-0.025,-0.025,-0.000,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.025,-0.000,-0.025,-0.000,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.000, 0.025,-0.025,-0.000,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.025, 0.050,-0.025,-0.000,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.050, 0.075,-0.025,-0.000,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.075, 0.100,-0.025,-0.000,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.100, 0.125,-0.025,-0.000,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.125, 0.150,-0.025,-0.000,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.150, 0.175,-0.025,-0.000,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.175,-0.150,-0.000, 0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.150,-0.125,-0.000, 0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.125,-0.100,-0.000, 0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.100,-0.075,-0.000, 0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.075,-0.050,-0.000, 0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.050,-0.025,-0.000, 0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.025,-0.000,-0.000, 0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.000, 0.025,-0.000, 0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.025, 0.050,-0.000, 0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.050, 0.075,-0.000, 0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.075, 0.100,-0.000, 0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.100, 0.125,-0.000, 0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.125, 0.150,-0.000, 0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.150, 0.175,-0.000, 0.025,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.175,-0.150, 0.025, 0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.150,-0.125, 0.025, 0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.125,-0.100, 0.025, 0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.100,-0.075, 0.025, 0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.075,-0.050, 0.025, 0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.050,-0.025, 0.025, 0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.025,-0.000, 0.025, 0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.000, 0.025, 0.025, 0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.025, 0.050, 0.025, 0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.050, 0.075, 0.025, 0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.075, 0.100, 0.025, 0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.100, 0.125, 0.025, 0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.125, 0.150, 0.025, 0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.150, 0.175, 0.025, 0.050,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.175,-0.150, 0.050, 0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.150,-0.125, 0.050, 0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.125,-0.100, 0.050, 0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.100,-0.075, 0.050, 0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.075,-0.050, 0.050, 0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.050,-0.025, 0.050, 0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.025,-0.000, 0.050, 0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.000, 0.025, 0.050, 0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.025, 0.050, 0.050, 0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.050, 0.075, 0.050, 0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.075, 0.100, 0.050, 0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.100, 0.125, 0.050, 0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.125, 0.150, 0.050, 0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.150, 0.175, 0.050, 0.075,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.150,-0.125, 0.075, 0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.125,-0.100, 0.075, 0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.100,-0.075, 0.075, 0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.075,-0.050, 0.075, 0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.050,-0.025, 0.075, 0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.025,-0.000, 0.075, 0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.000, 0.025, 0.075, 0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.025, 0.050, 0.075, 0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.050, 0.075, 0.075, 0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.075, 0.100, 0.075, 0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.100, 0.125, 0.075, 0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.125, 0.150, 0.075, 0.100,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.125,-0.100, 0.100, 0.125,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.100,-0.075, 0.100, 0.125,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.075,-0.050, 0.100, 0.125,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.050,-0.025, 0.100, 0.125,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.025,-0.000, 0.100, 0.125,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.000, 0.025, 0.100, 0.125,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.025, 0.050, 0.100, 0.125,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.050, 0.075, 0.100, 0.125,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.075, 0.100, 0.100, 0.125,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.100, 0.125, 0.100, 0.125,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.100,-0.075, 0.125, 0.150,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.075,-0.050, 0.125, 0.150,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.050,-0.025, 0.125, 0.150,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.025,-0.000, 0.125, 0.150,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.000, 0.025, 0.125, 0.150,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.025, 0.050, 0.125, 0.150,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.050, 0.075, 0.125, 0.150,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.075, 0.100, 0.125, 0.150,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.075,-0.050, 0.150, 0.175,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.050,-0.025, 0.150, 0.175,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.025,-0.000, 0.150, 0.175,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.000, 0.025, 0.150, 0.175,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.025, 0.050, 0.150, 0.175,-0.200, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.050, 0.075, 0.150, 0.175,-0.200, 0.000, SURF_IDS='BURNER' /

&TAIL /
