&HEAD CHID='P05', TITLE='Hamins Gas Burner experiment' /

&MESH IJK=90,30,200, XB=-0.10,0.80,-0.10,0.20,-0.02,1.98 /

&TIME T_END=20.0 /

&REAC FUEL='PROPANE', RADIATIVE_FRACTION=0.30, SOOT_YIELD=0.024, CO_YIELD=0.005 /
      
&RADI NUMBER_RADIATION_ANGLES=600, TIME_STEP_INCREMENT=10 /

&SURF ID='BURNER', TMP_FRONT=200., HRRPUA=3204. /

&VENT MB='XMIN',SURF_ID='OPEN' /
&VENT MB='XMAX',SURF_ID='OPEN' /
&VENT MB='YMIN',SURF_ID='OPEN' /
&VENT MB='YMAX',SURF_ID='OPEN' /
&VENT MB='ZMIN',SURF_ID='OPEN' /
&VENT MB='ZMAX',SURF_ID='OPEN' /

&SLCF PBY=0.00, QUANTITY='TEMPERATURE' /
&SLCF PBZ=0.10, QUANTITY='INTEGRATED INTENSITY' /

&DEVC ID='HF_radi', XB=0.051,0.776,0.012,0.194,0.0,0.00,   ORIENTATION= 0.00, 0.00,1.00, POINTS=80,  QUANTITY='RADIATIVE HEAT FLUX GAS', R_ID='r' /
&DEVC ID='HF_vert', XB=0.359,0.359,0.090,0.090,-.019,1.95, ORIENTATION=-0.97,-0.24,0.00, POINTS=195, QUANTITY='RADIATIVE HEAT FLUX GAS', Z_ID='z' /

&OBST XB=-0.020,-0.010,-0.050,-0.040,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.010, 0.000,-0.050,-0.040,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.000, 0.010,-0.050,-0.040,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.010, 0.020,-0.050,-0.040,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.040,-0.030,-0.040,-0.030,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.030,-0.020,-0.040,-0.030,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.020,-0.010,-0.040,-0.030,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.010, 0.000,-0.040,-0.030,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.000, 0.010,-0.040,-0.030,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.010, 0.020,-0.040,-0.030,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.020, 0.030,-0.040,-0.030,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.030, 0.040,-0.040,-0.030,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.040,-0.030,-0.030,-0.020,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.030,-0.020,-0.030,-0.020,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.020,-0.010,-0.030,-0.020,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.010, 0.000,-0.030,-0.020,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.000, 0.010,-0.030,-0.020,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.010, 0.020,-0.030,-0.020,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.020, 0.030,-0.030,-0.020,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.030, 0.040,-0.030,-0.020,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.050,-0.040,-0.020,-0.010,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.040,-0.030,-0.020,-0.010,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.030,-0.020,-0.020,-0.010,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.020,-0.010,-0.020,-0.010,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.010, 0.000,-0.020,-0.010,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.000, 0.010,-0.020,-0.010,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.010, 0.020,-0.020,-0.010,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.020, 0.030,-0.020,-0.010,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.030, 0.040,-0.020,-0.010,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.040, 0.050,-0.020,-0.010,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.050,-0.040,-0.010, 0.000,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.040,-0.030,-0.010, 0.000,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.030,-0.020,-0.010, 0.000,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.020,-0.010,-0.010, 0.000,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.010, 0.000,-0.010, 0.000,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.000, 0.010,-0.010, 0.000,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.010, 0.020,-0.010, 0.000,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.020, 0.030,-0.010, 0.000,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.030, 0.040,-0.010, 0.000,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.040, 0.050,-0.010, 0.000,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.050,-0.040, 0.000, 0.010,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.040,-0.030, 0.000, 0.010,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.030,-0.020, 0.000, 0.010,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.020,-0.010, 0.000, 0.010,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.010, 0.000, 0.000, 0.010,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.000, 0.010, 0.000, 0.010,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.010, 0.020, 0.000, 0.010,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.020, 0.030, 0.000, 0.010,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.030, 0.040, 0.000, 0.010,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.040, 0.050, 0.000, 0.010,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.050,-0.040, 0.010, 0.020,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.040,-0.030, 0.010, 0.020,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.030,-0.020, 0.010, 0.020,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.020,-0.010, 0.010, 0.020,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.010, 0.000, 0.010, 0.020,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.000, 0.010, 0.010, 0.020,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.010, 0.020, 0.010, 0.020,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.020, 0.030, 0.010, 0.020,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.030, 0.040, 0.010, 0.020,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.040, 0.050, 0.010, 0.020,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.040,-0.030, 0.020, 0.030,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.030,-0.020, 0.020, 0.030,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.020,-0.010, 0.020, 0.030,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.010, 0.000, 0.020, 0.030,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.000, 0.010, 0.020, 0.030,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.010, 0.020, 0.020, 0.030,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.020, 0.030, 0.020, 0.030,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.030, 0.040, 0.020, 0.030,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.040,-0.030, 0.030, 0.040,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.030,-0.020, 0.030, 0.040,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.020,-0.010, 0.030, 0.040,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.010, 0.000, 0.030, 0.040,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.000, 0.010, 0.030, 0.040,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.010, 0.020, 0.030, 0.040,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.020, 0.030, 0.030, 0.040,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.030, 0.040, 0.030, 0.040,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.020,-0.010, 0.040, 0.050,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB=-0.010, 0.000, 0.040, 0.050,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.000, 0.010, 0.040, 0.050,-0.020, 0.000, SURF_IDS='BURNER' /
&OBST XB= 0.010, 0.020, 0.040, 0.050,-0.020, 0.000, SURF_IDS='BURNER' /
&TAIL /
