&HEAD CHID='SE15',TITLE='3D Adhered plume,Q=15kW,W=0.6 m,25 mm grid'/
&MESH IJK=120,80,24, XB=-0.5,2.5,0.2,2.2,0.0,0.6 / 25 mm grid below spill edge
&MESH IJK=120,80,24, XB=-0.5,2.5,0.2,2.2,0.6,1.2/ 25 mm grid above spill edge
&MESH IJK=120,80,24, XB=-0.5,2.5,0.2,2.2,1.2,1.8/ 25 mm grid above spill edge
&MESH IJK=120,80,24, XB=-0.5,2.5,0.2,2.2,1.8,2.4/ 25 mm grid above spill edge

Simulation Time
&TIME T_END=240. /
&MISC TMPA=20. /
&DUMP NFRAMES=240, DT_DEVC=20.,DT_PL3D=210./

Fire Characteristics
&SURF ID='fire', HRRPUA=791./
&OBST XB=-0.44,-0.3,1.13,1.27,0.0,0.025, SURF_IDS='fire','INERT','INERT',COLOR='RED' /
&RADI RADIATIVE_FRACTION=0.20 /
&REAC FUEL='ETHANOL'/

Boundary Characteristics
&VENT MB='XMIN' , SURF_ID='OPEN' /Open domain boundary
&VENT MB='XMAX' , SURF_ID='OPEN' /Open domain boundary
&VENT MB='YMIN' , SURF_ID='OPEN' /Open domain boundary
&VENT MB='YMAX' , SURF_ID='OPEN' /Open domain boundary

Properties
&MATL ID='CERAMIC BOARD'
FYI ='DRYSDALE D, INTRODUCTION TO FIRE DYNAMICS'
SPECIFIC_HEAT= 2.090
DENSITY = 229
CONDUCTIVITY = 0.041/
&SURF ID ='COMP WALL'
MATL_ID ='CERAMIC BOARD'
COLOR='GRAY'
THICKNESS = 0.025 /FIRE COMPARTMENT WALLS
&SURF ID ='HOOD WALL'
MATL_ID ='CERAMIC BOARD'
COLOR='SLATE GRAY'
THICKNESS= 0.010 /COLLECTING HOOD WALLS

Compartment Geometry
&OBST XB=0.49,0.5,0.2,2.2,0.525,2.4,SURF_ID='HOOD WALL' /WALL ABOVE OPENING
&OBST XB=-0.5,0.5,0.675,0.7,0.0,0.525,SURF_ID='COMP WALL' /FIRE COMP SIDE WALL
&OBST XB=-0.5,0.5,1.7,1.725,0.0,0.525,SURF_ID='COMP WALL' /FIRE COMP SIDE WALL
&OBST XB=-0.5,-0.475,0.675,1.725,0.0,0.525,SURF_ID='COMP WALL' /FIRE COMP BACK WALL
&OBST XB=0.475,0.50,0.7,0.9,0.0,0.5,SURF_ID='COMP WALL' /FIRE COMP FRONT INSERT 1 (0.6 M OPENING)
&OBST XB=0.475,0.50,1.5,1.7,0.0,0.5,SURF_ID='COMP WALL' /FIRE COMP FRONT INSERT 2 (0.6 M OPENING)
&OBST XB=-0.5,0.5,0.675,1.725,0.5,0.525,SURF_ID='COMP WALL' /FIRE COMP CEILING

Instrumentation
&DEVC XB=0.5,0.5,0.9,1.5,0.0,0.5, QUANTITY='MASS FLOW +',ID='MSF at balc'/
&DEVC XB=0.5,0.85,0.8,1.6,0.5,0.5, QUANTITY='MASS FLOW', ID='MSF@0HOR'/
&DEVC XB=0.5,1.05,0.8,1.6,0.8,0.8, QUANTITY='MASS FLOW', ID='MSF@0.3HOR'/
&DEVC XB=0.5,1.1,0.8,1.6,1.0,1.0, QUANTITY='MASS FLOW', ID='MSF@0.5HOR'/
&DEVC XB=0.5,1.2,0.8,1.6,1.23,1.23, QUANTITY='MASS FLOW', ID='MSF@0.73HOR'/
&DEVC XB=0.5,1.3,0.8,1.6,1.45,1.45, QUANTITY='MASS FLOW', ID='MSF@0.95HOR'/
&TAIL /
