&HEAD CHID='Hasemi_LocFire_Column_Test_1', TITLE='Hasemi localzied fire column test 1'/

&MESH IJK=36,36,32, XB= -0.0064,0.1088,  -0.29, -0.0596,-0.0192,0.1856, MULT_ID='mesh1' /0.0032 m
&MESH IJK=36,36,32, XB= -0.0064,0.1088,-0.0596,  0.0596,-0.0192,0.1856, MULT_ID='mesh2' /0.0032 m
&MESH IJK=36,36,32, XB= -0.0064,0.1088, 0.0596,    0.29,-0.0192,0.1856, MULT_ID='mesh3' /0.0032 m

&MULT ID='mesh1', DZ=0.2048, K_UPPER=7/
&MULT ID='mesh2', DZ=0.2048, K_UPPER=7/
&MULT ID='mesh3', DZ=0.2048, K_UPPER=7/

&MESH IJK=36,36,32, XB= -0.2368,-0.0064, -0.29, -0.0596,-0.0192,0.1856, MULT_ID='mesh4' /0.0032 m
&MESH IJK=36,36,32, XB= -0.2368,-0.0064,-0.0596, 0.0596,-0.0192,0.1856, MULT_ID='mesh5' /0.0032 m
&MESH IJK=36,36,32, XB= -0.2368,-0.0064, 0.0596,   0.29,-0.0192,0.1856, MULT_ID='mesh6' /0.0032 m

&MULT ID='mesh4', DZ=0.2048, K_UPPER=7/
&MULT ID='mesh5', DZ=0.2048, K_UPPER=7/
&MULT ID='mesh6', DZ=0.2048, K_UPPER=7/

&MESH IJK=36,36,32, XB= -0.4672,-0.2368, -0.29, -0.0596,-0.0192,0.1856, MULT_ID='mesh7' /0.0032 m
&MESH IJK=36,36,32, XB= -0.4672,-0.2368,-0.0596,0.0596,-0.0192,0.1856, MULT_ID='mesh8' /0.0032 m
&MESH IJK=36,36,32, XB= -0.4672,-0.2368, 0.0596,  0.29,-0.0192,0.1856, MULT_ID='mesh9' /0.0032 m

&MULT ID='mesh7', DZ=0.2048, K_UPPER=7/
&MULT ID='mesh8', DZ=0.2048, K_UPPER=7/
&MULT ID='mesh9', DZ=0.2048, K_UPPER=7/

&TIME T_END=7200., TIME_SHRINK_FACTOR=10/

&REAC FUEL='PROPANE'/
&COMB N_SIMPLE_CHEMISTRY_REACTIONS=2 /

&SURF ID='BURNER', HRRPUA=580.2346,COLOR='BROWN', RAMP_Q='fire' / 52.5kW
&RAMP ID='fire', T=0   , F=1.0/
&RAMP ID='fire', T=3600 , F=1.0/
&RAMP ID='fire', T=3601 , F=0.0/
&RAMP ID='fire', T=7200, F=0.0/

&OBST XB=-0.3040,-0.0032,-0.1504, 0.1504, 0, 0.256, SURF_IDS='BURNER','INERT','INERT'/FIRE

&MATL ID='STEEL'
      FYI='Eurocode 3,steel'
      DENSITY=7850.
      CONDUCTIVITY_RAMP='STEEL_K'
      EMISSIVITY=0.9
      SPECIFIC_HEAT_RAMP='STEEL_C'/
&RAMP ID='STEEL_K', T=  20.,F=53.334 /
&RAMP ID='STEEL_K', T=  100.,F=50.67 /
&RAMP ID='STEEL_K', T=  200.,F=47.34 /
&RAMP ID='STEEL_K', T=  300.,F=44.01 /
&RAMP ID='STEEL_K', T=  400.,F=40.68 /
&RAMP ID='STEEL_K', T=  500.,F=37.35 /
&RAMP ID='STEEL_K', T=  600.,F=34.02 /
&RAMP ID='STEEL_K', T=  700.,F=30.69 /
&RAMP ID='STEEL_K', T=  800.,F=27.3 /
&RAMP ID='STEEL_K', T=  900.,F=27.3 /
&RAMP ID='STEEL_K', T=  1000.,F=27.3 /
&RAMP ID='STEEL_C', T=  20., F=0.43980176 /
&RAMP ID='STEEL_C', T=  100., F=0.48762 /
&RAMP ID='STEEL_C', T=  200., F=0.52976 /
&RAMP ID='STEEL_C', T=  300., F=0.56474 /
&RAMP ID='STEEL_C', T=  400., F=0.60588 /
&RAMP ID='STEEL_C', T=  500., F=0.6665 /
&RAMP ID='STEEL_C', T=  600., F=0.760217391 /
&RAMP ID='STEEL_C', T=  700.,F=1.008157895 /
&RAMP ID='STEEL_C', T=  800., F=0.80326087 /
&RAMP ID='STEEL_C', T=  900., F=0.65 /
&RAMP ID='STEEL_C', T=  1000., F=0.65 /

&SURF ID='S1' 
      HT3D=.TRUE.
      COLOR='GRAY 60' /

&OBST XB= 0.0000,0.0032,-0.0512, 0.0512,    0.0,1.6, HT3D=.TRUE., MATL_ID='STEEL', SURF_ID='S1'/COLUM LEFT FLANGE
&OBST XB= 0.0992,0.1024,-0.0512, 0.0512,    0.0,1.6, HT3D=.TRUE., MATL_ID='STEEL', SURF_ID='S1'/COLUMN RIGHT FLANGE
&OBST XB= 0.0032,0.0992,-0.0512,-0.0480,    0.0,1.6, HT3D=.TRUE., MATL_ID='STEEL', SURF_ID='S1'/COLUMN FRONT FLANGE
&OBST XB= 0.0032,0.0992, 0.0480, 0.0512,    0.0,1.6, HT3D=.TRUE., MATL_ID='STEEL', SURF_ID='S1'/COLUMN BACK FLANGE
&OBST XB=-0.1024,0.2048,-0.1536, 0.1536,    1.6,1.6128, HT3D=.TRUE., MATL_ID='STEEL', SURF_ID='S1'/COLUMN TOP PLANT
&OBST XB=-0.1024,0.2048,-0.1536, 0.1536,-0.0192,0.0, HT3D=.TRUE., MATL_ID='STEEL', SURF_ID='S1'/COLUMN BOTTOM PLANT

&DEVC ID='F1', QUANTITY='TEMPERATURE', XYZ=0.0016,0.000,0.0/
&DEVC ID='F2', QUANTITY='TEMPERATURE', XYZ=0.0016,0.000,0.1/
&DEVC ID='F3', QUANTITY='TEMPERATURE', XYZ=0.0016,0.000,0.2/
&DEVC ID='F4', QUANTITY='TEMPERATURE', XYZ=0.0016,0.000,0.3/
&DEVC ID='F5', QUANTITY='TEMPERATURE', XYZ=0.0016,0.000,0.4/
&DEVC ID='F6', QUANTITY='TEMPERATURE', XYZ=0.0016,0.000,0.5/
&DEVC ID='F7', QUANTITY='TEMPERATURE', XYZ=0.0016,0.000,0.6/
&DEVC ID='F8', QUANTITY='TEMPERATURE', XYZ=0.0016,0.000,0.7/
&DEVC ID='F9', QUANTITY='TEMPERATURE', XYZ=0.0016,0.000,0.8/
&DEVC ID='F10', QUANTITY='TEMPERATURE', XYZ=0.0016,0.000,0.9/
&DEVC ID='F11', QUANTITY='TEMPERATURE', XYZ=0.0016,0.000,1.0/
&DEVC ID='F12', QUANTITY='TEMPERATURE', XYZ=0.0016,0.000,1.1/
&DEVC ID='F13', QUANTITY='TEMPERATURE', XYZ=0.0016,0.000,1.2/
&DEVC ID='F14', QUANTITY='TEMPERATURE', XYZ=0.0016,0.000,1.3/
&DEVC ID='F15', QUANTITY='TEMPERATURE', XYZ=0.0016,0.000,1.45/
&DEVC ID='F16', QUANTITY='TEMPERATURE', XYZ=0.0016,0.000,1.6/

&DEVC ID='FS1', QUANTITY='TEMPERATURE', XYZ=0.0016,-0.0496,0.0/
&DEVC ID='FS2', QUANTITY='TEMPERATURE', XYZ=0.0016,-0.0496,0.2/
&DEVC ID='FS3', QUANTITY='TEMPERATURE', XYZ=0.0016,-0.0496,0.4/
&DEVC ID='FS4', QUANTITY='TEMPERATURE', XYZ=0.0016,-0.0496,0.6/
&DEVC ID='FS5', QUANTITY='TEMPERATURE', XYZ=0.0016,-0.0496,0.8/
&DEVC ID='FS6', QUANTITY='TEMPERATURE', XYZ=0.0016,-0.0496,1.0/
&DEVC ID='FS7', QUANTITY='TEMPERATURE', XYZ=0.0016,-0.0496,1.2/
&DEVC ID='FS8', QUANTITY='TEMPERATURE', XYZ=0.0016,-0.0496,1.45/

&DEVC ID='SI1', QUANTITY='TEMPERATURE', XYZ=0.0512,-0.0496,0.0/
&DEVC ID='SI2', QUANTITY='TEMPERATURE', XYZ=0.0512,-0.0496,0.2/
&DEVC ID='SI3', QUANTITY='TEMPERATURE', XYZ=0.0512,-0.0496,0.4/
&DEVC ID='SI4', QUANTITY='TEMPERATURE', XYZ=0.0512,-0.0496,0.6/
&DEVC ID='SI5', QUANTITY='TEMPERATURE', XYZ=0.0512,-0.0496,0.8/
&DEVC ID='SI6', QUANTITY='TEMPERATURE', XYZ=0.0512,-0.0496,1.0/
&DEVC ID='SI7', QUANTITY='TEMPERATURE', XYZ=0.0512,-0.0496,1.2/
&DEVC ID='SI8', QUANTITY='TEMPERATURE', XYZ=0.0512,-0.0496,1.45/
&DEVC ID='SI9', QUANTITY='TEMPERATURE', XYZ=0.0512,-0.0496,1.6/

&DEVC ID='SII1', QUANTITY='TEMPERATURE', XYZ=0.0512,0.0496,0.4/
&DEVC ID='SII2', QUANTITY='TEMPERATURE', XYZ=0.0512,0.0496,0.6/
&DEVC ID='SII3', QUANTITY='TEMPERATURE', XYZ=0.0512,0.0496,0.8/
&DEVC ID='SII4', QUANTITY='TEMPERATURE', XYZ=0.0512,0.0496,1.0/

&DEVC ID='B1', QUANTITY='TEMPERATURE', XYZ=0.1008,0.0,0.0/
&DEVC ID='B2', QUANTITY='TEMPERATURE', XYZ=0.1008,0.0,0.2/
&DEVC ID='B3', QUANTITY='TEMPERATURE', XYZ=0.1008,0.0,0.4/
&DEVC ID='B4', QUANTITY='TEMPERATURE', XYZ=0.1008,0.0,0.6/
&DEVC ID='B5', QUANTITY='TEMPERATURE', XYZ=0.1008,0.0,0.8/
&DEVC ID='B6', QUANTITY='TEMPERATURE', XYZ=0.1008,0.0,1.0/
&DEVC ID='B7', QUANTITY='TEMPERATURE', XYZ=0.1008,0.0,1.2/
&DEVC ID='B8', QUANTITY='TEMPERATURE', XYZ=0.1008,0.0,1.45/
&DEVC ID='B9', QUANTITY='TEMPERATURE', XYZ=0.1008,0.0,1.6/

SLCF PBY=	0	QUANTITY='TEMPERATURE', VECTOR=.TRUE., CELL_CENTERED=T/	

&DUMP NFRAMES=3600, DT_DEVC=10, DT_HRR=10, SIG_FIGS=4, SIG_FIGS_EXP=2 /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&BNDF QUANTITY='WALL TEMPERATURE',CELL_CENTERED=T/

&TAIL /

