&HEAD CHID='Qs=1000_RI=10', TITLE='Flame Height Test, Q*=1000' /

&MESH IJK=32,32,80, XB=-28.7,28.7,-28.7,28.7,-9.0,134.3 /
&TIME T_END=120. /
&REAC C=3., H=8., SOOT_YIELD=0.015 /

&SURF ID='burner', HRRPUA=1512725., COLOR='RED' /  
&OBST XB=-0.5,0.5,-0.5,0.5,-1.8,0.0, SURF_IDS='burner','INERT','INERT', THICKEN=.TRUE. /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&SLCF PBY=0.,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBY=0.,QUANTITY='HRRPUV' /

&SLCF PBY=0.,QUANTITY='MIXING TIME' /
&DEVC XB=0.0,0.0,0.0,0.0,0.0,134.0, QUANTITY='HRRPUL', POINTS=80, Z_ID='Height', ID='HRRPUL' /

&TAIL /

