&HEAD CHID='Qs=p6_RI=20', TITLE='Flame Height Test, Q*=0.6' /

&MESH IJK=65,65,160, XB=-1.37,1.37,-1.37,1.37,-0.34,6.51 /
&TIME T_END=47. /

&REAC FUEL='PROPANE', 
      SOOT_YIELD=0.015 /

&SURF ID='burner', HRRPUA=907.56, COLOR='RED' /  
&OBST XB=-0.5,0.5,-0.5,0.5,-0.1,0.0, SURF_IDS='burner','INERT','INERT', THICKEN=.TRUE. /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&DUMP DT_HRR=5., NFRAMES=100, SIG_FIGS=4, SIG_FIGS_EXP=2 /

&DEVC XB=0.0,0.0,0.0,0.0,0.0239,6.489, QUANTITY='HRRPUL', POINTS=152, Z_ID='Height', ID='HRRPUL' /
&CTRL ID='pct', FUNCTION_TYPE='PERCENTILE', INPUT_ID='HRRPUL', PERCENTILE=0.95 /
&DEVC ID='L_F', XYZ=0,0,0, QUANTITY='CONTROL VALUE', CTRL_ID='pct', UNITS='m' /

&TAIL /

