&HEAD CHID='INERIS_H2',TITLE='INERIS garage experiment'/

&MESH IJK=72,72,72, XB=-1.89,1.89,0.0,7.2,0.0,2.88 /

&TRNX CC=-0.95, PC=-0.2 /
&TRNX CC= 0.00, PC= 0.0 /
&TRNX CC= 0.95, PC= 0.2 /
&TRNY CC= 1.80, PC= 3.6 /
&TRNY CC= 5.40, PC= 4.0 /
!!!!&TRNZ CC= 1.40, PC= 0.4 /

&TIME TWFIN=7000.,SYNCHRONIZE=.TRUE./

&MISC ISOTHERMAL=.TRUE., CSMAG=0.12, TMPA=20., SURF_DEFAULT='GYPSUM'/

&SPEC ID='HYDROGEN'/

&MATL ID = 'GYPSUM1', CONDUCTIVITY = 0.48, SPECIFIC_HEAT = 0.84, DENSITY = 1440./
&MATL ID = 'BRICK1', CONDUCTIVITY = 0.69, SPECIFIC_HEAT = 0.84, DENSITY = 1600./
&SURF ID = 'GYPSUM', MATL_ID='GYPSUM1', THICKNESS = 0.013 /
&SURF ID = 'BRICK', MATL_ID='BRICK1', THICKNESS = 0.10 /

&VENT XB=-0.05,-0.0943,0.0,0.0,0.05,0.0943, SURF_ID='OPEN', COLOR='GREEN' /
&VENT XB=0.05,0.0943,0.0,0.0,0.05,0.0943, SURF_ID='OPEN', COLOR='GREEN' /

!&SURF ID='HYDROGEN',MASS_FLUX(1)=-3.1830988, RAMP_MF(1)='LEAKRAMP'/
&SURF ID='HYDROGEN',MASS_FLUX(1)=2.5, RAMP_MF(1)='LEAKRAMP'/ Vent area is 0.0004 sq m
&RAMP ID='LEAKRAMP',T=0.0,F=0.0 / 
&RAMP ID='LEAKRAMP',T=0.1,F=1.0 /
&RAMP ID='LEAKRAMP',T=240.0,F=1.0 /
&RAMP ID='LEAKRAMP',T=240.1,F=0.0 /

&OBST XB =-0.01,0.01,3.79,3.81,0.000,0.265,COLOR='RED' / Vent area is 0.0004 sq m
&VENT XB=-0.01,0.01,3.79,3.81,0.265, 0.265, SURF_ID='HYDROGEN', COLOR='BLUE' /

&SLCF PBX=0.0,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBX=0.0,QUANTITY='DENSITY' /
&SLCF PBX=0.0,QUANTITY='PRESSURE' /
&SLCF PBX =0.0,QUANTITY='HYDROGEN_VF' /

&SLCF PBY=3.8,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBY=3.8,QUANTITY='DENSITY' /
&SLCF PBY=3.8,QUANTITY='PRESSURE' /
&SLCF PBY=3.8,QUANTITY='HYDROGEN_VF' /

&SLCF PBX = -0.375, QUANTITY='HYDROGEN_VF',VECTOR=.TRUE./
&SLCF PBX = 0.0, QUANTITY='HYDROGEN_VF',VECTOR=.TRUE./
&SLCF PBX = 0.375, QUANTITY='HYDROGEN_VF',VECTOR=.TRUE./

&SLCF PBY = 0.1, QUANTITY='HYDROGEN_VF',VECTOR=.TRUE./
&SLCF PBY = 3.8, QUANTITY='HYDROGEN_VF',VECTOR=.TRUE./

&SLCF PBZ = 0.075, QUANTITY='HYDROGEN_VF',VECTOR=.TRUE./
&SLCF PBZ = 1.4, QUANTITY='HYDROGEN_VF',VECTOR=.TRUE./
&SLCF PBZ = 2.8, QUANTITY='HYDROGEN_VF',VECTOR=.TRUE./

&ISOF QUANTITY='HYDROGEN_VF',VALUE(1) = 0.01, VALUE(2) = 0.041 /Flammable


&DEVC XYZ=0.00,3.80,2.83, QUANTITY='HYDROGEN_VF',ID='Sensor1' /
&DEVC XYZ=0.10,3.80,2.83, QUANTITY='HYDROGEN_VF',ID='Sensor2' /
&DEVC XYZ=0.20,3.80,2.83, QUANTITY='HYDROGEN_VF',ID='Sensor3' /
&DEVC XYZ=0.40,3.80,2.83, QUANTITY='HYDROGEN_VF',ID='Sensor4' /
&DEVC XYZ=0.90,3.80,2.83, QUANTITY='HYDROGEN_VF',ID='Sensor5' /
&DEVC XYZ=1.85,3.80,2.83, QUANTITY='HYDROGEN_VF',ID='Sensor6' /
&DEVC XYZ=1.40,3.80,2.83, QUANTITY='HYDROGEN_VF',ID='Sensor7' /
&DEVC XYZ=1.40,3.80,2.68, QUANTITY='HYDROGEN_VF',ID='Sensor8' /
&DEVC XYZ=1.40,3.80,2.38, QUANTITY='HYDROGEN_VF',ID='Sensor9' /
&DEVC XYZ=1.40,3.80,1.88, QUANTITY='HYDROGEN_VF',ID='Sensor10' /
&DEVC XYZ=1.40,3.80,1.38, QUANTITY='HYDROGEN_VF',ID='Sensor11' /
&DEVC XYZ=1.40,3.80,0.88, QUANTITY='HYDROGEN_VF',ID='Sensor12' /
&DEVC XYZ=0.00,3.80,2.68, QUANTITY='HYDROGEN_VF',ID='Sensor13' /
&DEVC XYZ=0.00,3.80,2.38, QUANTITY='HYDROGEN_VF',ID='Sensor14' /
&DEVC XYZ=0.00,3.80,1.88, QUANTITY='HYDROGEN_VF',ID='Sensor15' /
&DEVC XYZ=0.00,3.80,1.38, QUANTITY='HYDROGEN_VF',ID='Sensor16' /


