&HEAD CHID='stone_wool_corr_AEn_7'/

&TIME T_END=3600,WALL_INCREMENT=1,DT=1/
&DUMP DT_DEVC=10/

&MISC SOLID_PHASE_ONLY=T,SUPPRESSION=T,Y_O2_INFTY=0.01
ASSUMED_GAS_TEMPERATURE=945.34
ASSUMED_GAS_TEMPERATURE_RAMP='ISO834-1'/

&MESH IJK=3,1,3,XB=0,0.3,0,0.1,0,0.3/

&SPEC ID='PYROLYZATE'/

&MATL ID='wool'
DENSITY=98.5
CONDUCTIVITY_RAMP='K_RAMP'
SPECIFIC_HEAT_RAMP='CP_RAMP'/

&MATL ID='metal'
DENSITY=7850
CONDUCTIVITY_RAMP='KM_RAMP'
SPECIFIC_HEAT_RAMP='CPM_RAMP'/

&MATL ID='binder'
DENSITY=1300
CONDUCTIVITY_RAMP='K_RAMP'
SPECIFIC_HEAT=1.7
N_REACTIONS=1
N_S=0.807
A(1)=1.136E-01
E(1)=2.010E+04
NU_SPEC=0.717
NU_MATL=0.283
MATL_ID='char'
HEAT_OF_REACTION=-25000
SPEC_ID='PYROLYZATE'/

&MATL ID='char'
DENSITY=120
CONDUCTIVITY=0.1
SPECIFIC_HEAT=1.0/

&MATL ID='brick'
DENSITY=1790
CONDUCTIVITY=1
SPECIFIC_HEAT=0.829/

&SURF ID='fwall'
MATL_ID='brick'
HEAT_TRANSFER_COEFFICIENT=2.91E+01
BACKING='INSULATED'
THICKNESS=0.011/

&SURF ID='slab'
MATL_ID(1,1)='metal'
MATL_ID(2,1:2)='wool','binder'
MATL_MASS_FRACTION(2,1:2)=0.9890,0.0110
THICKNESS=0.001,0.0600
HEAT_TRANSFER_COEFFICIENT=1.8E+01
HEAT_TRANSFER_COEFFICIENT_BACK=2.0E-01
STRETCH_FACTOR(1:2)=1
N_LAYER_CELLS_MAX(1)=10
N_LAYER_CELLS_MAX(2)=250/

&VENT MB='XMIN',SURF_ID='slab'/
&VENT MB='XMAX',SURF_ID='fwall'/
&VENT MB='ZMIN',SURF_ID='fwall'/
&VENT MB='ZMAX',SURF_ID='fwall'/

&DEVC XYZ=0.0,0.05,0.15,QUANTITY='BACK WALL TEMPERATURE',IOR=1,ID='cs-temp'/
&DEVC XYZ=0.0,0.05,0.15,QUANTITY='WALL TEMPERATURE',IOR=1,ID='hs-temp'/

&RAMP ID='ISO834-1',T=  0,F=0.2405/
&RAMP ID='ISO834-1',T=100,F=0.2436/
&RAMP ID='ISO834-1',T=200,F=0.2467/
&RAMP ID='ISO834-1',T=300,F=0.2499/
&RAMP ID='ISO834-1',T=400,F=0.2530/
&RAMP ID='ISO834-1',T=500,F=0.2561/
&RAMP ID='ISO834-1',T=600,F=0.2593/
&RAMP ID='ISO834-1',T=700,F=0.2624/
&RAMP ID='ISO834-1',T=800,F=0.2655/
&RAMP ID='ISO834-1',T=900,F=0.2686/
&RAMP ID='ISO834-1',T=1000,F=0.2718/
&RAMP ID='ISO834-1',T=1100,F=0.8548/
&RAMP ID='ISO834-1',T=1200,F=0.8654/
&RAMP ID='ISO834-1',T=1300,F=0.8752/
&RAMP ID='ISO834-1',T=1400,F=0.8843/
&RAMP ID='ISO834-1',T=1500,F=0.8927/
&RAMP ID='ISO834-1',T=1600,F=0.9006/
&RAMP ID='ISO834-1',T=1700,F=0.9080/
&RAMP ID='ISO834-1',T=1800,F=0.9150/
&RAMP ID='ISO834-1',T=1900,F=0.9216/
&RAMP ID='ISO834-1',T=2000,F=0.9279/
&RAMP ID='ISO834-1',T=2100,F=0.9339/
&RAMP ID='ISO834-1',T=2200,F=0.9396/
&RAMP ID='ISO834-1',T=2300,F=0.9450/
&RAMP ID='ISO834-1',T=2400,F=0.9503/
&RAMP ID='ISO834-1',T=2500,F=0.9553/
&RAMP ID='ISO834-1',T=2600,F=0.9601/
&RAMP ID='ISO834-1',T=2700,F=0.9647/
&RAMP ID='ISO834-1',T=2800,F=0.9692/
&RAMP ID='ISO834-1',T=2900,F=0.9735/
&RAMP ID='ISO834-1',T=3000,F=0.9776/
&RAMP ID='ISO834-1',T=3100,F=0.9817/
&RAMP ID='ISO834-1',T=3200,F=0.9855/
&RAMP ID='ISO834-1',T=3300,F=0.9893/
&RAMP ID='ISO834-1',T=3400,F=0.9930/
&RAMP ID='ISO834-1',T=3500,F=0.9965/
&RAMP ID='ISO834-1',T=3600,F=1.0000/

&RAMP ID='K_RAMP',T= 20,F=0.0368/
&RAMP ID='K_RAMP',T=100,F=0.0462/
&RAMP ID='K_RAMP',T=200,F=0.0612/
&RAMP ID='K_RAMP',T=300,F=0.0807/
&RAMP ID='K_RAMP',T=400,F=0.1058/
&RAMP ID='K_RAMP',T=500,F=0.1375/
&RAMP ID='K_RAMP',T=600,F=0.1769/
&RAMP ID='K_RAMP',T=700,F=0.2250/
&RAMP ID='K_RAMP',T=800,F=0.2826/
&RAMP ID='K_RAMP',T=900,F=0.3508/
&RAMP ID='K_RAMP',T=1000,F=0.4305/

&RAMP ID='CP_RAMP',T= 20,F=0.9961/
&RAMP ID='CP_RAMP',T=100,F=1.0086/
&RAMP ID='CP_RAMP',T=200,F=1.0243/
&RAMP ID='CP_RAMP',T=300,F=1.0400/
&RAMP ID='CP_RAMP',T=400,F=1.0557/
&RAMP ID='CP_RAMP',T=500,F=1.0715/
&RAMP ID='CP_RAMP',T=600,F=1.0872/
&RAMP ID='CP_RAMP',T=700,F=1.1029/
&RAMP ID='CP_RAMP',T=800,F=1.1186/
&RAMP ID='CP_RAMP',T=900,F=1.1343/
&RAMP ID='CP_RAMP',T=1000,F=1.1500/

&RAMP ID='KM_RAMP',T=20.,F=54./
&RAMP ID='KM_RAMP',T=800.,F=27.3/
&RAMP ID='KM_RAMP',T=1000.,F=27.3/

&RAMP ID='CPM_RAMP',T=20.,F=0.44/
&RAMP ID='CPM_RAMP',T=100.,F=0.48/
&RAMP ID='CPM_RAMP',T=200.,F=0.53/
&RAMP ID='CPM_RAMP',T=500.,F=0.66/
&RAMP ID='CPM_RAMP',T=600.,F=0.64/
&RAMP ID='CPM_RAMP',T=720.,F=0.64/
&RAMP ID='CPM_RAMP',T=730.,F=0.92/
&RAMP ID='CPM_RAMP',T=740.,F=1.50/
&RAMP ID='CPM_RAMP',T=746.,F=1.501/
&RAMP ID='CPM_RAMP',T=750.,F=1.50/
&RAMP ID='CPM_RAMP',T=770.,F=1.00/
&RAMP ID='CPM_RAMP',T=780.,F=0.91/
&RAMP ID='CPM_RAMP',T=800.,F=0.80/
&RAMP ID='CPM_RAMP',T=900.,F=0.65/
&RAMP ID='CPM_RAMP',T=1000.,F=0.65/

&TAIL/