&HEAD CHID='JH_FRA_compartment_03', TITLE='FRA 1:4 Compartment Door Only Plywood'/
&TIME T_END=900.0, /
&MISC TMPA=27, /
&DUMP DT_DEVC=10, DT_HRR=10, SIG_FIGS=4, SIG_FIGS_EXP=2 /

&MESH ID='Mesh-Inside-01', IJK=30,30,30, XB=0.0,0.3,-0.6,-0.3,0.0,0.3, MPI_PROCESS=0/
&MESH ID='Mesh-Inside-02', IJK=30,30,30, XB=0.0,0.3,-0.3,0.0,0.0,0.3,  MPI_PROCESS=1/
&MESH ID='Mesh-Inside-03', IJK=30,30,30, XB=0.3,0.6,-0.6,-0.3,0.0,0.3, MPI_PROCESS=2/
&MESH ID='Mesh-Inside-04', IJK=30,30,30, XB=0.3,0.6,-0.3,0.0,0.0,0.3,  MPI_PROCESS=3/
&MESH ID='Mesh-Inside-05', IJK=30,30,30, XB=0.0,0.3,-0.6,-0.3,0.3,0.6, MPI_PROCESS=4/
&MESH ID='Mesh-Inside-06', IJK=30,30,30, XB=0.0,0.3,-0.3,0.0,0.3,0.6,  MPI_PROCESS=5/
&MESH ID='Mesh-Inside-07', IJK=30,30,30, XB=0.3,0.6,-0.6,-0.3,0.3,0.6, MPI_PROCESS=6/
&MESH ID='Mesh-Inside-08', IJK=30,30,30, XB=0.3,0.6,-0.3,0.0,0.3,0.6,  MPI_PROCESS=7/
&MESH ID='Mesh-Inside-09', IJK=30,30,30, XB=0.0,0.3,-1.2,-0.9,0.0,0.3, MPI_PROCESS=8/
&MESH ID='Mesh-Inside-10', IJK=30,30,30, XB=0.0,0.3,-0.9,-0.6,0.0,0.3, MPI_PROCESS=9/
&MESH ID='Mesh-Inside-11', IJK=30,30,30, XB=0.3,0.6,-1.2,-0.9,0.0,0.3, MPI_PROCESS=10/
&MESH ID='Mesh-Inside-12', IJK=30,30,30, XB=0.3,0.6,-0.9,-0.6,0.0,0.3, MPI_PROCESS=11/
&MESH ID='Mesh-Inside-13', IJK=30,30,30, XB=0.0,0.3,-1.2,-0.9,0.3,0.6, MPI_PROCESS=12/
&MESH ID='Mesh-Inside-14', IJK=30,30,30, XB=0.0,0.3,-0.9,-0.6,0.3,0.6, MPI_PROCESS=13/
&MESH ID='Mesh-Inside-15', IJK=30,30,30, XB=0.3,0.6,-1.2,-0.9,0.3,0.6, MPI_PROCESS=14/
&MESH ID='Mesh-Inside-16', IJK=30,30,30, XB=0.3,0.6,-0.9,-0.6,0.3,0.6, MPI_PROCESS=15/
&MESH ID='Mesh-Outside', IJK=30,30,30, XB=0.0,0.6,-1.2,-0.6,0.6,1.2,   MPI_PROCESS=16/

&REAC ID='Reaction1',
      FUEL='PROPANE',
      CO_YIELD=5.0E-3,
      SOOT_YIELD=0.024,
      HEAT_OF_COMBUSTION=4.646E4,
/

&MATL ID='GYPSUM',
      SPECIFIC_HEAT_RAMP='GYPSUM_SPECIFIC_HEAT_RAMP',
      CONDUCTIVITY=0.17,
      DENSITY=711.0
/

&MATL ID='CEMENT_BOARD',
      SPECIFIC_HEAT=0.94,
      CONDUCTIVITY=0.183,
      DENSITY=189.0,
/

&MATL ID='plywood', 
      CONDUCTIVITY=0.2950, 
      DENSITY=625.0000, 
      EMISSIVITY=1.0000, 
      SPECIFIC_HEAT=3.1310, 
/

&SURF ID='FLOOR',
      COLOR='GRAY',
      MATL_ID='CEMENT_BOARD',
      THICKNESS=0.0127,
/

&SURF ID='WALL',
      COLOR='GRAY',
      MATL_ID='CEMENT_BOARD','GYPSUM','plywood'
      THICKNESS=0.0127,0.0159,0.0183,
/

&SURF ID='THICKER_WALL',
      COLOR='GRAY',
      MATL_ID='CEMENT_BOARD','GYPSUM','plywood','GYPSUM','CEMENT_BOARD'
      THICKNESS=0.0127,0.0159,0.0183,0.0159,0.0127
/

&SURF ID='WALL_REV',
      COLOR='BROWN',
      MATL_ID='plywood','GYPSUM','CEMENT_BOARD',
      THICKNESS=0.0183,0.0159,0.0127,
/


&SURF ID='PROP_BURNER',
      RGB=188,0,0,
      HRRPUA=1777.7778,
      RAMP_Q='PROP_BURNER_RAMP_Q',
      TMP_FRONT=500,
/


&SURF ID='PLYWOOD',
      COLOR='RED',
      HRRPUA=1.0,
      RAMP_Q='PLYWOOD_RAMP_Q',
      IGNITION_TEMPERATURE=287.0,
      TMP_INNER=27.0,
      MATL_ID(1,1)='plywood',
      MATL_ID(2,1)='GYPSUM',
      MATL_MASS_FRACTION(1,1)=1.0,
      MATL_MASS_FRACTION(2,1)=1.0,
      THICKNESS(1:2)=6.35E-3,0.015875,
      CELL_SIZE_FACTOR=0.1,
      HEAT_TRANSFER_COEFFICIENT_BACK=15.0,
      REFERENCE_HEAT_FLUX=67.5563,
      STRETCH_FACTOR=1.0/
&RAMP ID='PLYWOOD_RAMP_Q', T=0.0, F=4.465/
&RAMP ID='PLYWOOD_RAMP_Q', T=1.0, F=9.5256/
&RAMP ID='PLYWOOD_RAMP_Q', T=2.0, F=17.9808/
&RAMP ID='PLYWOOD_RAMP_Q', T=3.0, F=28.777/
&RAMP ID='PLYWOOD_RAMP_Q', T=4.0, F=43.9778/
&RAMP ID='PLYWOOD_RAMP_Q', T=5.0, F=60.9804/
&RAMP ID='PLYWOOD_RAMP_Q', T=6.0, F=79.9219/
&RAMP ID='PLYWOOD_RAMP_Q', T=7.0, F=99.6895/
&RAMP ID='PLYWOOD_RAMP_Q', T=8.0, F=118.241/
&RAMP ID='PLYWOOD_RAMP_Q', T=9.0, F=131.2681/
&RAMP ID='PLYWOOD_RAMP_Q', T=10.0, F=141.2321/
&RAMP ID='PLYWOOD_RAMP_Q', T=11.0, F=153.3152/
&RAMP ID='PLYWOOD_RAMP_Q', T=12.0, F=165.738/
&RAMP ID='PLYWOOD_RAMP_Q', T=13.0, F=174.211/
&RAMP ID='PLYWOOD_RAMP_Q', T=14.0, F=182.4134/
&RAMP ID='PLYWOOD_RAMP_Q', T=15.0, F=189.2472/
&RAMP ID='PLYWOOD_RAMP_Q', T=16.0, F=199.0309/
&RAMP ID='PLYWOOD_RAMP_Q', T=17.0, F=206.8155/
&RAMP ID='PLYWOOD_RAMP_Q', T=18.0, F=212.913/
&RAMP ID='PLYWOOD_RAMP_Q', T=19.0, F=219.4338/
&RAMP ID='PLYWOOD_RAMP_Q', T=20.0, F=224.2558/
&RAMP ID='PLYWOOD_RAMP_Q', T=21.0, F=227.9428/
&RAMP ID='PLYWOOD_RAMP_Q', T=22.0, F=233.2353/
&RAMP ID='PLYWOOD_RAMP_Q', T=23.0, F=235.3528/
&RAMP ID='PLYWOOD_RAMP_Q', T=24.0, F=238.1817/
&RAMP ID='PLYWOOD_RAMP_Q', T=25.0, F=241.6962/
&RAMP ID='PLYWOOD_RAMP_Q', T=26.0, F=241.8793/
&RAMP ID='PLYWOOD_RAMP_Q', T=27.0, F=243.2735/
&RAMP ID='PLYWOOD_RAMP_Q', T=28.0, F=246.5541/
&RAMP ID='PLYWOOD_RAMP_Q', T=29.0, F=247.1522/
&RAMP ID='PLYWOOD_RAMP_Q', T=30.0, F=246.949/
&RAMP ID='PLYWOOD_RAMP_Q', T=31.0, F=248.0671/
&RAMP ID='PLYWOOD_RAMP_Q', T=32.0, F=248.0958/
&RAMP ID='PLYWOOD_RAMP_Q', T=33.0, F=247.3522/
&RAMP ID='PLYWOOD_RAMP_Q', T=34.0, F=246.44/
&RAMP ID='PLYWOOD_RAMP_Q', T=35.0, F=248.3061/
&RAMP ID='PLYWOOD_RAMP_Q', T=36.0, F=248.4618/
&RAMP ID='PLYWOOD_RAMP_Q', T=37.0, F=248.5157/
&RAMP ID='PLYWOOD_RAMP_Q', T=38.0, F=250.2695/
&RAMP ID='PLYWOOD_RAMP_Q', T=39.0, F=249.4287/
&RAMP ID='PLYWOOD_RAMP_Q', T=40.0, F=249.4384/
&RAMP ID='PLYWOOD_RAMP_Q', T=41.0, F=251.0406/
&RAMP ID='PLYWOOD_RAMP_Q', T=42.0, F=251.1035/
&RAMP ID='PLYWOOD_RAMP_Q', T=43.0, F=249.8622/
&RAMP ID='PLYWOOD_RAMP_Q', T=44.0, F=253.2122/
&RAMP ID='PLYWOOD_RAMP_Q', T=45.0, F=253.7951/
&RAMP ID='PLYWOOD_RAMP_Q', T=46.0, F=252.961/
&RAMP ID='PLYWOOD_RAMP_Q', T=47.0, F=254.003/
&RAMP ID='PLYWOOD_RAMP_Q', T=48.0, F=254.4564/
&RAMP ID='PLYWOOD_RAMP_Q', T=49.0, F=255.4274/
&RAMP ID='PLYWOOD_RAMP_Q', T=50.0, F=257.4412/
&RAMP ID='PLYWOOD_RAMP_Q', T=51.0, F=259.6083/
&RAMP ID='PLYWOOD_RAMP_Q', T=52.0, F=261.5736/
&RAMP ID='PLYWOOD_RAMP_Q', T=53.0, F=262.7103/
&RAMP ID='PLYWOOD_RAMP_Q', T=54.0, F=262.9008/
&RAMP ID='PLYWOOD_RAMP_Q', T=55.0, F=265.4751/
&RAMP ID='PLYWOOD_RAMP_Q', T=56.0, F=266.6432/
&RAMP ID='PLYWOOD_RAMP_Q', T=57.0, F=268.0704/
&RAMP ID='PLYWOOD_RAMP_Q', T=58.0, F=270.2022/
&RAMP ID='PLYWOOD_RAMP_Q', T=59.0, F=271.7896/
&RAMP ID='PLYWOOD_RAMP_Q', T=60.0, F=272.6744/
&RAMP ID='PLYWOOD_RAMP_Q', T=61.0, F=274.67/
&RAMP ID='PLYWOOD_RAMP_Q', T=62.0, F=274.8095/
&RAMP ID='PLYWOOD_RAMP_Q', T=63.0, F=271.7394/
&RAMP ID='PLYWOOD_RAMP_Q', T=64.0, F=272.5138/
&RAMP ID='PLYWOOD_RAMP_Q', T=65.0, F=272.5434/
&RAMP ID='PLYWOOD_RAMP_Q', T=66.0, F=271.096/
&RAMP ID='PLYWOOD_RAMP_Q', T=67.0, F=271.8057/
&RAMP ID='PLYWOOD_RAMP_Q', T=68.0, F=270.0535/
&RAMP ID='PLYWOOD_RAMP_Q', T=69.0, F=266.6326/
&RAMP ID='PLYWOOD_RAMP_Q', T=70.0, F=265.9095/
&RAMP ID='PLYWOOD_RAMP_Q', T=71.0, F=263.2498/
&RAMP ID='PLYWOOD_RAMP_Q', T=72.0, F=261.4415/
&RAMP ID='PLYWOOD_RAMP_Q', T=73.0, F=261.155/
&RAMP ID='PLYWOOD_RAMP_Q', T=74.0, F=257.8447/
&RAMP ID='PLYWOOD_RAMP_Q', T=75.0, F=254.9221/
&RAMP ID='PLYWOOD_RAMP_Q', T=76.0, F=253.0337/
&RAMP ID='PLYWOOD_RAMP_Q', T=77.0, F=249.7723/
&RAMP ID='PLYWOOD_RAMP_Q', T=78.0, F=246.8329/
&RAMP ID='PLYWOOD_RAMP_Q', T=79.0, F=245.4828/
&RAMP ID='PLYWOOD_RAMP_Q', T=80.0, F=241.8588/
&RAMP ID='PLYWOOD_RAMP_Q', T=81.0, F=239.6902/
&RAMP ID='PLYWOOD_RAMP_Q', T=82.0, F=236.8104/
&RAMP ID='PLYWOOD_RAMP_Q', T=83.0, F=233.5942/
&RAMP ID='PLYWOOD_RAMP_Q', T=84.0, F=231.5038/
&RAMP ID='PLYWOOD_RAMP_Q', T=85.0, F=229.7838/
&RAMP ID='PLYWOOD_RAMP_Q', T=86.0, F=226.7717/
&RAMP ID='PLYWOOD_RAMP_Q', T=87.0, F=225.0589/
&RAMP ID='PLYWOOD_RAMP_Q', T=88.0, F=224.0945/
&RAMP ID='PLYWOOD_RAMP_Q', T=89.0, F=222.7863/
&RAMP ID='PLYWOOD_RAMP_Q', T=90.0, F=220.9902/
&RAMP ID='PLYWOOD_RAMP_Q', T=91.0, F=220.1947/
&RAMP ID='PLYWOOD_RAMP_Q', T=92.0, F=220.5162/
&RAMP ID='PLYWOOD_RAMP_Q', T=93.0, F=220.0999/
&RAMP ID='PLYWOOD_RAMP_Q', T=94.0, F=219.4365/
&RAMP ID='PLYWOOD_RAMP_Q', T=95.0, F=219.8597/
&RAMP ID='PLYWOOD_RAMP_Q', T=96.0, F=221.5862/
&RAMP ID='PLYWOOD_RAMP_Q', T=97.0, F=220.844/
&RAMP ID='PLYWOOD_RAMP_Q', T=98.0, F=221.6165/
&RAMP ID='PLYWOOD_RAMP_Q', T=99.0, F=224.6621/
&RAMP ID='PLYWOOD_RAMP_Q', T=100.0, F=225.8022/
&RAMP ID='PLYWOOD_RAMP_Q', T=101.0, F=227.2342/
&RAMP ID='PLYWOOD_RAMP_Q', T=102.0, F=230.0781/
&RAMP ID='PLYWOOD_RAMP_Q', T=103.0, F=231.5132/
&RAMP ID='PLYWOOD_RAMP_Q', T=104.0, F=233.8914/
&RAMP ID='PLYWOOD_RAMP_Q', T=105.0, F=235.4442/
&RAMP ID='PLYWOOD_RAMP_Q', T=106.0, F=237.6413/
&RAMP ID='PLYWOOD_RAMP_Q', T=107.0, F=240.303/
&RAMP ID='PLYWOOD_RAMP_Q', T=108.0, F=242.7122/
&RAMP ID='PLYWOOD_RAMP_Q', T=109.0, F=245.5823/
&RAMP ID='PLYWOOD_RAMP_Q', T=110.0, F=248.1331/
&RAMP ID='PLYWOOD_RAMP_Q', T=111.0, F=251.2814/
&RAMP ID='PLYWOOD_RAMP_Q', T=112.0, F=254.0458/
&RAMP ID='PLYWOOD_RAMP_Q', T=113.0, F=256.7185/
&RAMP ID='PLYWOOD_RAMP_Q', T=114.0, F=260.8804/
&RAMP ID='PLYWOOD_RAMP_Q', T=115.0, F=262.2032/
&RAMP ID='PLYWOOD_RAMP_Q', T=116.0, F=266.485/
&RAMP ID='PLYWOOD_RAMP_Q', T=117.0, F=270.9582/
&RAMP ID='PLYWOOD_RAMP_Q', T=118.0, F=274.3479/
&RAMP ID='PLYWOOD_RAMP_Q', T=119.0, F=276.703/
&RAMP ID='PLYWOOD_RAMP_Q', T=120.0, F=281.2426/
&RAMP ID='PLYWOOD_RAMP_Q', T=121.0, F=287.5909/
&RAMP ID='PLYWOOD_RAMP_Q', T=122.0, F=293.4359/
&RAMP ID='PLYWOOD_RAMP_Q', T=123.0, F=299.6333/
&RAMP ID='PLYWOOD_RAMP_Q', T=124.0, F=304.2009/
&RAMP ID='PLYWOOD_RAMP_Q', T=125.0, F=310.5472/
&RAMP ID='PLYWOOD_RAMP_Q', T=126.0, F=314.366/
&RAMP ID='PLYWOOD_RAMP_Q', T=127.0, F=316.9767/
&RAMP ID='PLYWOOD_RAMP_Q', T=128.0, F=322.5816/
&RAMP ID='PLYWOOD_RAMP_Q', T=129.0, F=328.3033/
&RAMP ID='PLYWOOD_RAMP_Q', T=130.0, F=332.7049/
&RAMP ID='PLYWOOD_RAMP_Q', T=131.0, F=336.795/
&RAMP ID='PLYWOOD_RAMP_Q', T=132.0, F=339.0123/
&RAMP ID='PLYWOOD_RAMP_Q', T=133.0, F=342.2015/
&RAMP ID='PLYWOOD_RAMP_Q', T=134.0, F=346.9948/
&RAMP ID='PLYWOOD_RAMP_Q', T=135.0, F=349.1229/
&RAMP ID='PLYWOOD_RAMP_Q', T=136.0, F=351.9578/
&RAMP ID='PLYWOOD_RAMP_Q', T=137.0, F=353.2821/
&RAMP ID='PLYWOOD_RAMP_Q', T=138.0, F=356.5993/
&RAMP ID='PLYWOOD_RAMP_Q', T=139.0, F=357.5062/
&RAMP ID='PLYWOOD_RAMP_Q', T=140.0, F=358.4009/
&RAMP ID='PLYWOOD_RAMP_Q', T=141.0, F=359.517/
&RAMP ID='PLYWOOD_RAMP_Q', T=142.0, F=358.1252/
&RAMP ID='PLYWOOD_RAMP_Q', T=143.0, F=357.4413/
&RAMP ID='PLYWOOD_RAMP_Q', T=144.0, F=356.4927/
&RAMP ID='PLYWOOD_RAMP_Q', T=145.0, F=357.527/
&RAMP ID='PLYWOOD_RAMP_Q', T=146.0, F=356.0017/
&RAMP ID='PLYWOOD_RAMP_Q', T=147.0, F=352.5071/
&RAMP ID='PLYWOOD_RAMP_Q', T=148.0, F=351.8411/
&RAMP ID='PLYWOOD_RAMP_Q', T=149.0, F=351.0722/
&RAMP ID='PLYWOOD_RAMP_Q', T=150.0, F=348.5906/
&RAMP ID='PLYWOOD_RAMP_Q', T=151.0, F=347.4121/
&RAMP ID='PLYWOOD_RAMP_Q', T=152.0, F=346.5693/
&RAMP ID='PLYWOOD_RAMP_Q', T=153.0, F=342.8789/
&RAMP ID='PLYWOOD_RAMP_Q', T=154.0, F=339.1883/
&RAMP ID='PLYWOOD_RAMP_Q', T=155.0, F=335.8564/
&RAMP ID='PLYWOOD_RAMP_Q', T=156.0, F=332.7189/
&RAMP ID='PLYWOOD_RAMP_Q', T=157.0, F=327.8191/
&RAMP ID='PLYWOOD_RAMP_Q', T=158.0, F=323.3045/
&RAMP ID='PLYWOOD_RAMP_Q', T=159.0, F=319.4264/
&RAMP ID='PLYWOOD_RAMP_Q', T=160.0, F=310.2877/
&RAMP ID='PLYWOOD_RAMP_Q', T=161.0, F=305.254/
&RAMP ID='PLYWOOD_RAMP_Q', T=162.0, F=297.444/
&RAMP ID='PLYWOOD_RAMP_Q', T=163.0, F=287.3599/
&RAMP ID='PLYWOOD_RAMP_Q', T=164.0, F=276.524/
&RAMP ID='PLYWOOD_RAMP_Q', T=165.0, F=268.4251/
&RAMP ID='PLYWOOD_RAMP_Q', T=166.0, F=259.2732/
&RAMP ID='PLYWOOD_RAMP_Q', T=167.0, F=248.1445/
&RAMP ID='PLYWOOD_RAMP_Q', T=168.0, F=235.5279/
&RAMP ID='PLYWOOD_RAMP_Q', T=169.0, F=224.0936/
&RAMP ID='PLYWOOD_RAMP_Q', T=170.0, F=212.3553/
&RAMP ID='PLYWOOD_RAMP_Q', T=171.0, F=197.6543/
&RAMP ID='PLYWOOD_RAMP_Q', T=172.0, F=183.7898/
&RAMP ID='PLYWOOD_RAMP_Q', T=173.0, F=172.2534/
&RAMP ID='PLYWOOD_RAMP_Q', T=174.0, F=160.7918/
&RAMP ID='PLYWOOD_RAMP_Q', T=175.0, F=149.9772/
&RAMP ID='PLYWOOD_RAMP_Q', T=176.0, F=139.3313/
&RAMP ID='PLYWOOD_RAMP_Q', T=177.0, F=129.2692/
&RAMP ID='PLYWOOD_RAMP_Q', T=178.0, F=123.0745/
&RAMP ID='PLYWOOD_RAMP_Q', T=179.0, F=116.342/
&RAMP ID='PLYWOOD_RAMP_Q', T=180.0, F=109.3772/
&RAMP ID='PLYWOOD_RAMP_Q', T=181.0, F=103.106/
&RAMP ID='PLYWOOD_RAMP_Q', T=182.0, F=98.5095/
&RAMP ID='PLYWOOD_RAMP_Q', T=183.0, F=94.1594/
&RAMP ID='PLYWOOD_RAMP_Q', T=184.0, F=90.5592/
&RAMP ID='PLYWOOD_RAMP_Q', T=185.0, F=86.8945/
&RAMP ID='PLYWOOD_RAMP_Q', T=186.0, F=83.7804/
&RAMP ID='PLYWOOD_RAMP_Q', T=187.0, F=80.9712/
&RAMP ID='PLYWOOD_RAMP_Q', T=188.0, F=77.8093/
&RAMP ID='PLYWOOD_RAMP_Q', T=189.0, F=76.0979/
&RAMP ID='PLYWOOD_RAMP_Q', T=190.0, F=73.91/
&RAMP ID='PLYWOOD_RAMP_Q', T=191.0, F=71.385/
&RAMP ID='PLYWOOD_RAMP_Q', T=192.0, F=69.5259/
&RAMP ID='PLYWOOD_RAMP_Q', T=193.0, F=68.2474/
&RAMP ID='PLYWOOD_RAMP_Q', T=194.0, F=67.8057/
&RAMP ID='PLYWOOD_RAMP_Q', T=195.0, F=66.481/
&RAMP ID='PLYWOOD_RAMP_Q', T=196.0, F=64.7741/
&RAMP ID='PLYWOOD_RAMP_Q', T=197.0, F=64.2427/
&RAMP ID='PLYWOOD_RAMP_Q', T=198.0, F=63.7003/
&RAMP ID='PLYWOOD_RAMP_Q', T=199.0, F=62.9001/
&RAMP ID='PLYWOOD_RAMP_Q', T=200.0, F=63.0062/
&RAMP ID='PLYWOOD_RAMP_Q', T=201.0, F=62.8341/
&RAMP ID='PLYWOOD_RAMP_Q', T=202.0, F=61.3981/
&RAMP ID='PLYWOOD_RAMP_Q', T=203.0, F=61.2543/
&RAMP ID='PLYWOOD_RAMP_Q', T=204.0, F=61.1885/
&RAMP ID='PLYWOOD_RAMP_Q', T=205.0, F=60.3921/
&RAMP ID='PLYWOOD_RAMP_Q', T=206.0, F=59.3895/
&RAMP ID='PLYWOOD_RAMP_Q', T=207.0, F=59.2863/
&RAMP ID='PLYWOOD_RAMP_Q', T=208.0, F=59.2286/
&RAMP ID='PLYWOOD_RAMP_Q', T=209.0, F=58.6635/
&RAMP ID='PLYWOOD_RAMP_Q', T=210.0, F=58.6409/
&RAMP ID='PLYWOOD_RAMP_Q', T=211.0, F=58.2315/
&RAMP ID='PLYWOOD_RAMP_Q', T=212.0, F=58.4046/
&RAMP ID='PLYWOOD_RAMP_Q', T=213.0, F=58.4518/
&RAMP ID='PLYWOOD_RAMP_Q', T=214.0, F=57.2327/
&RAMP ID='PLYWOOD_RAMP_Q', T=215.0, F=55.8028/
&RAMP ID='PLYWOOD_RAMP_Q', T=216.0, F=55.9048/
&RAMP ID='PLYWOOD_RAMP_Q', T=217.0, F=56.2177/
&RAMP ID='PLYWOOD_RAMP_Q', T=218.0, F=55.9312/
&RAMP ID='PLYWOOD_RAMP_Q', T=219.0, F=54.6581/
&RAMP ID='PLYWOOD_RAMP_Q', T=220.0, F=54.8733/
&RAMP ID='PLYWOOD_RAMP_Q', T=221.0, F=54.558/
&RAMP ID='PLYWOOD_RAMP_Q', T=222.0, F=55.1567/
&RAMP ID='PLYWOOD_RAMP_Q', T=223.0, F=54.9462/
&RAMP ID='PLYWOOD_RAMP_Q', T=224.0, F=54.3303/
&RAMP ID='PLYWOOD_RAMP_Q', T=225.0, F=53.7602/
&RAMP ID='PLYWOOD_RAMP_Q', T=226.0, F=53.9075/
&RAMP ID='PLYWOOD_RAMP_Q', T=227.0, F=54.4012/
&RAMP ID='PLYWOOD_RAMP_Q', T=228.0, F=52.9663/
&RAMP ID='PLYWOOD_RAMP_Q', T=229.0, F=52.5939/
&RAMP ID='PLYWOOD_RAMP_Q', T=230.0, F=53.2264/
&RAMP ID='PLYWOOD_RAMP_Q', T=231.0, F=53.5979/
&RAMP ID='PLYWOOD_RAMP_Q', T=232.0, F=52.9116/
&RAMP ID='PLYWOOD_RAMP_Q', T=233.0, F=52.3965/
&RAMP ID='PLYWOOD_RAMP_Q', T=234.0, F=52.2163/
&RAMP ID='PLYWOOD_RAMP_Q', T=235.0, F=51.9292/
&RAMP ID='PLYWOOD_RAMP_Q', T=236.0, F=51.1414/
&RAMP ID='PLYWOOD_RAMP_Q', T=237.0, F=52.011/
&RAMP ID='PLYWOOD_RAMP_Q', T=238.0, F=51.1558/
&RAMP ID='PLYWOOD_RAMP_Q', T=239.0, F=51.6015/
&RAMP ID='PLYWOOD_RAMP_Q', T=240.0, F=52.3227/
&RAMP ID='PLYWOOD_RAMP_Q', T=241.0, F=51.0224/
&RAMP ID='PLYWOOD_RAMP_Q', T=242.0, F=51.4362/
&RAMP ID='PLYWOOD_RAMP_Q', T=243.0, F=51.5413/
&RAMP ID='PLYWOOD_RAMP_Q', T=244.0, F=51.5272/
&RAMP ID='PLYWOOD_RAMP_Q', T=245.0, F=50.8891/
&RAMP ID='PLYWOOD_RAMP_Q', T=246.0, F=51.0616/
&RAMP ID='PLYWOOD_RAMP_Q', T=247.0, F=51.1756/
&RAMP ID='PLYWOOD_RAMP_Q', T=248.0, F=51.0614/
&RAMP ID='PLYWOOD_RAMP_Q', T=249.0, F=50.4896/
&RAMP ID='PLYWOOD_RAMP_Q', T=250.0, F=51.2084/
&RAMP ID='PLYWOOD_RAMP_Q', T=251.0, F=50.6065/
&RAMP ID='PLYWOOD_RAMP_Q', T=252.0, F=50.4439/
&RAMP ID='PLYWOOD_RAMP_Q', T=253.0, F=50.3383/
&RAMP ID='PLYWOOD_RAMP_Q', T=254.0, F=50.3162/
&RAMP ID='PLYWOOD_RAMP_Q', T=255.0, F=49.5934/
&RAMP ID='PLYWOOD_RAMP_Q', T=256.0, F=49.3289/
&RAMP ID='PLYWOOD_RAMP_Q', T=257.0, F=49.7032/
&RAMP ID='PLYWOOD_RAMP_Q', T=258.0, F=49.3707/
&RAMP ID='PLYWOOD_RAMP_Q', T=259.0, F=48.3478/
&RAMP ID='PLYWOOD_RAMP_Q', T=260.0, F=48.9136/
&RAMP ID='PLYWOOD_RAMP_Q', T=261.0, F=49.352/
&RAMP ID='PLYWOOD_RAMP_Q', T=262.0, F=49.4316/
&RAMP ID='PLYWOOD_RAMP_Q', T=263.0, F=48.3339/
&RAMP ID='PLYWOOD_RAMP_Q', T=264.0, F=49.0237/
&RAMP ID='PLYWOOD_RAMP_Q', T=265.0, F=48.922/
&RAMP ID='PLYWOOD_RAMP_Q', T=266.0, F=48.4955/
&RAMP ID='PLYWOOD_RAMP_Q', T=267.0, F=48.2058/
&RAMP ID='PLYWOOD_RAMP_Q', T=268.0, F=49.0761/
&RAMP ID='PLYWOOD_RAMP_Q', T=269.0, F=48.1504/
&RAMP ID='PLYWOOD_RAMP_Q', T=270.0, F=48.5785/
&RAMP ID='PLYWOOD_RAMP_Q', T=271.0, F=48.5815/
&RAMP ID='PLYWOOD_RAMP_Q', T=272.0, F=49.1318/
&RAMP ID='PLYWOOD_RAMP_Q', T=273.0, F=48.4758/
&RAMP ID='PLYWOOD_RAMP_Q', T=274.0, F=47.071/
&RAMP ID='PLYWOOD_RAMP_Q', T=275.0, F=48.6459/
&RAMP ID='PLYWOOD_RAMP_Q', T=276.0, F=49.4718/
&RAMP ID='PLYWOOD_RAMP_Q', T=277.0, F=48.0707/
&RAMP ID='PLYWOOD_RAMP_Q', T=278.0, F=47.8758/
&RAMP ID='PLYWOOD_RAMP_Q', T=279.0, F=47.6224/
&RAMP ID='PLYWOOD_RAMP_Q', T=280.0, F=46.9699/
&RAMP ID='PLYWOOD_RAMP_Q', T=281.0, F=47.5912/
&RAMP ID='PLYWOOD_RAMP_Q', T=282.0, F=48.0456/
&RAMP ID='PLYWOOD_RAMP_Q', T=283.0, F=47.7311/
&RAMP ID='PLYWOOD_RAMP_Q', T=284.0, F=47.6954/
&RAMP ID='PLYWOOD_RAMP_Q', T=285.0, F=47.6645/
&RAMP ID='PLYWOOD_RAMP_Q', T=286.0, F=47.9345/
&RAMP ID='PLYWOOD_RAMP_Q', T=287.0, F=47.345/
&RAMP ID='PLYWOOD_RAMP_Q', T=288.0, F=47.6592/
&RAMP ID='PLYWOOD_RAMP_Q', T=289.0, F=47.6636/
&RAMP ID='PLYWOOD_RAMP_Q', T=290.0, F=47.8563/
&RAMP ID='PLYWOOD_RAMP_Q', T=291.0, F=47.6606/
&RAMP ID='PLYWOOD_RAMP_Q', T=292.0, F=47.7541/
&RAMP ID='PLYWOOD_RAMP_Q', T=293.0, F=48.1495/
&RAMP ID='PLYWOOD_RAMP_Q', T=294.0, F=47.806/
&RAMP ID='PLYWOOD_RAMP_Q', T=295.0, F=47.595/
&RAMP ID='PLYWOOD_RAMP_Q', T=296.0, F=47.5359/
&RAMP ID='PLYWOOD_RAMP_Q', T=297.0, F=47.711/
&RAMP ID='PLYWOOD_RAMP_Q', T=298.0, F=45.4089/
&RAMP ID='PLYWOOD_RAMP_Q', T=299.0, F=45.8598/
&RAMP ID='PLYWOOD_RAMP_Q', T=300.0, F=47.2221/
&RAMP ID='PLYWOOD_RAMP_Q', T=301.0, F=46.4982/
&RAMP ID='PLYWOOD_RAMP_Q', T=302.0, F=46.7398/
&RAMP ID='PLYWOOD_RAMP_Q', T=303.0, F=47.167/
&RAMP ID='PLYWOOD_RAMP_Q', T=304.0, F=47.8908/
&RAMP ID='PLYWOOD_RAMP_Q', T=305.0, F=47.3857/
&RAMP ID='PLYWOOD_RAMP_Q', T=306.0, F=46.1859/
&RAMP ID='PLYWOOD_RAMP_Q', T=307.0, F=46.21/
&RAMP ID='PLYWOOD_RAMP_Q', T=308.0, F=46.9217/
&RAMP ID='PLYWOOD_RAMP_Q', T=309.0, F=46.5152/
&RAMP ID='PLYWOOD_RAMP_Q', T=310.0, F=46.2363/
&RAMP ID='PLYWOOD_RAMP_Q', T=311.0, F=46.877/
&RAMP ID='PLYWOOD_RAMP_Q', T=312.0, F=46.1442/
&RAMP ID='PLYWOOD_RAMP_Q', T=313.0, F=46.2066/
&RAMP ID='PLYWOOD_RAMP_Q', T=314.0, F=46.1869/
&RAMP ID='PLYWOOD_RAMP_Q', T=315.0, F=46.3553/
&RAMP ID='PLYWOOD_RAMP_Q', T=316.0, F=46.858/
&RAMP ID='PLYWOOD_RAMP_Q', T=317.0, F=46.8682/
&RAMP ID='PLYWOOD_RAMP_Q', T=318.0, F=46.6743/
&RAMP ID='PLYWOOD_RAMP_Q', T=319.0, F=44.9317/
&RAMP ID='PLYWOOD_RAMP_Q', T=320.0, F=44.8754/
&RAMP ID='PLYWOOD_RAMP_Q', T=321.0, F=46.1317/
&RAMP ID='PLYWOOD_RAMP_Q', T=322.0, F=46.8735/
&RAMP ID='PLYWOOD_RAMP_Q', T=323.0, F=45.8447/
&RAMP ID='PLYWOOD_RAMP_Q', T=324.0, F=45.6115/
&RAMP ID='PLYWOOD_RAMP_Q', T=325.0, F=44.4801/
&RAMP ID='PLYWOOD_RAMP_Q', T=326.0, F=45.0261/
&RAMP ID='PLYWOOD_RAMP_Q', T=327.0, F=45.5078/
&RAMP ID='PLYWOOD_RAMP_Q', T=328.0, F=45.1592/
&RAMP ID='PLYWOOD_RAMP_Q', T=329.0, F=44.8377/
&RAMP ID='PLYWOOD_RAMP_Q', T=330.0, F=45.105/
&RAMP ID='PLYWOOD_RAMP_Q', T=331.0, F=46.5688/
&RAMP ID='PLYWOOD_RAMP_Q', T=332.0, F=45.827/
&RAMP ID='PLYWOOD_RAMP_Q', T=333.0, F=45.1899/
&RAMP ID='PLYWOOD_RAMP_Q', T=334.0, F=45.4158/
&RAMP ID='PLYWOOD_RAMP_Q', T=335.0, F=44.8696/
&RAMP ID='PLYWOOD_RAMP_Q', T=336.0, F=45.38/
&RAMP ID='PLYWOOD_RAMP_Q', T=337.0, F=45.1981/
&RAMP ID='PLYWOOD_RAMP_Q', T=338.0, F=44.7282/
&RAMP ID='PLYWOOD_RAMP_Q', T=339.0, F=45.9965/
&RAMP ID='PLYWOOD_RAMP_Q', T=340.0, F=45.6161/
&RAMP ID='PLYWOOD_RAMP_Q', T=341.0, F=44.9236/
&RAMP ID='PLYWOOD_RAMP_Q', T=342.0, F=44.6447/
&RAMP ID='PLYWOOD_RAMP_Q', T=343.0, F=44.8924/
&RAMP ID='PLYWOOD_RAMP_Q', T=344.0, F=45.3932/
&RAMP ID='PLYWOOD_RAMP_Q', T=345.0, F=44.8278/
&RAMP ID='PLYWOOD_RAMP_Q', T=346.0, F=44.6417/
&RAMP ID='PLYWOOD_RAMP_Q', T=347.0, F=44.7281/
&RAMP ID='PLYWOOD_RAMP_Q', T=348.0, F=44.728/
&RAMP ID='PLYWOOD_RAMP_Q', T=349.0, F=45.355/
&RAMP ID='PLYWOOD_RAMP_Q', T=350.0, F=44.9051/
&RAMP ID='PLYWOOD_RAMP_Q', T=351.0, F=44.4526/
&RAMP ID='PLYWOOD_RAMP_Q', T=352.0, F=44.8969/
&RAMP ID='PLYWOOD_RAMP_Q', T=353.0, F=44.9693/
&RAMP ID='PLYWOOD_RAMP_Q', T=354.0, F=43.8336/
&RAMP ID='PLYWOOD_RAMP_Q', T=355.0, F=44.0854/
&RAMP ID='PLYWOOD_RAMP_Q', T=356.0, F=44.0015/
&RAMP ID='PLYWOOD_RAMP_Q', T=357.0, F=43.9564/
&RAMP ID='PLYWOOD_RAMP_Q', T=358.0, F=45.0928/
&RAMP ID='PLYWOOD_RAMP_Q', T=359.0, F=44.2445/
&RAMP ID='PLYWOOD_RAMP_Q', T=360.0, F=44.4151/
&RAMP ID='PLYWOOD_RAMP_Q', T=361.0, F=43.9607/
&RAMP ID='PLYWOOD_RAMP_Q', T=362.0, F=43.9097/
&RAMP ID='PLYWOOD_RAMP_Q', T=363.0, F=45.0852/
&RAMP ID='PLYWOOD_RAMP_Q', T=364.0, F=44.3633/
&RAMP ID='PLYWOOD_RAMP_Q', T=365.0, F=44.405/
&RAMP ID='PLYWOOD_RAMP_Q', T=366.0, F=44.7921/
&RAMP ID='PLYWOOD_RAMP_Q', T=367.0, F=44.714/
&RAMP ID='PLYWOOD_RAMP_Q', T=368.0, F=43.9583/
&RAMP ID='PLYWOOD_RAMP_Q', T=369.0, F=44.2485/
&RAMP ID='PLYWOOD_RAMP_Q', T=370.0, F=43.8134/
&RAMP ID='PLYWOOD_RAMP_Q', T=371.0, F=43.5363/
&RAMP ID='PLYWOOD_RAMP_Q', T=372.0, F=43.9408/
&RAMP ID='PLYWOOD_RAMP_Q', T=373.0, F=43.92/
&RAMP ID='PLYWOOD_RAMP_Q', T=374.0, F=43.5551/
&RAMP ID='PLYWOOD_RAMP_Q', T=375.0, F=43.1263/
&RAMP ID='PLYWOOD_RAMP_Q', T=376.0, F=43.1514/
&RAMP ID='PLYWOOD_RAMP_Q', T=377.0, F=43.1729/
&RAMP ID='PLYWOOD_RAMP_Q', T=378.0, F=42.5386/
&RAMP ID='PLYWOOD_RAMP_Q', T=379.0, F=43.3178/
&RAMP ID='PLYWOOD_RAMP_Q', T=380.0, F=43.3728/
&RAMP ID='PLYWOOD_RAMP_Q', T=381.0, F=43.1692/
&RAMP ID='PLYWOOD_RAMP_Q', T=382.0, F=43.0075/
&RAMP ID='PLYWOOD_RAMP_Q', T=383.0, F=42.2696/
&RAMP ID='PLYWOOD_RAMP_Q', T=384.0, F=42.4078/
&RAMP ID='PLYWOOD_RAMP_Q', T=385.0, F=42.2312/
&RAMP ID='PLYWOOD_RAMP_Q', T=386.0, F=43.0269/
&RAMP ID='PLYWOOD_RAMP_Q', T=387.0, F=42.6477/
&RAMP ID='PLYWOOD_RAMP_Q', T=388.0, F=43.0045/
&RAMP ID='PLYWOOD_RAMP_Q', T=389.0, F=43.0859/
&RAMP ID='PLYWOOD_RAMP_Q', T=390.0, F=43.3544/
&RAMP ID='PLYWOOD_RAMP_Q', T=391.0, F=43.9562/
&RAMP ID='PLYWOOD_RAMP_Q', T=392.0, F=42.9601/
&RAMP ID='PLYWOOD_RAMP_Q', T=393.0, F=42.9271/
&RAMP ID='PLYWOOD_RAMP_Q', T=394.0, F=42.9178/
&RAMP ID='PLYWOOD_RAMP_Q', T=395.0, F=42.1537/
&RAMP ID='PLYWOOD_RAMP_Q', T=396.0, F=42.4566/
&RAMP ID='PLYWOOD_RAMP_Q', T=397.0, F=42.2768/
&RAMP ID='PLYWOOD_RAMP_Q', T=398.0, F=42.9155/
&RAMP ID='PLYWOOD_RAMP_Q', T=399.0, F=43.0004/
&RAMP ID='PLYWOOD_RAMP_Q', T=400.0, F=42.0883/
&RAMP ID='PLYWOOD_RAMP_Q', T=401.0, F=41.2864/
&RAMP ID='PLYWOOD_RAMP_Q', T=402.0, F=41.3751/
&RAMP ID='PLYWOOD_RAMP_Q', T=403.0, F=42.8779/
&RAMP ID='PLYWOOD_RAMP_Q', T=404.0, F=43.6264/
&RAMP ID='PLYWOOD_RAMP_Q', T=405.0, F=42.5822/
&RAMP ID='PLYWOOD_RAMP_Q', T=406.0, F=41.975/
&RAMP ID='PLYWOOD_RAMP_Q', T=407.0, F=41.5132/
&RAMP ID='PLYWOOD_RAMP_Q', T=408.0, F=41.3773/
&RAMP ID='PLYWOOD_RAMP_Q', T=409.0, F=41.5387/
&RAMP ID='PLYWOOD_RAMP_Q', T=410.0, F=41.5716/
&RAMP ID='PLYWOOD_RAMP_Q', T=411.0, F=42.8008/
&RAMP ID='PLYWOOD_RAMP_Q', T=412.0, F=42.6425/
&RAMP ID='PLYWOOD_RAMP_Q', T=413.0, F=41.5087/
&RAMP ID='PLYWOOD_RAMP_Q', T=414.0, F=42.3169/
&RAMP ID='PLYWOOD_RAMP_Q', T=415.0, F=41.7929/
&RAMP ID='PLYWOOD_RAMP_Q', T=416.0, F=41.6708/
&RAMP ID='PLYWOOD_RAMP_Q', T=417.0, F=41.8393/
&RAMP ID='PLYWOOD_RAMP_Q', T=418.0, F=41.7608/
&RAMP ID='PLYWOOD_RAMP_Q', T=419.0, F=42.1102/
&RAMP ID='PLYWOOD_RAMP_Q', T=420.0, F=42.169/
&RAMP ID='PLYWOOD_RAMP_Q', T=421.0, F=41.9213/
&RAMP ID='PLYWOOD_RAMP_Q', T=422.0, F=41.544/
&RAMP ID='PLYWOOD_RAMP_Q', T=423.0, F=42.1931/
&RAMP ID='PLYWOOD_RAMP_Q', T=424.0, F=41.756/
&RAMP ID='PLYWOOD_RAMP_Q', T=425.0, F=41.3484/
&RAMP ID='PLYWOOD_RAMP_Q', T=426.0, F=41.0587/
&RAMP ID='PLYWOOD_RAMP_Q', T=427.0, F=41.0404/
&RAMP ID='PLYWOOD_RAMP_Q', T=428.0, F=41.0192/
&RAMP ID='PLYWOOD_RAMP_Q', T=429.0, F=41.7404/
&RAMP ID='PLYWOOD_RAMP_Q', T=430.0, F=41.6638/
&RAMP ID='PLYWOOD_RAMP_Q', T=431.0, F=41.8682/
&RAMP ID='PLYWOOD_RAMP_Q', T=432.0, F=41.754/
&RAMP ID='PLYWOOD_RAMP_Q', T=433.0, F=40.632/
&RAMP ID='PLYWOOD_RAMP_Q', T=434.0, F=41.0826/
&RAMP ID='PLYWOOD_RAMP_Q', T=435.0, F=40.1742/
&RAMP ID='PLYWOOD_RAMP_Q', T=436.0, F=40.6939/
&RAMP ID='PLYWOOD_RAMP_Q', T=437.0, F=41.5515/
&RAMP ID='PLYWOOD_RAMP_Q', T=438.0, F=40.7298/
&RAMP ID='PLYWOOD_RAMP_Q', T=439.0, F=40.9354/
&RAMP ID='PLYWOOD_RAMP_Q', T=440.0, F=40.9841/
&RAMP ID='PLYWOOD_RAMP_Q', T=441.0, F=41.6943/
&RAMP ID='PLYWOOD_RAMP_Q', T=442.0, F=40.6621/
&RAMP ID='PLYWOOD_RAMP_Q', T=443.0, F=40.8725/
&RAMP ID='PLYWOOD_RAMP_Q', T=444.0, F=40.229/
&RAMP ID='PLYWOOD_RAMP_Q', T=445.0, F=40.2225/
&RAMP ID='PLYWOOD_RAMP_Q', T=446.0, F=40.3603/
&RAMP ID='PLYWOOD_RAMP_Q', T=447.0, F=41.3904/
&RAMP ID='PLYWOOD_RAMP_Q', T=448.0, F=41.1734/
&RAMP ID='PLYWOOD_RAMP_Q', T=449.0, F=40.4019/
&RAMP ID='PLYWOOD_RAMP_Q', T=450.0, F=40.3619/
&RAMP ID='PLYWOOD_RAMP_Q', T=451.0, F=39.9886/
&RAMP ID='PLYWOOD_RAMP_Q', T=452.0, F=38.9876/
&RAMP ID='PLYWOOD_RAMP_Q', T=453.0, F=40.1672/
&RAMP ID='PLYWOOD_RAMP_Q', T=454.0, F=41.0604/
&RAMP ID='PLYWOOD_RAMP_Q', T=455.0, F=40.8528/
&RAMP ID='PLYWOOD_RAMP_Q', T=456.0, F=40.1599/
&RAMP ID='PLYWOOD_RAMP_Q', T=457.0, F=39.8116/
&RAMP ID='PLYWOOD_RAMP_Q', T=458.0, F=39.9945/
&RAMP ID='PLYWOOD_RAMP_Q', T=459.0, F=39.033/
&RAMP ID='PLYWOOD_RAMP_Q', T=460.0, F=39.4197/
&RAMP ID='PLYWOOD_RAMP_Q', T=461.0, F=39.0645/
&RAMP ID='PLYWOOD_RAMP_Q', T=462.0, F=39.1171/
&RAMP ID='PLYWOOD_RAMP_Q', T=463.0, F=40.1295/
&RAMP ID='PLYWOOD_RAMP_Q', T=464.0, F=39.5509/
&RAMP ID='PLYWOOD_RAMP_Q', T=465.0, F=39.0761/
&RAMP ID='PLYWOOD_RAMP_Q', T=466.0, F=39.3694/
&RAMP ID='PLYWOOD_RAMP_Q', T=467.0, F=39.5974/
&RAMP ID='PLYWOOD_RAMP_Q', T=468.0, F=38.5489/
&RAMP ID='PLYWOOD_RAMP_Q', T=469.0, F=38.3538/
&RAMP ID='PLYWOOD_RAMP_Q', T=470.0, F=39.2149/
&RAMP ID='PLYWOOD_RAMP_Q', T=471.0, F=39.8492/
&RAMP ID='PLYWOOD_RAMP_Q', T=472.0, F=39.7389/
&RAMP ID='PLYWOOD_RAMP_Q', T=473.0, F=39.336/
&RAMP ID='PLYWOOD_RAMP_Q', T=474.0, F=38.3516/
&RAMP ID='PLYWOOD_RAMP_Q', T=475.0, F=38.7019/
&RAMP ID='PLYWOOD_RAMP_Q', T=476.0, F=38.3475/
&RAMP ID='PLYWOOD_RAMP_Q', T=477.0, F=37.6314/
&RAMP ID='PLYWOOD_RAMP_Q', T=478.0, F=38.0912/
&RAMP ID='PLYWOOD_RAMP_Q', T=479.0, F=39.1384/
&RAMP ID='PLYWOOD_RAMP_Q', T=480.0, F=38.9353/
&RAMP ID='PLYWOOD_RAMP_Q', T=481.0, F=39.0807/
&RAMP ID='PLYWOOD_RAMP_Q', T=482.0, F=38.5444/
&RAMP ID='PLYWOOD_RAMP_Q', T=483.0, F=38.5474/
&RAMP ID='PLYWOOD_RAMP_Q', T=484.0, F=38.7322/
&RAMP ID='PLYWOOD_RAMP_Q', T=485.0, F=38.6051/
&RAMP ID='PLYWOOD_RAMP_Q', T=486.0, F=37.5096/
&RAMP ID='PLYWOOD_RAMP_Q', T=487.0, F=38.6959/
&RAMP ID='PLYWOOD_RAMP_Q', T=488.0, F=38.357/
&RAMP ID='PLYWOOD_RAMP_Q', T=489.0, F=38.1947/
&RAMP ID='PLYWOOD_RAMP_Q', T=490.0, F=38.433/
&RAMP ID='PLYWOOD_RAMP_Q', T=491.0, F=38.5491/
&RAMP ID='PLYWOOD_RAMP_Q', T=492.0, F=37.8838/
&RAMP ID='PLYWOOD_RAMP_Q', T=493.0, F=39.2347/
&RAMP ID='PLYWOOD_RAMP_Q', T=494.0, F=39.159/
&RAMP ID='PLYWOOD_RAMP_Q', T=495.0, F=38.7112/
&RAMP ID='PLYWOOD_RAMP_Q', T=496.0, F=38.1633/
&RAMP ID='PLYWOOD_RAMP_Q', T=497.0, F=37.872/
&RAMP ID='PLYWOOD_RAMP_Q', T=498.0, F=37.8772/
&RAMP ID='PLYWOOD_RAMP_Q', T=499.0, F=38.4587/
&RAMP ID='PLYWOOD_RAMP_Q', T=500.0, F=38.1703/
&RAMP ID='PLYWOOD_RAMP_Q', T=501.0, F=38.1027/
&RAMP ID='PLYWOOD_RAMP_Q', T=502.0, F=37.3774/
&RAMP ID='PLYWOOD_RAMP_Q', T=503.0, F=37.2955/
&RAMP ID='PLYWOOD_RAMP_Q', T=504.0, F=37.6252/
&RAMP ID='PLYWOOD_RAMP_Q', T=505.0, F=37.085/
&RAMP ID='PLYWOOD_RAMP_Q', T=506.0, F=37.0021/
&RAMP ID='PLYWOOD_RAMP_Q', T=507.0, F=36.9457/
&RAMP ID='PLYWOOD_RAMP_Q', T=508.0, F=36.9621/
&RAMP ID='PLYWOOD_RAMP_Q', T=509.0, F=37.2465/
&RAMP ID='PLYWOOD_RAMP_Q', T=510.0, F=37.9736/
&RAMP ID='PLYWOOD_RAMP_Q', T=511.0, F=36.1732/
&RAMP ID='PLYWOOD_RAMP_Q', T=512.0, F=35.7953/
&RAMP ID='PLYWOOD_RAMP_Q', T=513.0, F=36.1935/
&RAMP ID='PLYWOOD_RAMP_Q', T=514.0, F=35.807/
&RAMP ID='PLYWOOD_RAMP_Q', T=515.0, F=36.7385/
&RAMP ID='PLYWOOD_RAMP_Q', T=516.0, F=36.0343/
&RAMP ID='PLYWOOD_RAMP_Q', T=517.0, F=36.4378/
&RAMP ID='PLYWOOD_RAMP_Q', T=518.0, F=36.4548/
&RAMP ID='PLYWOOD_RAMP_Q', T=519.0, F=35.8093/
&RAMP ID='PLYWOOD_RAMP_Q', T=520.0, F=36.4549/
&RAMP ID='PLYWOOD_RAMP_Q', T=521.0, F=36.4172/
&RAMP ID='PLYWOOD_RAMP_Q', T=522.0, F=36.931/
&RAMP ID='PLYWOOD_RAMP_Q', T=523.0, F=37.3528/
&RAMP ID='PLYWOOD_RAMP_Q', T=524.0, F=35.81/
&RAMP ID='PLYWOOD_RAMP_Q', T=525.0, F=35.7576/
&RAMP ID='PLYWOOD_RAMP_Q', T=526.0, F=36.3614/
&RAMP ID='PLYWOOD_RAMP_Q', T=527.0, F=36.2697/
&RAMP ID='PLYWOOD_RAMP_Q', T=528.0, F=36.7614/
&RAMP ID='PLYWOOD_RAMP_Q', T=529.0, F=36.167/
&RAMP ID='PLYWOOD_RAMP_Q', T=530.0, F=35.628/
&RAMP ID='PLYWOOD_RAMP_Q', T=531.0, F=35.3005/
&RAMP ID='PLYWOOD_RAMP_Q', T=532.0, F=36.202/
&RAMP ID='PLYWOOD_RAMP_Q', T=533.0, F=36.2737/
&RAMP ID='PLYWOOD_RAMP_Q', T=534.0, F=36.4262/
&RAMP ID='PLYWOOD_RAMP_Q', T=535.0, F=36.5394/
&RAMP ID='PLYWOOD_RAMP_Q', T=536.0, F=35.8595/
&RAMP ID='PLYWOOD_RAMP_Q', T=537.0, F=35.2211/
&RAMP ID='PLYWOOD_RAMP_Q', T=538.0, F=35.0219/
&RAMP ID='PLYWOOD_RAMP_Q', T=539.0, F=35.7342/
&RAMP ID='PLYWOOD_RAMP_Q', T=540.0, F=36.1624/
&RAMP ID='PLYWOOD_RAMP_Q', T=541.0, F=35.5632/
&RAMP ID='PLYWOOD_RAMP_Q', T=542.0, F=35.4903/
&RAMP ID='PLYWOOD_RAMP_Q', T=543.0, F=35.4804/
&RAMP ID='PLYWOOD_RAMP_Q', T=544.0, F=35.4488/
&RAMP ID='PLYWOOD_RAMP_Q', T=545.0, F=36.3384/
&RAMP ID='PLYWOOD_RAMP_Q', T=546.0, F=36.1059/
&RAMP ID='PLYWOOD_RAMP_Q', T=547.0, F=34.9822/
&RAMP ID='PLYWOOD_RAMP_Q', T=548.0, F=34.7922/
&RAMP ID='PLYWOOD_RAMP_Q', T=549.0, F=34.7003/
&RAMP ID='PLYWOOD_RAMP_Q', T=550.0, F=33.9156/
&RAMP ID='PLYWOOD_RAMP_Q', T=551.0, F=34.247/
&RAMP ID='PLYWOOD_RAMP_Q', T=552.0, F=34.9648/
&RAMP ID='PLYWOOD_RAMP_Q', T=553.0, F=35.0233/
&RAMP ID='PLYWOOD_RAMP_Q', T=554.0, F=34.6602/
&RAMP ID='PLYWOOD_RAMP_Q', T=555.0, F=34.5165/
&RAMP ID='PLYWOOD_RAMP_Q', T=556.0, F=34.6647/
&RAMP ID='PLYWOOD_RAMP_Q', T=557.0, F=34.2655/
&RAMP ID='PLYWOOD_RAMP_Q', T=558.0, F=33.9427/
&RAMP ID='PLYWOOD_RAMP_Q', T=559.0, F=34.5441/
&RAMP ID='PLYWOOD_RAMP_Q', T=560.0, F=34.6813/
&RAMP ID='PLYWOOD_RAMP_Q', T=561.0, F=35.0872/
&RAMP ID='PLYWOOD_RAMP_Q', T=562.0, F=33.9216/
&RAMP ID='PLYWOOD_RAMP_Q', T=563.0, F=33.9034/
&RAMP ID='PLYWOOD_RAMP_Q', T=564.0, F=34.4904/
&RAMP ID='PLYWOOD_RAMP_Q', T=565.0, F=33.9265/
&RAMP ID='PLYWOOD_RAMP_Q', T=566.0, F=33.9629/
&RAMP ID='PLYWOOD_RAMP_Q', T=567.0, F=32.7678/
&RAMP ID='PLYWOOD_RAMP_Q', T=568.0, F=33.0957/
&RAMP ID='PLYWOOD_RAMP_Q', T=569.0, F=33.6681/
&RAMP ID='PLYWOOD_RAMP_Q', T=570.0, F=33.9838/
&RAMP ID='PLYWOOD_RAMP_Q', T=571.0, F=33.6537/
&RAMP ID='PLYWOOD_RAMP_Q', T=572.0, F=33.3044/
&RAMP ID='PLYWOOD_RAMP_Q', T=573.0, F=32.6048/
&RAMP ID='PLYWOOD_RAMP_Q', T=574.0, F=33.4458/
&RAMP ID='PLYWOOD_RAMP_Q', T=575.0, F=34.297/
&RAMP ID='PLYWOOD_RAMP_Q', T=576.0, F=33.7626/
&RAMP ID='PLYWOOD_RAMP_Q', T=577.0, F=34.4735/
&RAMP ID='PLYWOOD_RAMP_Q', T=578.0, F=34.0579/
&RAMP ID='PLYWOOD_RAMP_Q', T=579.0, F=33.5721/
&RAMP ID='PLYWOOD_RAMP_Q', T=580.0, F=33.5328/
&RAMP ID='PLYWOOD_RAMP_Q', T=581.0, F=33.104/
&RAMP ID='PLYWOOD_RAMP_Q', T=582.0, F=33.4933/
&RAMP ID='PLYWOOD_RAMP_Q', T=583.0, F=32.0846/
&RAMP ID='PLYWOOD_RAMP_Q', T=584.0, F=32.6765/
&RAMP ID='PLYWOOD_RAMP_Q', T=585.0, F=34.1075/
&RAMP ID='PLYWOOD_RAMP_Q', T=586.0, F=34.1109/
&RAMP ID='PLYWOOD_RAMP_Q', T=587.0, F=33.3135/
&RAMP ID='PLYWOOD_RAMP_Q', T=588.0, F=33.4793/
&RAMP ID='PLYWOOD_RAMP_Q', T=589.0, F=32.9556/
&RAMP ID='PLYWOOD_RAMP_Q', T=590.0, F=32.3318/
&RAMP ID='PLYWOOD_RAMP_Q', T=591.0, F=32.5309/
&RAMP ID='PLYWOOD_RAMP_Q', T=592.0, F=31.9778/
&RAMP ID='PLYWOOD_RAMP_Q', T=593.0, F=32.6282/
&RAMP ID='PLYWOOD_RAMP_Q', T=594.0, F=33.738/
&RAMP ID='PLYWOOD_RAMP_Q', T=595.0, F=33.4025/
&RAMP ID='PLYWOOD_RAMP_Q', T=596.0, F=32.3461/
&RAMP ID='PLYWOOD_RAMP_Q', T=597.0, F=32.0778/
&RAMP ID='PLYWOOD_RAMP_Q', T=598.0, F=32.563/
&RAMP ID='PLYWOOD_RAMP_Q', T=599.0, F=33.1529/
&RAMP ID='PLYWOOD_RAMP_Q', T=600.0, F=33.5346/
&RAMP ID='PLYWOOD_RAMP_Q', T=601.0, F=32.377/
&RAMP ID='PLYWOOD_RAMP_Q', T=602.0, F=32.4295/
&RAMP ID='PLYWOOD_RAMP_Q', T=603.0, F=32.1198/
&RAMP ID='PLYWOOD_RAMP_Q', T=604.0, F=32.1482/
&RAMP ID='PLYWOOD_RAMP_Q', T=605.0, F=32.4562/
&RAMP ID='PLYWOOD_RAMP_Q', T=606.0, F=32.066/
&RAMP ID='PLYWOOD_RAMP_Q', T=607.0, F=32.3702/
&RAMP ID='PLYWOOD_RAMP_Q', T=608.0, F=32.49/
&RAMP ID='PLYWOOD_RAMP_Q', T=609.0, F=33.319/
&RAMP ID='PLYWOOD_RAMP_Q', T=610.0, F=33.335/
&RAMP ID='PLYWOOD_RAMP_Q', T=611.0, F=33.3137/
&RAMP ID='PLYWOOD_RAMP_Q', T=612.0, F=33.6522/
&RAMP ID='PLYWOOD_RAMP_Q', T=613.0, F=34.2877/
&RAMP ID='PLYWOOD_RAMP_Q', T=614.0, F=33.0633/
&RAMP ID='PLYWOOD_RAMP_Q', T=615.0, F=32.7562/
&RAMP ID='PLYWOOD_RAMP_Q', T=616.0, F=32.1164/
&RAMP ID='PLYWOOD_RAMP_Q', T=617.0, F=31.8423/
&RAMP ID='PLYWOOD_RAMP_Q', T=618.0, F=32.7802/
&RAMP ID='PLYWOOD_RAMP_Q', T=619.0, F=32.7757/
&RAMP ID='PLYWOOD_RAMP_Q', T=620.0, F=32.5245/
&RAMP ID='PLYWOOD_RAMP_Q', T=621.0, F=32.85/
&RAMP ID='PLYWOOD_RAMP_Q', T=622.0, F=32.737/
&RAMP ID='PLYWOOD_RAMP_Q', T=623.0, F=31.7219/
&RAMP ID='PLYWOOD_RAMP_Q', T=624.0, F=31.3251/
&RAMP ID='PLYWOOD_RAMP_Q', T=625.0, F=32.3038/
&RAMP ID='PLYWOOD_RAMP_Q', T=626.0, F=31.7865/
&RAMP ID='PLYWOOD_RAMP_Q', T=627.0, F=31.9333/
&RAMP ID='PLYWOOD_RAMP_Q', T=628.0, F=32.3847/
&RAMP ID='PLYWOOD_RAMP_Q', T=629.0, F=31.3185/
&RAMP ID='PLYWOOD_RAMP_Q', T=630.0, F=30.7688/
&RAMP ID='PLYWOOD_RAMP_Q', T=631.0, F=30.654/
&RAMP ID='PLYWOOD_RAMP_Q', T=632.0, F=32.1341/
&RAMP ID='PLYWOOD_RAMP_Q', T=633.0, F=31.6799/
&RAMP ID='PLYWOOD_RAMP_Q', T=634.0, F=31.6471/
&RAMP ID='PLYWOOD_RAMP_Q', T=635.0, F=31.0237/
&RAMP ID='PLYWOOD_RAMP_Q', T=636.0, F=31.9684/
&RAMP ID='PLYWOOD_RAMP_Q', T=637.0, F=31.7217/
&RAMP ID='PLYWOOD_RAMP_Q', T=638.0, F=30.6895/
&RAMP ID='PLYWOOD_RAMP_Q', T=639.0, F=30.7414/
&RAMP ID='PLYWOOD_RAMP_Q', T=640.0, F=30.0432/
&RAMP ID='PLYWOOD_RAMP_Q', T=641.0, F=30.2946/
&RAMP ID='PLYWOOD_RAMP_Q', T=642.0, F=30.8423/
&RAMP ID='PLYWOOD_RAMP_Q', T=643.0, F=31.2362/
&RAMP ID='PLYWOOD_RAMP_Q', T=644.0, F=32.1195/
&RAMP ID='PLYWOOD_RAMP_Q', T=645.0, F=30.9696/
&RAMP ID='PLYWOOD_RAMP_Q', T=646.0, F=30.9504/
&RAMP ID='PLYWOOD_RAMP_Q', T=647.0, F=30.8969/
&RAMP ID='PLYWOOD_RAMP_Q', T=648.0, F=30.2343/
&RAMP ID='PLYWOOD_RAMP_Q', T=649.0, F=29.8287/
&RAMP ID='PLYWOOD_RAMP_Q', T=650.0, F=30.4758/
&RAMP ID='PLYWOOD_RAMP_Q', T=651.0, F=31.1157/
&RAMP ID='PLYWOOD_RAMP_Q', T=652.0, F=31.2921/
&RAMP ID='PLYWOOD_RAMP_Q', T=653.0, F=30.3437/
&RAMP ID='PLYWOOD_RAMP_Q', T=654.0, F=30.5513/
&RAMP ID='PLYWOOD_RAMP_Q', T=655.0, F=30.7889/
&RAMP ID='PLYWOOD_RAMP_Q', T=656.0, F=30.1688/
&RAMP ID='PLYWOOD_RAMP_Q', T=657.0, F=29.9497/
&RAMP ID='PLYWOOD_RAMP_Q', T=658.0, F=30.1337/
&RAMP ID='PLYWOOD_RAMP_Q', T=659.0, F=29.9434/
&RAMP ID='PLYWOOD_RAMP_Q', T=660.0, F=29.9704/
&RAMP ID='PLYWOOD_RAMP_Q', T=661.0, F=29.3054/
&RAMP ID='PLYWOOD_RAMP_Q', T=662.0, F=29.4275/
&RAMP ID='PLYWOOD_RAMP_Q', T=663.0, F=29.5403/
&RAMP ID='PLYWOOD_RAMP_Q', T=664.0, F=29.6346/
&RAMP ID='PLYWOOD_RAMP_Q', T=665.0, F=28.8206/
&RAMP ID='PLYWOOD_RAMP_Q', T=666.0, F=28.554/
&RAMP ID='PLYWOOD_RAMP_Q', T=667.0, F=27.767/
&RAMP ID='PLYWOOD_RAMP_Q', T=668.0, F=27.9506/
&RAMP ID='PLYWOOD_RAMP_Q', T=669.0, F=28.7288/
&RAMP ID='PLYWOOD_RAMP_Q', T=670.0, F=27.6215/
&RAMP ID='PLYWOOD_RAMP_Q', T=671.0, F=28.133/
&RAMP ID='PLYWOOD_RAMP_Q', T=672.0, F=28.614/
&RAMP ID='PLYWOOD_RAMP_Q', T=673.0, F=28.474/
&RAMP ID='PLYWOOD_RAMP_Q', T=674.0, F=28.3935/
&RAMP ID='PLYWOOD_RAMP_Q', T=675.0, F=27.5575/
&RAMP ID='PLYWOOD_RAMP_Q', T=676.0, F=27.0705/
&RAMP ID='PLYWOOD_RAMP_Q', T=677.0, F=27.6814/
&RAMP ID='PLYWOOD_RAMP_Q', T=678.0, F=27.2275/
&RAMP ID='PLYWOOD_RAMP_Q', T=679.0, F=27.7976/
&RAMP ID='PLYWOOD_RAMP_Q', T=680.0, F=28.1859/
&RAMP ID='PLYWOOD_RAMP_Q', T=681.0, F=28.2711/
&RAMP ID='PLYWOOD_RAMP_Q', T=682.0, F=27.6336/
&RAMP ID='PLYWOOD_RAMP_Q', T=683.0, F=28.4868/
&RAMP ID='PLYWOOD_RAMP_Q', T=684.0, F=27.9949/
&RAMP ID='PLYWOOD_RAMP_Q', T=685.0, F=27.7668/
&RAMP ID='PLYWOOD_RAMP_Q', T=686.0, F=28.0025/
&RAMP ID='PLYWOOD_RAMP_Q', T=687.0, F=27.4983/
&RAMP ID='PLYWOOD_RAMP_Q', T=688.0, F=27.68/
&RAMP ID='PLYWOOD_RAMP_Q', T=689.0, F=27.2869/
&RAMP ID='PLYWOOD_RAMP_Q', T=690.0, F=27.7878/
&RAMP ID='PLYWOOD_RAMP_Q', T=691.0, F=28.2686/
&RAMP ID='PLYWOOD_RAMP_Q', T=692.0, F=27.7578/
&RAMP ID='PLYWOOD_RAMP_Q', T=693.0, F=27.126/
&RAMP ID='PLYWOOD_RAMP_Q', T=694.0, F=26.8186/
&RAMP ID='PLYWOOD_RAMP_Q', T=695.0, F=26.813/
&RAMP ID='PLYWOOD_RAMP_Q', T=696.0, F=27.064/
&RAMP ID='PLYWOOD_RAMP_Q', T=697.0, F=26.8837/
&RAMP ID='PLYWOOD_RAMP_Q', T=698.0, F=26.4597/
&RAMP ID='PLYWOOD_RAMP_Q', T=699.0, F=26.7215/
&RAMP ID='PLYWOOD_RAMP_Q', T=700.0, F=27.0984/
&RAMP ID='PLYWOOD_RAMP_Q', T=701.0, F=26.6367/
&RAMP ID='PLYWOOD_RAMP_Q', T=702.0, F=26.1395/
&RAMP ID='PLYWOOD_RAMP_Q', T=703.0, F=25.7811/
&RAMP ID='PLYWOOD_RAMP_Q', T=704.0, F=26.2485/
&RAMP ID='PLYWOOD_RAMP_Q', T=705.0, F=26.6944/
&RAMP ID='PLYWOOD_RAMP_Q', T=706.0, F=25.8743/
&RAMP ID='PLYWOOD_RAMP_Q', T=707.0, F=26.555/
&RAMP ID='PLYWOOD_RAMP_Q', T=708.0, F=26.6649/
&RAMP ID='PLYWOOD_RAMP_Q', T=709.0, F=26.1872/
&RAMP ID='PLYWOOD_RAMP_Q', T=710.0, F=26.1022/
&RAMP ID='PLYWOOD_RAMP_Q', T=711.0, F=24.9154/
&RAMP ID='PLYWOOD_RAMP_Q', T=712.0, F=25.3508/
&RAMP ID='PLYWOOD_RAMP_Q', T=713.0, F=25.5259/
&RAMP ID='PLYWOOD_RAMP_Q', T=714.0, F=24.6675/
&RAMP ID='PLYWOOD_RAMP_Q', T=715.0, F=24.7869/
&RAMP ID='PLYWOOD_RAMP_Q', T=716.0, F=24.9948/
&RAMP ID='PLYWOOD_RAMP_Q', T=717.0, F=24.2716/
&RAMP ID='PLYWOOD_RAMP_Q', T=718.0, F=23.8898/
&RAMP ID='PLYWOOD_RAMP_Q', T=719.0, F=23.4367/
&RAMP ID='PLYWOOD_RAMP_Q', T=720.0, F=24.1317/
&RAMP ID='PLYWOOD_RAMP_Q', T=721.0, F=24.4319/
&RAMP ID='PLYWOOD_RAMP_Q', T=722.0, F=23.7393/
&RAMP ID='PLYWOOD_RAMP_Q', T=723.0, F=24.2091/
&RAMP ID='PLYWOOD_RAMP_Q', T=724.0, F=24.9009/
&RAMP ID='PLYWOOD_RAMP_Q', T=725.0, F=23.7934/
&RAMP ID='PLYWOOD_RAMP_Q', T=726.0, F=24.6837/
&RAMP ID='PLYWOOD_RAMP_Q', T=727.0, F=24.5659/
&RAMP ID='PLYWOOD_RAMP_Q', T=728.0, F=24.2455/
&RAMP ID='PLYWOOD_RAMP_Q', T=729.0, F=24.4513/
&RAMP ID='PLYWOOD_RAMP_Q', T=730.0, F=23.1773/
&RAMP ID='PLYWOOD_RAMP_Q', T=731.0, F=22.9351/
&RAMP ID='PLYWOOD_RAMP_Q', T=732.0, F=22.413/
&RAMP ID='PLYWOOD_RAMP_Q', T=733.0, F=22.4861/
&RAMP ID='PLYWOOD_RAMP_Q', T=734.0, F=23.4005/
&RAMP ID='PLYWOOD_RAMP_Q', T=735.0, F=23.7578/
&RAMP ID='PLYWOOD_RAMP_Q', T=736.0, F=22.6776/
&RAMP ID='PLYWOOD_RAMP_Q', T=737.0, F=22.7544/
&RAMP ID='PLYWOOD_RAMP_Q', T=738.0, F=22.9392/
&RAMP ID='PLYWOOD_RAMP_Q', T=739.0, F=22.3005/
&RAMP ID='PLYWOOD_RAMP_Q', T=740.0, F=22.8254/
&RAMP ID='PLYWOOD_RAMP_Q', T=741.0, F=23.3945/
&RAMP ID='PLYWOOD_RAMP_Q', T=742.0, F=22.9693/
&RAMP ID='PLYWOOD_RAMP_Q', T=743.0, F=22.9562/
&RAMP ID='PLYWOOD_RAMP_Q', T=744.0, F=22.6007/
&RAMP ID='PLYWOOD_RAMP_Q', T=745.0, F=22.6052/
&RAMP ID='PLYWOOD_RAMP_Q', T=746.0, F=23.7693/
&RAMP ID='PLYWOOD_RAMP_Q', T=747.0, F=22.6957/
&RAMP ID='PLYWOOD_RAMP_Q', T=748.0, F=23.0896/
&RAMP ID='PLYWOOD_RAMP_Q', T=749.0, F=23.0192/
&RAMP ID='PLYWOOD_RAMP_Q', T=750.0, F=22.2742/
&RAMP ID='PLYWOOD_RAMP_Q', T=751.0, F=20.9618/
&RAMP ID='PLYWOOD_RAMP_Q', T=752.0, F=21.8157/
&RAMP ID='PLYWOOD_RAMP_Q', T=753.0, F=21.9879/
&RAMP ID='PLYWOOD_RAMP_Q', T=754.0, F=22.4457/
&RAMP ID='PLYWOOD_RAMP_Q', T=755.0, F=22.0429/
&RAMP ID='PLYWOOD_RAMP_Q', T=756.0, F=21.2194/
&RAMP ID='PLYWOOD_RAMP_Q', T=757.0, F=21.5379/
&RAMP ID='PLYWOOD_RAMP_Q', T=758.0, F=20.9952/
&RAMP ID='PLYWOOD_RAMP_Q', T=759.0, F=21.4109/
&RAMP ID='PLYWOOD_RAMP_Q', T=760.0, F=21.1768/
&RAMP ID='PLYWOOD_RAMP_Q', T=761.0, F=21.6155/
&RAMP ID='PLYWOOD_RAMP_Q', T=762.0, F=21.6321/
&RAMP ID='PLYWOOD_RAMP_Q', T=763.0, F=20.5528/
&RAMP ID='PLYWOOD_RAMP_Q', T=764.0, F=20.6063/
&RAMP ID='PLYWOOD_RAMP_Q', T=765.0, F=20.7259/
&RAMP ID='PLYWOOD_RAMP_Q', T=766.0, F=20.7084/
&RAMP ID='PLYWOOD_RAMP_Q', T=767.0, F=20.4576/
&RAMP ID='PLYWOOD_RAMP_Q', T=768.0, F=21.175/
&RAMP ID='PLYWOOD_RAMP_Q', T=769.0, F=21.6509/
&RAMP ID='PLYWOOD_RAMP_Q', T=770.0, F=21.3043/
&RAMP ID='PLYWOOD_RAMP_Q', T=771.0, F=20.7178/
&RAMP ID='PLYWOOD_RAMP_Q', T=772.0, F=20.4478/
&RAMP ID='PLYWOOD_RAMP_Q', T=773.0, F=20.324/
&RAMP ID='PLYWOOD_RAMP_Q', T=774.0, F=20.8763/
&RAMP ID='PLYWOOD_RAMP_Q', T=775.0, F=21.8241/
&RAMP ID='PLYWOOD_RAMP_Q', T=776.0, F=21.8664/
&RAMP ID='PLYWOOD_RAMP_Q', T=777.0, F=20.8421/
&RAMP ID='PLYWOOD_RAMP_Q', T=778.0, F=20.6387/
&RAMP ID='PLYWOOD_RAMP_Q', T=779.0, F=20.7726/
&RAMP ID='PLYWOOD_RAMP_Q', T=780.0, F=20.1646/
&RAMP ID='PLYWOOD_RAMP_Q', T=781.0, F=19.5382/
&RAMP ID='PLYWOOD_RAMP_Q', T=782.0, F=19.708/
&RAMP ID='PLYWOOD_RAMP_Q', T=783.0, F=20.2981/
&RAMP ID='PLYWOOD_RAMP_Q', T=784.0, F=20.4961/
&RAMP ID='PLYWOOD_RAMP_Q', T=785.0, F=20.4674/
&RAMP ID='PLYWOOD_RAMP_Q', T=786.0, F=21.0706/
&RAMP ID='PLYWOOD_RAMP_Q', T=787.0, F=19.6245/
&RAMP ID='PLYWOOD_RAMP_Q', T=788.0, F=19.2779/
&RAMP ID='PLYWOOD_RAMP_Q', T=789.0, F=19.2598/
&RAMP ID='PLYWOOD_RAMP_Q', T=790.0, F=20.0301/
&RAMP ID='PLYWOOD_RAMP_Q', T=791.0, F=20.2316/
&RAMP ID='PLYWOOD_RAMP_Q', T=792.0, F=19.7943/
&RAMP ID='PLYWOOD_RAMP_Q', T=793.0, F=20.5155/
&RAMP ID='PLYWOOD_RAMP_Q', T=794.0, F=20.5049/
&RAMP ID='PLYWOOD_RAMP_Q', T=795.0, F=20.0271/
&RAMP ID='PLYWOOD_RAMP_Q', T=796.0, F=20.8174/
&RAMP ID='PLYWOOD_RAMP_Q', T=797.0, F=19.1413/
&RAMP ID='PLYWOOD_RAMP_Q', T=798.0, F=20.2167/
&RAMP ID='PLYWOOD_RAMP_Q', T=799.0, F=20.0866/
&RAMP ID='PLYWOOD_RAMP_Q', T=800.0, F=20.1593/
&RAMP ID='PLYWOOD_RAMP_Q', T=801.0, F=19.7331/
&RAMP ID='PLYWOOD_RAMP_Q', T=802.0, F=19.9573/
&RAMP ID='PLYWOOD_RAMP_Q', T=803.0, F=18.9039/
&RAMP ID='PLYWOOD_RAMP_Q', T=804.0, F=19.0199/
&RAMP ID='PLYWOOD_RAMP_Q', T=805.0, F=19.7726/
&RAMP ID='PLYWOOD_RAMP_Q', T=806.0, F=18.1603/
&RAMP ID='PLYWOOD_RAMP_Q', T=807.0, F=19.2413/
&RAMP ID='PLYWOOD_RAMP_Q', T=808.0, F=20.3233/
&RAMP ID='PLYWOOD_RAMP_Q', T=809.0, F=19.3218/
&RAMP ID='PLYWOOD_RAMP_Q', T=810.0, F=18.6233/
&RAMP ID='PLYWOOD_RAMP_Q', T=811.0, F=19.4814/
&RAMP ID='PLYWOOD_RAMP_Q', T=812.0, F=18.81/
&RAMP ID='PLYWOOD_RAMP_Q', T=813.0, F=18.1124/
&RAMP ID='PLYWOOD_RAMP_Q', T=814.0, F=18.539/
&RAMP ID='PLYWOOD_RAMP_Q', T=815.0, F=18.4635/
&RAMP ID='PLYWOOD_RAMP_Q', T=816.0, F=18.7335/
&RAMP ID='PLYWOOD_RAMP_Q', T=817.0, F=18.1812/
&RAMP ID='PLYWOOD_RAMP_Q', T=818.0, F=17.4044/
&RAMP ID='PLYWOOD_RAMP_Q', T=819.0, F=18.3581/
&RAMP ID='PLYWOOD_RAMP_Q', T=820.0, F=18.8385/
&RAMP ID='PLYWOOD_RAMP_Q', T=821.0, F=19.0206/
&RAMP ID='PLYWOOD_RAMP_Q', T=822.0, F=18.2957/
&RAMP ID='PLYWOOD_RAMP_Q', T=823.0, F=17.7477/
&RAMP ID='PLYWOOD_RAMP_Q', T=824.0, F=18.2493/
&RAMP ID='PLYWOOD_RAMP_Q', T=825.0, F=19.2466/
&RAMP ID='PLYWOOD_RAMP_Q', T=826.0, F=18.3441/
&RAMP ID='PLYWOOD_RAMP_Q', T=827.0, F=17.5484/
&RAMP ID='PLYWOOD_RAMP_Q', T=828.0, F=17.5275/
&RAMP ID='PLYWOOD_RAMP_Q', T=829.0, F=18.0567/
&RAMP ID='PLYWOOD_RAMP_Q', T=830.0, F=17.4793/
&RAMP ID='PLYWOOD_RAMP_Q', T=831.0, F=18.0736/
&RAMP ID='PLYWOOD_RAMP_Q', T=832.0, F=18.6139/
&RAMP ID='PLYWOOD_RAMP_Q', T=833.0, F=18.3487/
&RAMP ID='PLYWOOD_RAMP_Q', T=834.0, F=18.13/
&RAMP ID='PLYWOOD_RAMP_Q', T=835.0, F=17.7489/
&RAMP ID='PLYWOOD_RAMP_Q', T=836.0, F=17.754/
&RAMP ID='PLYWOOD_RAMP_Q', T=837.0, F=18.2307/
&RAMP ID='PLYWOOD_RAMP_Q', T=838.0, F=17.6287/
&RAMP ID='PLYWOOD_RAMP_Q', T=839.0, F=17.9461/
&RAMP ID='PLYWOOD_RAMP_Q', T=840.0, F=17.7394/
&RAMP ID='PLYWOOD_RAMP_Q', T=841.0, F=17.2511/
&RAMP ID='PLYWOOD_RAMP_Q', T=842.0, F=17.0991/
&RAMP ID='PLYWOOD_RAMP_Q', T=843.0, F=17.4956/
&RAMP ID='PLYWOOD_RAMP_Q', T=844.0, F=17.4518/
&RAMP ID='PLYWOOD_RAMP_Q', T=845.0, F=17.2405/
&RAMP ID='PLYWOOD_RAMP_Q', T=846.0, F=16.726/
&RAMP ID='PLYWOOD_RAMP_Q', T=847.0, F=16.4755/
&RAMP ID='PLYWOOD_RAMP_Q', T=848.0, F=17.3913/
&RAMP ID='PLYWOOD_RAMP_Q', T=849.0, F=17.5774/
&RAMP ID='PLYWOOD_RAMP_Q', T=850.0, F=17.0312/
&RAMP ID='PLYWOOD_RAMP_Q', T=851.0, F=17.023/
&RAMP ID='PLYWOOD_RAMP_Q', T=852.0, F=16.8502/
&RAMP ID='PLYWOOD_RAMP_Q', T=853.0, F=16.5866/
&RAMP ID='PLYWOOD_RAMP_Q', T=854.0, F=16.8702/
&RAMP ID='PLYWOOD_RAMP_Q', T=855.0, F=16.9742/
&RAMP ID='PLYWOOD_RAMP_Q', T=856.0, F=17.3899/
&RAMP ID='PLYWOOD_RAMP_Q', T=857.0, F=16.0182/
&RAMP ID='PLYWOOD_RAMP_Q', T=858.0, F=16.5579/
&RAMP ID='PLYWOOD_RAMP_Q', T=859.0, F=16.5105/
&RAMP ID='PLYWOOD_RAMP_Q', T=860.0, F=16.9248/
&RAMP ID='PLYWOOD_RAMP_Q', T=861.0, F=16.427/
&RAMP ID='PLYWOOD_RAMP_Q', T=862.0, F=16.0389/
&RAMP ID='PLYWOOD_RAMP_Q', T=863.0, F=15.4837/
&RAMP ID='PLYWOOD_RAMP_Q', T=864.0, F=15.7271/
&RAMP ID='PLYWOOD_RAMP_Q', T=865.0, F=16.9257/
&RAMP ID='PLYWOOD_RAMP_Q', T=866.0, F=16.6454/
&RAMP ID='PLYWOOD_RAMP_Q', T=867.0, F=15.9099/
&RAMP ID='PLYWOOD_RAMP_Q', T=868.0, F=15.7976/
&RAMP ID='PLYWOOD_RAMP_Q', T=869.0, F=15.9388/
&RAMP ID='PLYWOOD_RAMP_Q', T=870.0, F=15.9693/
&RAMP ID='PLYWOOD_RAMP_Q', T=871.0, F=16.1693/
&RAMP ID='PLYWOOD_RAMP_Q', T=872.0, F=15.7916/
&RAMP ID='PLYWOOD_RAMP_Q', T=873.0, F=15.2803/
&RAMP ID='PLYWOOD_RAMP_Q', T=874.0, F=14.997/
&RAMP ID='PLYWOOD_RAMP_Q', T=875.0, F=15.9252/
&RAMP ID='PLYWOOD_RAMP_Q', T=876.0, F=14.8902/
&RAMP ID='PLYWOOD_RAMP_Q', T=877.0, F=15.9593/
&RAMP ID='PLYWOOD_RAMP_Q', T=878.0, F=15.5845/
&RAMP ID='PLYWOOD_RAMP_Q', T=879.0, F=15.6793/
&RAMP ID='PLYWOOD_RAMP_Q', T=880.0, F=15.5704/
&RAMP ID='PLYWOOD_RAMP_Q', T=881.0, F=15.1559/
&RAMP ID='PLYWOOD_RAMP_Q', T=882.0, F=15.9582/
&RAMP ID='PLYWOOD_RAMP_Q', T=883.0, F=15.0862/
&RAMP ID='PLYWOOD_RAMP_Q', T=884.0, F=14.6184/
&RAMP ID='PLYWOOD_RAMP_Q', T=885.0, F=15.0918/
&RAMP ID='PLYWOOD_RAMP_Q', T=886.0, F=14.5095/
&RAMP ID='PLYWOOD_RAMP_Q', T=887.0, F=14.0432/
&RAMP ID='PLYWOOD_RAMP_Q', T=888.0, F=13.5571/
&RAMP ID='PLYWOOD_RAMP_Q', T=889.0, F=14.0822/
&RAMP ID='PLYWOOD_RAMP_Q', T=890.0, F=15.0797/
&RAMP ID='PLYWOOD_RAMP_Q', T=891.0, F=14.3362/
&RAMP ID='PLYWOOD_RAMP_Q', T=892.0, F=14.321/
&RAMP ID='PLYWOOD_RAMP_Q', T=893.0, F=14.2514/
&RAMP ID='PLYWOOD_RAMP_Q', T=894.0, F=13.5763/
&RAMP ID='PLYWOOD_RAMP_Q', T=895.0, F=13.8357/
&RAMP ID='PLYWOOD_RAMP_Q', T=896.0, F=13.487/
&RAMP ID='PLYWOOD_RAMP_Q', T=897.0, F=13.6263/
&RAMP ID='PLYWOOD_RAMP_Q', T=898.0, F=14.0103/
&RAMP ID='PLYWOOD_RAMP_Q', T=899.0, F=13.2832/
&RAMP ID='PLYWOOD_RAMP_Q', T=900.0, F=12.6749/
&RAMP ID='PLYWOOD_RAMP_Q', T=901.0, F=13.4055/
&RAMP ID='PLYWOOD_RAMP_Q', T=902.0, F=13.4387/
&RAMP ID='PLYWOOD_RAMP_Q', T=903.0, F=12.9225/
&RAMP ID='PLYWOOD_RAMP_Q', T=904.0, F=13.2881/
&RAMP ID='PLYWOOD_RAMP_Q', T=905.0, F=13.3262/
&RAMP ID='PLYWOOD_RAMP_Q', T=906.0, F=12.5702/
&RAMP ID='PLYWOOD_RAMP_Q', T=907.0, F=13.3289/
&RAMP ID='PLYWOOD_RAMP_Q', T=908.0, F=13.4821/
&RAMP ID='PLYWOOD_RAMP_Q', T=909.0, F=12.3302/
&RAMP ID='PLYWOOD_RAMP_Q', T=910.0, F=12.3135/
&RAMP ID='PLYWOOD_RAMP_Q', T=911.0, F=11.7136/
&RAMP ID='PLYWOOD_RAMP_Q', T=912.0, F=11.8749/
&RAMP ID='PLYWOOD_RAMP_Q', T=913.0, F=12.3206/
&RAMP ID='PLYWOOD_RAMP_Q', T=914.0, F=11.9929/
&RAMP ID='PLYWOOD_RAMP_Q', T=915.0, F=11.4792/
&RAMP ID='PLYWOOD_RAMP_Q', T=916.0, F=11.3679/
&RAMP ID='PLYWOOD_RAMP_Q', T=917.0, F=12.3736/
&RAMP ID='PLYWOOD_RAMP_Q', T=918.0, F=12.6888/
&RAMP ID='PLYWOOD_RAMP_Q', T=919.0, F=12.4924/
&RAMP ID='PLYWOOD_RAMP_Q', T=920.0, F=12.2153/
&RAMP ID='PLYWOOD_RAMP_Q', T=921.0, F=12.5222/
&RAMP ID='PLYWOOD_RAMP_Q', T=922.0, F=12.4389/
&RAMP ID='PLYWOOD_RAMP_Q', T=923.0, F=11.6717/
&RAMP ID='PLYWOOD_RAMP_Q', T=924.0, F=12.2671/
&RAMP ID='PLYWOOD_RAMP_Q', T=925.0, F=11.9328/
&RAMP ID='PLYWOOD_RAMP_Q', T=926.0, F=12.5469/
&RAMP ID='PLYWOOD_RAMP_Q', T=927.0, F=12.2783/
&RAMP ID='PLYWOOD_RAMP_Q', T=928.0, F=12.4151/
&RAMP ID='PLYWOOD_RAMP_Q', T=929.0, F=12.2807/
&RAMP ID='PLYWOOD_RAMP_Q', T=930.0, F=12.3516/
&RAMP ID='PLYWOOD_RAMP_Q', T=931.0, F=12.5894/
&RAMP ID='PLYWOOD_RAMP_Q', T=932.0, F=11.781/
&RAMP ID='PLYWOOD_RAMP_Q', T=933.0, F=11.4801/
&RAMP ID='PLYWOOD_RAMP_Q', T=934.0, F=11.1368/
&RAMP ID='PLYWOOD_RAMP_Q', T=935.0, F=11.5244/
&RAMP ID='PLYWOOD_RAMP_Q', T=936.0, F=12.3192/
&RAMP ID='PLYWOOD_RAMP_Q', T=937.0, F=11.8563/
&RAMP ID='PLYWOOD_RAMP_Q', T=938.0, F=11.2991/
&RAMP ID='PLYWOOD_RAMP_Q', T=939.0, F=11.2398/
&RAMP ID='PLYWOOD_RAMP_Q', T=940.0, F=10.7434/
&RAMP ID='PLYWOOD_RAMP_Q', T=941.0, F=11.0153/
&RAMP ID='PLYWOOD_RAMP_Q', T=942.0, F=12.4108/
&RAMP ID='PLYWOOD_RAMP_Q', T=943.0, F=11.3726/
&RAMP ID='PLYWOOD_RAMP_Q', T=944.0, F=11.6852/
&RAMP ID='PLYWOOD_RAMP_Q', T=945.0, F=11.0108/
&RAMP ID='PLYWOOD_RAMP_Q', T=946.0, F=11.0216/
&RAMP ID='PLYWOOD_RAMP_Q', T=947.0, F=10.4891/
&RAMP ID='PLYWOOD_RAMP_Q', T=948.0, F=9.5125/
&RAMP ID='PLYWOOD_RAMP_Q', T=949.0, F=10.6502/
&RAMP ID='PLYWOOD_RAMP_Q', T=950.0, F=10.3271/
&RAMP ID='PLYWOOD_RAMP_Q', T=951.0, F=10.2568/
&RAMP ID='PLYWOOD_RAMP_Q', T=952.0, F=11.1774/
&RAMP ID='PLYWOOD_RAMP_Q', T=953.0, F=11.0807/
&RAMP ID='PLYWOOD_RAMP_Q', T=954.0, F=10.6496/
&RAMP ID='PLYWOOD_RAMP_Q', T=955.0, F=9.3746/
&RAMP ID='PLYWOOD_RAMP_Q', T=956.0, F=10.3717/
&RAMP ID='PLYWOOD_RAMP_Q', T=957.0, F=11.4645/
&RAMP ID='PLYWOOD_RAMP_Q', T=958.0, F=10.9912/
&RAMP ID='PLYWOOD_RAMP_Q', T=959.0, F=10.7869/
&RAMP ID='PLYWOOD_RAMP_Q', T=960.0, F=9.6253/
&RAMP ID='PLYWOOD_RAMP_Q', T=961.0, F=9.8324/
&RAMP ID='PLYWOOD_RAMP_Q', T=962.0, F=9.3459/
&RAMP ID='PLYWOOD_RAMP_Q', T=963.0, F=9.2748/
&RAMP ID='PLYWOOD_RAMP_Q', T=964.0, F=9.9214/
&RAMP ID='PLYWOOD_RAMP_Q', T=965.0, F=9.6925/
&RAMP ID='PLYWOOD_RAMP_Q', T=966.0, F=10.0116/
&RAMP ID='PLYWOOD_RAMP_Q', T=967.0, F=9.2611/
&RAMP ID='PLYWOOD_RAMP_Q', T=968.0, F=9.5383/
&RAMP ID='PLYWOOD_RAMP_Q', T=969.0, F=9.699/
&RAMP ID='PLYWOOD_RAMP_Q', T=970.0, F=8.9165/
&RAMP ID='PLYWOOD_RAMP_Q', T=971.0, F=8.3742/
&RAMP ID='PLYWOOD_RAMP_Q', T=972.0, F=8.556/
&RAMP ID='PLYWOOD_RAMP_Q', T=973.0, F=9.6038/
&RAMP ID='PLYWOOD_RAMP_Q', T=974.0, F=9.1847/
&RAMP ID='PLYWOOD_RAMP_Q', T=975.0, F=8.2874/
&RAMP ID='PLYWOOD_RAMP_Q', T=976.0, F=8.5986/
&RAMP ID='PLYWOOD_RAMP_Q', T=977.0, F=8.2063/
&RAMP ID='PLYWOOD_RAMP_Q', T=978.0, F=8.5033/
&RAMP ID='PLYWOOD_RAMP_Q', T=979.0, F=8.3343/
&RAMP ID='PLYWOOD_RAMP_Q', T=980.0, F=8.3017/
&RAMP ID='PLYWOOD_RAMP_Q', T=981.0, F=7.8686/
&RAMP ID='PLYWOOD_RAMP_Q', T=982.0, F=8.2871/
&RAMP ID='PLYWOOD_RAMP_Q', T=983.0, F=8.4973/
&RAMP ID='PLYWOOD_RAMP_Q', T=984.0, F=8.5011/
&RAMP ID='PLYWOOD_RAMP_Q', T=985.0, F=9.1369/
&RAMP ID='PLYWOOD_RAMP_Q', T=986.0, F=8.0152/
&RAMP ID='PLYWOOD_RAMP_Q', T=987.0, F=7.6053/
&RAMP ID='PLYWOOD_RAMP_Q', T=988.0, F=8.8472/
&RAMP ID='PLYWOOD_RAMP_Q', T=989.0, F=8.0318/
&RAMP ID='PLYWOOD_RAMP_Q', T=990.0, F=7.1668/
&RAMP ID='PLYWOOD_RAMP_Q', T=991.0, F=8.3281/
&RAMP ID='PLYWOOD_RAMP_Q', T=992.0, F=8.5318/
&RAMP ID='PLYWOOD_RAMP_Q', T=993.0, F=8.631/
&RAMP ID='PLYWOOD_RAMP_Q', T=994.0, F=8.1466/
&RAMP ID='PLYWOOD_RAMP_Q', T=995.0, F=8.3119/
&RAMP ID='PLYWOOD_RAMP_Q', T=996.0, F=8.7651/
&RAMP ID='PLYWOOD_RAMP_Q', T=997.0, F=7.9687/
&RAMP ID='PLYWOOD_RAMP_Q', T=998.0, F=6.6084/
&RAMP ID='PLYWOOD_RAMP_Q', T=999.0, F=7.9207/
&RAMP ID='PLYWOOD_RAMP_Q', T=1000.0, F=7.944/
&RAMP ID='PLYWOOD_RAMP_Q', T=1001.0, F=7.7259/
&RAMP ID='PLYWOOD_RAMP_Q', T=1002.0, F=7.807/
&RAMP ID='PLYWOOD_RAMP_Q', T=1003.0, F=7.8885/
&RAMP ID='PLYWOOD_RAMP_Q', T=1004.0, F=7.7207/
&RAMP ID='PLYWOOD_RAMP_Q', T=1005.0, F=7.2185/
&RAMP ID='PLYWOOD_RAMP_Q', T=1006.0, F=7.0589/
&RAMP ID='PLYWOOD_RAMP_Q', T=1007.0, F=6.9743/
&RAMP ID='PLYWOOD_RAMP_Q', T=1008.0, F=7.4989/
&RAMP ID='PLYWOOD_RAMP_Q', T=1009.0, F=7.5397/
&RAMP ID='PLYWOOD_RAMP_Q', T=1010.0, F=7.972/
&RAMP ID='PLYWOOD_RAMP_Q', T=1011.0, F=8.0006/
&RAMP ID='PLYWOOD_RAMP_Q', T=1012.0, F=7.2798/
&RAMP ID='PLYWOOD_RAMP_Q', T=1013.0, F=7.6421/
&RAMP ID='PLYWOOD_RAMP_Q', T=1014.0, F=7.914/
&RAMP ID='PLYWOOD_RAMP_Q', T=1015.0, F=7.5222/
&RAMP ID='PLYWOOD_RAMP_Q', T=1016.0, F=6.4965/
&RAMP ID='PLYWOOD_RAMP_Q', T=1017.0, F=6.3285/
&RAMP ID='PLYWOOD_RAMP_Q', T=1018.0, F=6.2076/
&RAMP ID='PLYWOOD_RAMP_Q', T=1019.0, F=6.3227/
&RAMP ID='PLYWOOD_RAMP_Q', T=1020.0, F=6.5147/
&RAMP ID='PLYWOOD_RAMP_Q', T=1021.0, F=6.5608/
&RAMP ID='PLYWOOD_RAMP_Q', T=1022.0, F=8.036/
&RAMP ID='PLYWOOD_RAMP_Q', T=1023.0, F=7.8439/
&RAMP ID='PLYWOOD_RAMP_Q', T=1024.0, F=6.596/
&RAMP ID='PLYWOOD_RAMP_Q', T=1025.0, F=6.4905/
&RAMP ID='PLYWOOD_RAMP_Q', T=1026.0, F=6.4479/
&RAMP ID='PLYWOOD_RAMP_Q', T=1027.0, F=6.7776/
&RAMP ID='PLYWOOD_RAMP_Q', T=1028.0, F=7.1265/
&RAMP ID='PLYWOOD_RAMP_Q', T=1029.0, F=6.751/
&RAMP ID='PLYWOOD_RAMP_Q', T=1030.0, F=6.8714/
&RAMP ID='PLYWOOD_RAMP_Q', T=1031.0, F=6.4861/
&RAMP ID='PLYWOOD_RAMP_Q', T=1032.0, F=6.8044/
&RAMP ID='PLYWOOD_RAMP_Q', T=1033.0, F=6.7228/
&RAMP ID='PLYWOOD_RAMP_Q', T=1034.0, F=6.9339/
&RAMP ID='PLYWOOD_RAMP_Q', T=1035.0, F=6.9062/
&RAMP ID='PLYWOOD_RAMP_Q', T=1036.0, F=6.4537/
&RAMP ID='PLYWOOD_RAMP_Q', T=1037.0, F=7.2693/
&RAMP ID='PLYWOOD_RAMP_Q', T=1038.0, F=7.3171/
&RAMP ID='PLYWOOD_RAMP_Q', T=1039.0, F=6.6508/
&RAMP ID='PLYWOOD_RAMP_Q', T=1040.0, F=6.8778/
&RAMP ID='PLYWOOD_RAMP_Q', T=1041.0, F=6.4421/
&RAMP ID='PLYWOOD_RAMP_Q', T=1042.0, F=7.2375/
&RAMP ID='PLYWOOD_RAMP_Q', T=1043.0, F=7.329/
&RAMP ID='PLYWOOD_RAMP_Q', T=1044.0, F=6.8314/
&RAMP ID='PLYWOOD_RAMP_Q', T=1045.0, F=6.6807/
&RAMP ID='PLYWOOD_RAMP_Q', T=1046.0, F=6.6116/
&RAMP ID='PLYWOOD_RAMP_Q', T=1047.0, F=5.9521/
&RAMP ID='PLYWOOD_RAMP_Q', T=1048.0, F=5.4701/
&RAMP ID='PLYWOOD_RAMP_Q', T=1049.0, F=5.5815/
&RAMP ID='PLYWOOD_RAMP_Q', T=1050.0, F=5.5839/
&RAMP ID='PLYWOOD_RAMP_Q', T=1051.0, F=5.4185/
&RAMP ID='PLYWOOD_RAMP_Q', T=1052.0, F=5.7741/
&RAMP ID='PLYWOOD_RAMP_Q', T=1053.0, F=5.6846/
&RAMP ID='PLYWOOD_RAMP_Q', T=1054.0, F=5.7242/
&RAMP ID='PLYWOOD_RAMP_Q', T=1055.0, F=5.3382/
&RAMP ID='PLYWOOD_RAMP_Q', T=1056.0, F=5.6417/
&RAMP ID='PLYWOOD_RAMP_Q', T=1057.0, F=5.9269/
&RAMP ID='PLYWOOD_RAMP_Q', T=1058.0, F=5.1954/
&RAMP ID='PLYWOOD_RAMP_Q', T=1059.0, F=5.1002/
&RAMP ID='PLYWOOD_RAMP_Q', T=1060.0, F=5.0675/
&RAMP ID='PLYWOOD_RAMP_Q', T=1061.0, F=5.0225/
&RAMP ID='PLYWOOD_RAMP_Q', T=1062.0, F=4.1454/
&RAMP ID='PLYWOOD_RAMP_Q', T=1063.0, F=4.7209/
&RAMP ID='PLYWOOD_RAMP_Q', T=1064.0, F=4.1078/
&RAMP ID='PLYWOOD_RAMP_Q', T=1065.0, F=3.9143/
&RAMP ID='PLYWOOD_RAMP_Q', T=1066.0, F=4.7262/
&RAMP ID='PLYWOOD_RAMP_Q', T=1067.0, F=5.716/
&RAMP ID='PLYWOOD_RAMP_Q', T=1068.0, F=5.5988/
&RAMP ID='PLYWOOD_RAMP_Q', T=1069.0, F=5.9687/
&RAMP ID='PLYWOOD_RAMP_Q', T=1070.0, F=5.2685/
&RAMP ID='PLYWOOD_RAMP_Q', T=1071.0, F=4.4361/
&RAMP ID='PLYWOOD_RAMP_Q', T=1072.0, F=4.1023/
&RAMP ID='PLYWOOD_RAMP_Q', T=1073.0, F=5.2064/
&RAMP ID='PLYWOOD_RAMP_Q', T=1074.0, F=4.7879/
&RAMP ID='PLYWOOD_RAMP_Q', T=1075.0, F=4.1092/
&RAMP ID='PLYWOOD_RAMP_Q', T=1076.0, F=4.7526/
&RAMP ID='PLYWOOD_RAMP_Q', T=1077.0, F=5.0137/
&RAMP ID='PLYWOOD_RAMP_Q', T=1078.0, F=4.8871/
&RAMP ID='PLYWOOD_RAMP_Q', T=1079.0, F=5.3174/
&RAMP ID='PLYWOOD_RAMP_Q', T=1080.0, F=5.5702/
&RAMP ID='PLYWOOD_RAMP_Q', T=1081.0, F=4.3023/
&RAMP ID='PLYWOOD_RAMP_Q', T=1082.0, F=3.8166/
&RAMP ID='PLYWOOD_RAMP_Q', T=1083.0, F=3.8842/
&RAMP ID='PLYWOOD_RAMP_Q', T=1084.0, F=4.2386/
&RAMP ID='PLYWOOD_RAMP_Q', T=1085.0, F=4.7342/
&RAMP ID='PLYWOOD_RAMP_Q', T=1086.0, F=4.2014/
&RAMP ID='PLYWOOD_RAMP_Q', T=1087.0, F=4.347/
&RAMP ID='PLYWOOD_RAMP_Q', T=1088.0, F=4.731/
&RAMP ID='PLYWOOD_RAMP_Q', T=1089.0, F=4.4867/
&RAMP ID='PLYWOOD_RAMP_Q', T=1090.0, F=4.2217/
&RAMP ID='PLYWOOD_RAMP_Q', T=1091.0, F=4.566/
&RAMP ID='PLYWOOD_RAMP_Q', T=1092.0, F=4.8144/
&RAMP ID='PLYWOOD_RAMP_Q', T=1093.0, F=4.4591/
&RAMP ID='PLYWOOD_RAMP_Q', T=1094.0, F=4.2865/
&RAMP ID='PLYWOOD_RAMP_Q', T=1095.0, F=3.4855/
&RAMP ID='PLYWOOD_RAMP_Q', T=1096.0, F=4.0314/
&RAMP ID='PLYWOOD_RAMP_Q', T=1097.0, F=3.9826/
&RAMP ID='PLYWOOD_RAMP_Q', T=1098.0, F=4.4206/
&RAMP ID='PLYWOOD_RAMP_Q', T=1099.0, F=4.8362/
&RAMP ID='PLYWOOD_RAMP_Q', T=1100.0, F=4.5401/
&RAMP ID='PLYWOOD_RAMP_Q', T=1101.0, F=4.8557/
&RAMP ID='PLYWOOD_RAMP_Q', T=1102.0, F=3.9681/
&RAMP ID='PLYWOOD_RAMP_Q', T=1103.0, F=3.6927/
&RAMP ID='PLYWOOD_RAMP_Q', T=1104.0, F=3.7336/
&RAMP ID='PLYWOOD_RAMP_Q', T=1105.0, F=4.1764/
&RAMP ID='PLYWOOD_RAMP_Q', T=1106.0, F=3.1561/
&RAMP ID='PLYWOOD_RAMP_Q', T=1107.0, F=3.9972/
&RAMP ID='PLYWOOD_RAMP_Q', T=1108.0, F=4.7094/
&RAMP ID='PLYWOOD_RAMP_Q', T=1109.0, F=3.9141/
&RAMP ID='PLYWOOD_RAMP_Q', T=1110.0, F=3.4364/
&RAMP ID='PLYWOOD_RAMP_Q', T=1111.0, F=3.8194/
&RAMP ID='PLYWOOD_RAMP_Q', T=1112.0, F=4.3225/
&RAMP ID='PLYWOOD_RAMP_Q', T=1113.0, F=4.4977/
&RAMP ID='PLYWOOD_RAMP_Q', T=1114.0, F=3.9499/
&RAMP ID='PLYWOOD_RAMP_Q', T=1115.0, F=4.4541/
&RAMP ID='PLYWOOD_RAMP_Q', T=1116.0, F=3.7684/
&RAMP ID='PLYWOOD_RAMP_Q', T=1117.0, F=3.4929/
&RAMP ID='PLYWOOD_RAMP_Q', T=1118.0, F=4.5945/
&RAMP ID='PLYWOOD_RAMP_Q', T=1119.0, F=4.8706/
&RAMP ID='PLYWOOD_RAMP_Q', T=1120.0, F=4.7905/
&RAMP ID='PLYWOOD_RAMP_Q', T=1121.0, F=4.6965/
&RAMP ID='PLYWOOD_RAMP_Q', T=1122.0, F=3.5342/
&RAMP ID='PLYWOOD_RAMP_Q', T=1123.0, F=3.6962/
&RAMP ID='PLYWOOD_RAMP_Q', T=1124.0, F=3.3659/
&RAMP ID='PLYWOOD_RAMP_Q', T=1125.0, F=3.8221/
&RAMP ID='PLYWOOD_RAMP_Q', T=1126.0, F=4.0375/
&RAMP ID='PLYWOOD_RAMP_Q', T=1127.0, F=3.7929/
&RAMP ID='PLYWOOD_RAMP_Q', T=1128.0, F=3.5328/
&RAMP ID='PLYWOOD_RAMP_Q', T=1129.0, F=4.3387/
&RAMP ID='PLYWOOD_RAMP_Q', T=1130.0, F=3.2861/
&RAMP ID='PLYWOOD_RAMP_Q', T=1131.0, F=3.4965/
&RAMP ID='PLYWOOD_RAMP_Q', T=1132.0, F=3.9137/
&RAMP ID='PLYWOOD_RAMP_Q', T=1133.0, F=3.6061/
&RAMP ID='PLYWOOD_RAMP_Q', T=1134.0, F=3.4595/
&RAMP ID='PLYWOOD_RAMP_Q', T=1135.0, F=3.0494/
&RAMP ID='PLYWOOD_RAMP_Q', T=1136.0, F=2.8972/
&RAMP ID='PLYWOOD_RAMP_Q', T=1137.0, F=3.0604/
&RAMP ID='PLYWOOD_RAMP_Q', T=1138.0, F=3.5286/
&RAMP ID='PLYWOOD_RAMP_Q', T=1139.0, F=3.3199/
&RAMP ID='PLYWOOD_RAMP_Q', T=1140.0, F=2.9074/
&RAMP ID='PLYWOOD_RAMP_Q', T=1141.0, F=3.0436/
&RAMP ID='PLYWOOD_RAMP_Q', T=1142.0, F=3.3911/
&RAMP ID='PLYWOOD_RAMP_Q', T=1143.0, F=2.847/
&RAMP ID='PLYWOOD_RAMP_Q', T=1144.0, F=2.4373/
&RAMP ID='PLYWOOD_RAMP_Q', T=1145.0, F=2.7861/
&RAMP ID='PLYWOOD_RAMP_Q', T=1146.0, F=3.2899/
&RAMP ID='PLYWOOD_RAMP_Q', T=1147.0, F=3.3657/
&RAMP ID='PLYWOOD_RAMP_Q', T=1148.0, F=2.7883/
&RAMP ID='PLYWOOD_RAMP_Q', T=1149.0, F=3.4256/
&RAMP ID='PLYWOOD_RAMP_Q', T=1150.0, F=2.8466/
&RAMP ID='PLYWOOD_RAMP_Q', T=1151.0, F=3.1539/
&RAMP ID='PLYWOOD_RAMP_Q', T=1152.0, F=2.8422/
&RAMP ID='PLYWOOD_RAMP_Q', T=1153.0, F=2.4726/
&RAMP ID='PLYWOOD_RAMP_Q', T=1154.0, F=3.1954/
&RAMP ID='PLYWOOD_RAMP_Q', T=1155.0, F=2.7036/
&RAMP ID='PLYWOOD_RAMP_Q', T=1156.0, F=2.5676/
&RAMP ID='PLYWOOD_RAMP_Q', T=1157.0, F=2.447/
&RAMP ID='PLYWOOD_RAMP_Q', T=1158.0, F=3.2064/
&RAMP ID='PLYWOOD_RAMP_Q', T=1159.0, F=3.4066/
&RAMP ID='PLYWOOD_RAMP_Q', T=1160.0, F=3.0301/
&RAMP ID='PLYWOOD_RAMP_Q', T=1161.0, F=3.157/
&RAMP ID='PLYWOOD_RAMP_Q', T=1162.0, F=2.5874/
&RAMP ID='PLYWOOD_RAMP_Q', T=1163.0, F=2.5669/
&RAMP ID='PLYWOOD_RAMP_Q', T=1164.0, F=2.7334/
&RAMP ID='PLYWOOD_RAMP_Q', T=1165.0, F=2.7338/
&RAMP ID='PLYWOOD_RAMP_Q', T=1166.0, F=2.3372/
&RAMP ID='PLYWOOD_RAMP_Q', T=1167.0, F=2.681/
&RAMP ID='PLYWOOD_RAMP_Q', T=1168.0, F=1.9978/
&RAMP ID='PLYWOOD_RAMP_Q', T=1169.0, F=2.1364/
&RAMP ID='PLYWOOD_RAMP_Q', T=1170.0, F=2.1649/
&RAMP ID='PLYWOOD_RAMP_Q', T=1171.0, F=2.5169/
&RAMP ID='PLYWOOD_RAMP_Q', T=1172.0, F=3.2347/
&RAMP ID='PLYWOOD_RAMP_Q', T=1173.0, F=2.3006/
&RAMP ID='PLYWOOD_RAMP_Q', T=1174.0, F=1.7227/
&RAMP ID='PLYWOOD_RAMP_Q', T=1175.0, F=1.9302/
&RAMP ID='PLYWOOD_RAMP_Q', T=1176.0, F=2.8328/
&RAMP ID='PLYWOOD_RAMP_Q', T=1177.0, F=2.1209/
&RAMP ID='PLYWOOD_RAMP_Q', T=1178.0, F=1.9999/
&RAMP ID='PLYWOOD_RAMP_Q', T=1179.0, F=2.7014/
&RAMP ID='PLYWOOD_RAMP_Q', T=1180.0, F=3.198/
&RAMP ID='PLYWOOD_RAMP_Q', T=1181.0, F=2.8534/
&RAMP ID='PLYWOOD_RAMP_Q', T=1182.0, F=1.8925/
&RAMP ID='PLYWOOD_RAMP_Q', T=1183.0, F=2.4689/
&RAMP ID='PLYWOOD_RAMP_Q', T=1184.0, F=3.2997/
&RAMP ID='PLYWOOD_RAMP_Q', T=1185.0, F=3.2997/
&RAMP ID='PLYWOOD_RAMP_Q', T=1186.0, F=3.2997/
&RAMP ID='PLYWOOD_RAMP_Q', T=1187.0, F=3.2997/
&RAMP ID='PLYWOOD_RAMP_Q', T=1188.0, F=3.2997/
&RAMP ID='PLYWOOD_RAMP_Q', T=1189.0, F=3.2997/
&RAMP ID='PLYWOOD_RAMP_Q', T=1190.0, F=3.2997/
&RAMP ID='PLYWOOD_RAMP_Q', T=1191.0, F=3.2997/
&RAMP ID='PLYWOOD_RAMP_Q', T=1192.0, F=3.2997/
&RAMP ID='PLYWOOD_RAMP_Q', T=1193.0, F=3.2997/
&RAMP ID='PLYWOOD_RAMP_Q', T=1194.0, F=3.2997/
&RAMP ID='PLYWOOD_RAMP_Q', T=1195.0, F=3.2997/
&RAMP ID='PLYWOOD_RAMP_Q', T=1196.0, F=3.2997/
&RAMP ID='PLYWOOD_RAMP_Q', T=1197.0, F=3.2997/
&RAMP ID='PLYWOOD_RAMP_Q', T=1198.0, F=3.2997/
&RAMP ID='PLYWOOD_RAMP_Q', T=1199.0, F=3.2997/
&RAMP ID='PLYWOOD_RAMP_Q', T=1200.0, F=3.2997/

&OBST ID='Burner', XB=0.0,0.15,-0.15,0.0,0.0,0.075, SURF_IDS='PROP_BURNER','FLOOR','FLOOR'/
&OBST ID='S_Wall-01', XB=0.0,0.1,-0.9125,-0.9,0.0,0.5125, SURF_ID6='WALL_REV','WALL','THICKER_WALL','THICKER_WALL','FLOOR','WALL'/ 
&OBST ID='S_Wall-02', XB=0.5,0.6,-0.9125,-0.9,0.0,0.5125, SURF_ID6='WALL','WALL_REV','THICKER_WALL','THICKER_WALL','FLOOR','WALL'/ 
&OBST ID='S_Wall-03', XB=0.0,0.6,-0.9125,-0.9,0.5125,0.9, SURF_ID6='WALL_REV','WALL_REV','THICKER_WALL','THICKER_WALL','WALL','WALL'/ 

&VENT ID='W_Wall-Plywood', XB=0.0,0.0,-0.3,0.0,0.0,0.6, SURF_ID='PLYWOOD'/ 
&VENT ID='W_Wall-NC', XB=0.0,0.0,-0.9,-0.3,0.0,0.6, SURF_ID='WALL'/ 

&VENT ID='E_Wall', XB=0.6,0.6,-0.9,0.0,0.0,0.6, SURF_ID='WALL'/ 

&VENT ID='N_Wall-Plywood', XB=0.0,0.3,0.0,0.0,0.0,0.6, SURF_ID='PLYWOOD'/ 
&VENT ID='N_Wall-NC', XB=0.3,0.6,0.0,0.0,0.0,0.6, SURF_ID='WALL'/ 

&VENT ID='Ceiling-Plywood', XB=0.0,0.3,-0.3,0.0,0.6,0.6, SURF_ID='PLYWOOD'/ 
&VENT ID='Ceiling-NC-1', XB=0.0,0.3,-0.6,-0.3,0.6,0.6, SURF_ID='WALL'/ 
&VENT ID='Ceiling-NC-2', XB=0.3,0.6,-0.6,0.0,0.6,0.6, SURF_ID='WALL'/ 
&OBST ID='Ceiling-NC-3', XB=0.0,0.6,-0.9,-0.6,0.6,0.6125, SURF_ID6='WALL_REV','WALL_REV','WALL_REV','WALL','WALL','WALL_REV'/ 


&VENT ID='Comp-Floor', XB=0.0,0.6,-1.2,0.0,0.0,0.0, SURF_ID='FLOOR'/ 

&VENT ID='Mesh [XMAX]', SURF_ID='OPEN', XB=0.6,0.6,-1.2,-0.6,0.6125,1.2/ 
&VENT ID='Mesh [XMAX]', SURF_ID='OPEN', XB=0.6,0.6,-1.2,-0.9125,0.0,0.6125/ 
&VENT ID='Mesh [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,-1.2,-0.6,0.6125,1.2/ 
&VENT ID='Mesh [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,-1.2,-0.9125,0.0,0.6125/ 
&VENT ID='Mesh [YMIN]', SURF_ID='OPEN', XB=0.0,0.6,-1.2,-1.2,0.0,1.2/ 
&VENT ID='Mesh [YMAX]', SURF_ID='OPEN', XB=0.0,0.6,-0.6,-0.6,0.6125,1.2/ 
&VENT ID='Mesh [ZMAX]', SURF_ID='OPEN', XB=0.0,0.6,-1.2,-0.6,1.2,1.2/ 

&DEVC ID='NE-Corner-Temp-01', QUANTITY='TEMPERATURE', XYZ=0.525,-0.075,0.5207, /
&DEVC ID='NE-Corner-Temp-02', QUANTITY='TEMPERATURE', XYZ=0.525,-0.075,0.4191, /
&DEVC ID='NE-Corner-Temp-03', QUANTITY='TEMPERATURE', XYZ=0.525,-0.075,0.381, /
&DEVC ID='NE-Corner-Temp-04', QUANTITY='TEMPERATURE', XYZ=0.525,-0.075,0.3429, /
&DEVC ID='NE-Corner-Temp-05', QUANTITY='TEMPERATURE', XYZ=0.525,-0.075,0.3048, /
&DEVC ID='NE-Corner-Temp-06', QUANTITY='TEMPERATURE', XYZ=0.525,-0.075,0.2286, /
&DEVC ID='SE-Corner-Temp-01', QUANTITY='TEMPERATURE', XYZ=0.525,-0.825,0.5207, /
&DEVC ID='SE-Corner-Temp-02', QUANTITY='TEMPERATURE', XYZ=0.525,-0.825,0.4191, /
&DEVC ID='SE-Corner-Temp-03', QUANTITY='TEMPERATURE', XYZ=0.525,-0.825,0.381, /
&DEVC ID='SE-Corner-Temp-04', QUANTITY='TEMPERATURE', XYZ=0.525,-0.825,0.3429, /
&DEVC ID='SE-Corner-Temp-05', QUANTITY='TEMPERATURE', XYZ=0.525,-0.825,0.3048, /
&DEVC ID='SE-Corner-Temp-06', QUANTITY='TEMPERATURE', XYZ=0.525,-0.825,0.2286, /

&DEVC ID='NW-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=0.075,-0.2286,0.5875, /
&DEVC ID='NE-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=0.3,-0.2286,0.5875, /
&DEVC ID='SW-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=0.075,-0.45,0.5875, /
&DEVC ID='SE-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=0.3,-0.45,0.5875, /

&DEVC ID='Burner-Temp-01', QUANTITY='TEMPERATURE', XYZ=0.075,-0.0125,0.2, /
&DEVC ID='Burner-Temp-02', QUANTITY='TEMPERATURE', XYZ=0.075,-0.0125,0.4, /

&DEVC ID='Wall-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=0.3,0.0,0.525, IOR=-2, /
&DEVC ID='CEILING-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=0.3,-0.75,0.6, IOR=-3, /
&DEVC ID='FLOOR-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=0.3,-0.45,0.0, IOR=3, /
&DEVC ID='BURNER-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=0.08,0.0,0.2, IOR=-2, /

&BNDF QUANTITY='GAUGE HEAT FLUX', /

&DEVC ID='DOOR-VELOCITY-5', QUANTITY='VELOCITY', XYZ=0.3,-0.9,0.042069, /
&DEVC ID='DOOR-VELOCITY-4', QUANTITY='VELOCITY', XYZ=0.3,-0.9,0.14724, /
&DEVC ID='DOOR-VELOCITY-3', QUANTITY='VELOCITY', XYZ=0.3,-0.9,0.252412, /
&DEVC ID='DOOR-VELOCITY-2', QUANTITY='VELOCITY', XYZ=0.3,-0.9,0.357585, /
&DEVC ID='DOOR-VELOCITY-1', QUANTITY='VELOCITY', XYZ=0.3,-0.9,0.462756, /

&DEVC ID='DOOR-U-VELOCITY-5', QUANTITY='U-VELOCITY', XYZ=0.3,-0.9,0.042069, /
&DEVC ID='DOOR-U-VELOCITY-4', QUANTITY='U-VELOCITY', XYZ=0.3,-0.9,0.14724, /
&DEVC ID='DOOR-U-VELOCITY-3', QUANTITY='U-VELOCITY', XYZ=0.3,-0.9,0.252412, /
&DEVC ID='DOOR-U-VELOCITY-2', QUANTITY='U-VELOCITY', XYZ=0.3,-0.9,0.357585, /
&DEVC ID='DOOR-U-VELOCITY-1', QUANTITY='U-VELOCITY', XYZ=0.3,-0.9,0.462756, /

&DEVC ID='DOOR-V-VELOCITY-5', QUANTITY='V-VELOCITY', XYZ=0.3,-0.9,0.042069, /
&DEVC ID='DOOR-V-VELOCITY-4', QUANTITY='V-VELOCITY', XYZ=0.3,-0.9,0.14724, /
&DEVC ID='DOOR-V-VELOCITY-3', QUANTITY='V-VELOCITY', XYZ=0.3,-0.9,0.252412, /
&DEVC ID='DOOR-V-VELOCITY-2', QUANTITY='V-VELOCITY', XYZ=0.3,-0.9,0.357585, /
&DEVC ID='DOOR-V-VELOCITY-1', QUANTITY='V-VELOCITY', XYZ=0.3,-0.9,0.462756, /

&DEVC ID='DOOR-W-VELOCITY-5', QUANTITY='W-VELOCITY', XYZ=0.3,-0.9,0.042069, /
&DEVC ID='DOOR-W-VELOCITY-4', QUANTITY='W-VELOCITY', XYZ=0.3,-0.9,0.14724, /
&DEVC ID='DOOR-W-VELOCITY-3', QUANTITY='W-VELOCITY', XYZ=0.3,-0.9,0.252412, /
&DEVC ID='DOOR-W-VELOCITY-2', QUANTITY='W-VELOCITY', XYZ=0.3,-0.9,0.357585, /
&DEVC ID='DOOR-W-VELOCITY-1', QUANTITY='W-VELOCITY', XYZ=0.3,-0.9,0.462756, /


&DEVC ID='BP_Door', POINTS=38, XB=0.3,0.3,-0.9,-0.9,0.0,0.5125, QUANTITY='VELOCITY', VELO_INDEX=1, HIDE_COORDINATES=.TRUE. /

&RAMP ID='PROP_BURNER_RAMP_Q', T=0.0, F=1.0/
&RAMP ID='PROP_BURNER_RAMP_Q', T=600.0, F=1.0/
&RAMP ID='PROP_BURNER_RAMP_Q', T=601.0, F=0.0/

&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=42.0, F=1.0/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=60.0, F=1.2/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=80.0, F=2.44/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=100.0, F=10.44/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=106.0, F=12.86/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=110.0, F=8.73/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=118.0, F=11.36/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=124.0, F=5.26/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=130.0, F=8.86/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=148.0, F=5.0/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=160.0, F=1.83/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=180.0, F=1.04/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=200.0, F=1.05/

&TAIL /
