&HEAD CHID='JH_FRA_compartment_12', TITLE='FRA 1:2 Compartment Door Only Inert'/
&TIME T_END=960.0, /
&MISC TMPA=27, /
&DUMP DT_DEVC=10, DT_HRR=10, SIG_FIGS=4, SIG_FIGS_EXP=2 /

&MESH ID='Mesh-Inside-02', IJK=45,30,30, XB=0.0,1.8,-2.4,-1.2,0.0,1.2,   MPI_PROCESS=0/
&MESH ID='Mesh-Outside-01', IJK=45,30,30, XB=0.0,1.8,-2.4,-1.2,1.2,2.4,  MPI_PROCESS=1/
&MESH ID='Mesh-Outside-02', IJK=45,30,30, XB=0.0,1.8,-1.2,0.0,1.2,2.4,   MPI_PROCESS=2/
&MESH ID='Mesh-Inside-01', IJK=45,30,30, XB=0.0,1.8,-1.2,0.0,0.0,1.2,    MPI_PROCESS=3/




&PRES MAX_PRESSURE_ITERATIONS=50, /

&REAC ID='Reaction1',
      FUEL='PROPANE',
      CO_YIELD=5.0E-3,
      SOOT_YIELD=0.024,
      HEAT_OF_COMBUSTION=4.646E4,
/

&MATL ID='GYPSUM',
      SPECIFIC_HEAT_RAMP='GYPSUM_SPECIFIC_HEAT_RAMP',
      CONDUCTIVITY=0.16,
      DENSITY=711.0
/

&MATL ID='CEMENT_BOARD',
      SPECIFIC_HEAT=0.94,
      CONDUCTIVITY=0.183,
      DENSITY       = 921.,
/

&MATL ID='plywood', 
      CONDUCTIVITY=0.2950, 
      DENSITY=625.0000, 
      EMISSIVITY=1.0000, 
      SPECIFIC_HEAT=3.1310, 
/

&SURF ID='FLOOR',
      COLOR='GRAY',
      MATL_ID='CEMENT_BOARD',
      THICKNESS=0.0127,
/

&SURF ID='WALL',
      COLOR='GRAY',
      MATL_ID='CEMENT_BOARD','GYPSUM','plywood'
      THICKNESS=0.0127,0.0159,0.0183,
/

&SURF ID='THICKER_WALL',
      COLOR='GRAY',
      MATL_ID='CEMENT_BOARD','GYPSUM','plywood','GYPSUM','CEMENT_BOARD'
      THICKNESS=0.0127,0.0159,0.0183,0.0159,0.0127
/

&SURF ID='WALL_REV',
      COLOR='BROWN',
      MATL_ID='plywood','GYPSUM','CEMENT_BOARD',
      THICKNESS=0.0183,0.0159,0.0127,
/


&SURF ID='PROP_BURNER',
      RGB=188,0,0,
      HRRPUA=1777.7778,
      RAMP_Q='PROP_BURNER_RAMP_Q',
      TMP_FRONT=500,
/

&OBST ID='Burner', XB=0.0,0.30,-0.30,0.0,0.0,0.15, SURF_IDS='PROP_BURNER','FLOOR','FLOOR'/
&OBST ID='S_Wall-01', XB=0.0,0.325,-1.84,-1.8,0.0,1.04, SURF_ID6='WALL_REV','WALL','THICKER_WALL','THICKER_WALL','FLOOR','WALL'/ 
&OBST ID='S_Wall-02', XB=0.875,1.24,-1.84,-1.8,0.0,1.04, SURF_ID6='WALL','WALL_REV','THICKER_WALL','THICKER_WALL','FLOOR','WALL'/ 
&OBST ID='S_Wall-03', XB=0.0,1.24,-1.84,-1.8,1.04,1.8, SURF_ID6='WALL_REV','WALL_REV','THICKER_WALL','THICKER_WALL','WALL','WALL'/ 
&VENT ID='W_Wall-NC', XB=0.0,0.0,-1.8,0.0,0.0,1.2, SURF_ID='WALL'/ 
&OBST ID='E_Wall', XB=1.2,1.24,-1.8,0.0,0.0,1.2, SURF_ID6='WALL','WALL_REV','WALL','WALL','WALL','WALL_REV'/ 
&HOLE XB=1.16,1.28,-1.11,-0.69,0.6,0.90, /
&VENT ID='N_Wall-NC', XB=0.0,1.2,0.0,0.0,0.0,1.2, SURF_ID='WALL'/ 
&OBST ID='Ceiling-NC', XB=0.0,1.24,-1.8,0.0,1.2,1.24, SURF_ID6='WALL_REV','WALL_REV','WALL_REV','WALL','WALL','WALL_REV'/ 
&VENT ID='Comp-Floor', XB=0.0,1.8,-2.4,0.0,0.0,0.0, SURF_ID='FLOOR'/ 


&VENT ID='Mesh [XMAX]', SURF_ID='OPEN', XB=1.8,1.8,-2.4,0.0,0.0,2.4/ 
&VENT ID='Mesh [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,-2.4,0.0,1.225,2.4/ 
&VENT ID='Mesh [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,-2.4,-1.825,0.0,1.225/ 
&VENT ID='Mesh [YMIN]', SURF_ID='OPEN', XB=0.0,1.8,-2.4,-2.4,0.0,2.4/ 
&VENT ID='Mesh [YMAX]', SURF_ID='OPEN', XB=0.0,1.8,0.0,0.0,1.225,2.4/ 
&VENT ID='Mesh [YMAX]', SURF_ID='OPEN', XB=1.2,1.8,0.0,0.0,0.0,1.225/ 
&VENT ID='Mesh [ZMAX]', SURF_ID='OPEN', XB=0.0,1.8,-2.4,0.0,2.4,2.4/ 

&DEVC ID='NE-Corner-Temp-01', QUANTITY='TEMPERATURE', XYZ=1.05,-0.15,1.0414, /
&DEVC ID='NE-Corner-Temp-02', QUANTITY='TEMPERATURE', XYZ=1.05,-0.15,0.8382, /
&DEVC ID='NE-Corner-Temp-03', QUANTITY='TEMPERATURE', XYZ=1.05,-0.15,0.7620, /
&DEVC ID='NE-Corner-Temp-04', QUANTITY='TEMPERATURE', XYZ=1.05,-0.15,0.6858, /
&DEVC ID='NE-Corner-Temp-05', QUANTITY='TEMPERATURE', XYZ=1.05,-0.15,0.6096, /
&DEVC ID='NE-Corner-Temp-06', QUANTITY='TEMPERATURE', XYZ=1.05,-0.15,0.4572, /
&DEVC ID='SE-Corner-Temp-01', QUANTITY='TEMPERATURE', XYZ=1.05,-1.65,1.0414, /
&DEVC ID='SE-Corner-Temp-02', QUANTITY='TEMPERATURE', XYZ=1.05,-1.65,0.8382, /
&DEVC ID='SE-Corner-Temp-03', QUANTITY='TEMPERATURE', XYZ=1.05,-1.65,0.7620, /
&DEVC ID='SE-Corner-Temp-04', QUANTITY='TEMPERATURE', XYZ=1.05,-1.65,0.6858, /
&DEVC ID='SE-Corner-Temp-05', QUANTITY='TEMPERATURE', XYZ=1.05,-1.65,0.6096, /
&DEVC ID='SE-Corner-Temp-06', QUANTITY='TEMPERATURE', XYZ=1.05,-1.62,0.4572, /

&DEVC ID='NW-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=0.15,-0.4572,1.1750, /
&DEVC ID='NE-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=0.60,-0.4572,1.1750, /
&DEVC ID='SW-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=0.15,-0.9000,1.1750, /
&DEVC ID='SE-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=0.60,-0.9000,1.1750, /

&DEVC ID='Burner-Temp-01', QUANTITY='TEMPERATURE', XYZ=0.15,-0.025,0.4, /
&DEVC ID='Burner-Temp-02', QUANTITY='TEMPERATURE', XYZ=0.15,-0.025,0.8, /

&DEVC ID='Wall-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=0.6,0.0,1.05, IOR=-2, /
&DEVC ID='CEILING-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=0.6,-1.50,1.2, IOR=-3, /
&DEVC ID='FLOOR-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=0.6,-0.90,0.0, IOR=3, /
&DEVC ID='BURNER-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=0.16,0.0,0.4, IOR=-2, /

&DEVC ID='DOOR-VELOCITY-5', QUANTITY='VELOCITY', XYZ=0.6,-1.8,0.084138, /
&DEVC ID='DOOR-VELOCITY-4', QUANTITY='VELOCITY', XYZ=0.6,-1.8,0.294480, /
&DEVC ID='DOOR-VELOCITY-3', QUANTITY='VELOCITY', XYZ=0.6,-1.8,0.504824, /
&DEVC ID='DOOR-VELOCITY-2', QUANTITY='VELOCITY', XYZ=0.6,-1.8,0.715170, /
&DEVC ID='DOOR-VELOCITY-1', QUANTITY='VELOCITY', XYZ=0.6,-1.8,0.925512, /

&DEVC ID='DOOR-U-VELOCITY-5', QUANTITY='U-VELOCITY', XYZ=0.6,-1.8,0.084138, /
&DEVC ID='DOOR-U-VELOCITY-4', QUANTITY='U-VELOCITY', XYZ=0.6,-1.8,0.294480, /
&DEVC ID='DOOR-U-VELOCITY-3', QUANTITY='U-VELOCITY', XYZ=0.6,-1.8,0.504824, /
&DEVC ID='DOOR-U-VELOCITY-2', QUANTITY='U-VELOCITY', XYZ=0.6,-1.8,0.715170, /
&DEVC ID='DOOR-U-VELOCITY-1', QUANTITY='U-VELOCITY', XYZ=0.6,-1.8,0.925512, /

&DEVC ID='DOOR-V-VELOCITY-5', QUANTITY='V-VELOCITY', XYZ=0.6,-1.8,0.084138, /
&DEVC ID='DOOR-V-VELOCITY-4', QUANTITY='V-VELOCITY', XYZ=0.6,-1.8,0.294480, /
&DEVC ID='DOOR-V-VELOCITY-3', QUANTITY='V-VELOCITY', XYZ=0.6,-1.8,0.504824, /
&DEVC ID='DOOR-V-VELOCITY-2', QUANTITY='V-VELOCITY', XYZ=0.6,-1.8,0.715170, /
&DEVC ID='DOOR-V-VELOCITY-1', QUANTITY='V-VELOCITY', XYZ=0.6,-1.8,0.925512, /

&DEVC ID='DOOR-W-VELOCITY-5', QUANTITY='W-VELOCITY', XYZ=0.6,-1.8,0.084138, /
&DEVC ID='DOOR-W-VELOCITY-4', QUANTITY='W-VELOCITY', XYZ=0.6,-1.8,0.294480, /
&DEVC ID='DOOR-W-VELOCITY-3', QUANTITY='W-VELOCITY', XYZ=0.6,-1.8,0.504824, /
&DEVC ID='DOOR-W-VELOCITY-2', QUANTITY='W-VELOCITY', XYZ=0.6,-1.8,0.715170, /
&DEVC ID='DOOR-W-VELOCITY-1', QUANTITY='W-VELOCITY', XYZ=0.6,-1.8,0.925512, /

&DEVC ID='WINDOW-VELOCITY-2', QUANTITY='VELOCITY', XYZ=1.2,-0.9,0.684, /
&DEVC ID='WINDOW-VELOCITY-1', QUANTITY='VELOCITY', XYZ=1.2,-0.9,0.816, /


&DEVC ID='BP_Door', POINTS=38, XB=0.6,0.6,-1.8,-1.8,0.0,1.025, QUANTITY='VELOCITY', VELO_INDEX=1, HIDE_COORDINATES=.TRUE. /

&RAMP ID='PROP_BURNER_RAMP_Q', T=0.0, F=0.4/
&RAMP ID='PROP_BURNER_RAMP_Q', T=300.0, F=0.4/
&RAMP ID='PROP_BURNER_RAMP_Q', T=301.0, F=0.9/
&RAMP ID='PROP_BURNER_RAMP_Q', T=600.0, F=0.9/
&RAMP ID='PROP_BURNER_RAMP_Q', T=601.0, F=1.0/
&RAMP ID='PROP_BURNER_RAMP_Q', T=900.0, F=1.0/
&RAMP ID='PROP_BURNER_RAMP_Q', T=901.0, F=0.0/

&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=42.0, F=1.0/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=60.0, F=1.2/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=80.0, F=2.44/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=100.0, F=10.44/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=106.0, F=12.86/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=110.0, F=8.73/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=118.0, F=11.36/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=124.0, F=5.26/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=130.0, F=8.86/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=148.0, F=5.0/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=160.0, F=1.83/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=180.0, F=1.04/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=200.0, F=1.05/


&TAIL /
