&HEAD CHID='JH_FRA_compartment_24', TITLE='FRA 1:1 Compartment Door Only FRP'/
&TIME T_END=660.0, /
&MISC TMPA=27, /
&DUMP DT_DEVC=10, DT_HRR=10, SIG_FIGS=4, SIG_FIGS_EXP=2 /

&MESH ID='Mesh-Inside-01', IJK=30,30,30, XB=0.0,2.4,-4.8,-2.4,0.0,2.4, MPI_PROCESS=0/
&MESH ID='Mesh-Inside-02', IJK=30,30,30, XB=0.0,2.4,-2.4,0.0,0.0,2.4, MPI_PROCESS=1/
&MESH ID='Mesh-Outside-01', IJK=30,30,30, XB=0.0,2.4,-4.8,-2.4,2.4,4.8, MPI_PROCESS=2/
&MESH ID='Mesh-Outside-02', IJK=30,30,30, XB=0.0,2.4,-7.2,-4.8,0.0,2.4, MPI_PROCESS=3/
&MESH ID='Mesh-Outside-03', IJK=30,30,30, XB=0.0,2.4,-7.2,-4.8,2.4,4.8, MPI_PROCESS=4/
&MESH ID='Mesh-Outside-04', IJK=15,30,15, XB=0.0,2.4,-7.2,-2.4,4.8,7.2, MPI_PROCESS=5/

&PRES MAX_PRESSURE_ITERATIONS=50, /

&REAC ID='Reaction1',
      FUEL='PROPANE',
      CO_YIELD=5.0E-3,
      SOOT_YIELD=0.024,
      HEAT_OF_COMBUSTION=4.646E4,
      AUTO_IGNITION_TEMPERATURE=450,
      AIT_EXCLUSION_ZONE=0.0,0.84,-0.84,0.0,0.0,0.96/

&COMB EXTINCTION_MODEL='EXTINCTION 2' /  

&MATL ID='GYPSUM',
      SPECIFIC_HEAT_RAMP='GYPSUM_SPECIFIC_HEAT_RAMP',
      CONDUCTIVITY=0.16,
      DENSITY=711.0
/

&MATL ID='CEMENT_BOARD',
      SPECIFIC_HEAT = 0.94,
      CONDUCTIVITY  = 0.183,
      DENSITY       = 921.,
/

&MATL ID='plywood', 
      CONDUCTIVITY=0.2750, 
      DENSITY=585., 
      EMISSIVITY=1., 
      SPECIFIC_HEAT=1.3, 
/

&SURF ID='FLOOR',
      COLOR='GRAY',
      MATL_ID='CEMENT_BOARD',
      THICKNESS=0.0127,
/

&SURF ID='WALL',
      COLOR='GRAY',
      MATL_ID='CEMENT_BOARD','GYPSUM','plywood'
      THICKNESS=0.0127,0.0159,0.0183,
/

&SURF ID='THICKER_WALL',
      COLOR='GRAY',
      MATL_ID='CEMENT_BOARD','GYPSUM','plywood','GYPSUM','CEMENT_BOARD'
      THICKNESS=0.0127,0.0159,0.0183,0.0159,0.0127
/

&SURF ID='WALL_REV',
      COLOR='BROWN',
      MATL_ID='plywood','GYPSUM','CEMENT_BOARD',
      THICKNESS=0.0183,0.0159,0.0127,
/

&SURF ID='PROP_BURNER',
      RGB=188,0,0,
      HRRPUA=3972.2222,
      RAMP_Q='PROP_BURNER_RAMP_Q',
      TMP_FRONT=500,
/

&MATL ID='FRP', 
      CONDUCTIVITY=0.65, 
      DENSITY=1500., 
      EMISSIVITY=1., 
      SPECIFIC_HEAT=2.75, 
/

&SURF ID='FRP',
      COLOR='RED',
      HRRPUA=1.0,
      RAMP_Q='CONE-68',
      IGNITION_TEMPERATURE=467.0,
      MATL_ID(1,1)='FRP',
      MATL_ID(2,1)='GYPSUM',
      MATL_MASS_FRACTION(1,1)=1.0,
      MATL_MASS_FRACTION(2,1)=1.0,
      THICKNESS(1:2)=3.175e-3,0.03175,
      REFERENCE_HEAT_FLUX=67.5563,
      REFERENCE_HEAT_FLUX_TIME_INTERVAL=1,
/

&RAMP ID='CONE-68', T=   0, F=  0.0/
&RAMP ID='CONE-68', T=  60, F= 99.4/
&RAMP ID='CONE-68', T= 100, F=123.4/
&RAMP ID='CONE-68', T= 200, F= 82.9/
&RAMP ID='CONE-68', T= 250, F=109.4/
&RAMP ID='CONE-68', T= 290, F=121.9/
&RAMP ID='CONE-68', T= 370, F= 90.6/
&RAMP ID='CONE-68', T= 420, F= 86.0/
&RAMP ID='CONE-68', T= 490, F=112.0/
&RAMP ID='CONE-68', T= 600, F=116.2/
&RAMP ID='CONE-68', T= 640, F=112.8/
&RAMP ID='CONE-68', T= 815, F=125.6/
&RAMP ID='CONE-68', T= 840, F=120.0/
&RAMP ID='CONE-68', T= 900, F=102.5/
&RAMP ID='CONE-68', T= 960, F= 56.6/
&RAMP ID='CONE-68', T=1020, F= 35.4/
&RAMP ID='CONE-68', T=1140, F=  9.4/
&RAMP ID='CONE-68', T=1200, F=  0.0/

&OBST ID='Burner', XB=0.0,0.60,-0.60,0.0,0.0,0.30, SURF_IDS='PROP_BURNER','FLOOR','FLOOR'/
&OBST ID='S_Wall-01', XB=0.0,0.81,-3.680,-3.6,0.0,2.080, SURF_ID6='WALL_REV','WALL','THICKER_WALL','THICKER_WALL','FLOOR','WALL'/ 
&OBST ID='S_Wall-02', XB=1.59,2.4,-3.680,-3.6,0.0,2.080, SURF_ID6='WALL','WALL_REV','THICKER_WALL','THICKER_WALL','FLOOR','WALL'/ 
&OBST ID='S_Wall-03', XB=0.0,2.4,-3.680,-3.6,2.080,3.6, SURF_ID6='WALL_REV','WALL_REV','THICKER_WALL','THICKER_WALL','WALL','WALL'/ 
&VENT ID='W_Wall-SAMPLE', XB=0.0,0.0,-2.4,0.0,0.0,2.4, SURF_ID='FRP'/ 
&VENT ID='W_Wall-NC', XB=0.0,0.0,-3.6,-2.4,0.0,2.4, SURF_ID='WALL'/ 
&VENT ID='E_Wall', XB=2.4,2.4,-3.6,0.0,0.0,2.4, SURF_ID='WALL'/ 
&VENT ID='N_Wall-SAMPLE', XB=0.0,2.4,0.0,0.0,0.0,2.4, SURF_ID='FRP'/ 
&VENT ID='Ceiling-SAMPLE', XB=0.0,2.4,-2.4,0.0,2.4,2.4, SURF_ID='FRP'/ 
&OBST ID='Ceiling-NC-3', XB=0.0,2.4,-3.6,-2.4,2.4,2.48, SURF_ID6='WALL_REV','WALL_REV','WALL_REV','WALL','WALL','WALL_REV'/ 
&VENT ID='Comp-Floor', XB=0.0,2.4,-7.2,0.0,0.0,0.0, SURF_ID='FLOOR'/ 

&VENT ID='Mesh [XMAX]', SURF_ID='OPEN', XB=2.4,2.4,-7.2,-2.4,2.45,7.2/ 
&VENT ID='Mesh [XMAX]', SURF_ID='OPEN', XB=2.4,2.4,-7.2,-3.65,0.0,2.45/ 
&VENT ID='Mesh [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,-7.2,-2.4,2.45,7.2/ 
&VENT ID='Mesh [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,-7.2,-3.65,0.0,2.45/ 
&VENT ID='Mesh [YMIN]', SURF_ID='OPEN', XB=0.0,2.4,-7.2,-7.2,0.0,7.2/ 
&VENT ID='Mesh [YMAX]', SURF_ID='OPEN', XB=0.0,2.4,-2.4,-2.4,2.45,7.2/ 
&VENT ID='Mesh [ZMAX]', SURF_ID='OPEN', XB=0.0,2.4,-7.2,-2.4,7.2,7.2/ 

&DEVC ID='NE-Corner-Temp-01', QUANTITY='TEMPERATURE', XYZ=2.10,-0.30,2.0828, /
&DEVC ID='NE-Corner-Temp-02', QUANTITY='TEMPERATURE', XYZ=2.10,-0.30,1.6764, /
&DEVC ID='NE-Corner-Temp-03', QUANTITY='TEMPERATURE', XYZ=2.10,-0.30,1.5240, /
&DEVC ID='NE-Corner-Temp-04', QUANTITY='TEMPERATURE', XYZ=2.10,-0.30,1.3716, /
&DEVC ID='NE-Corner-Temp-05', QUANTITY='TEMPERATURE', XYZ=2.10,-0.30,1.2192, /
&DEVC ID='NE-Corner-Temp-06', QUANTITY='TEMPERATURE', XYZ=2.10,-0.30,0.9144, /
&DEVC ID='SE-Corner-Temp-01', QUANTITY='TEMPERATURE', XYZ=2.10,-3.30,2.0828, /
&DEVC ID='SE-Corner-Temp-02', QUANTITY='TEMPERATURE', XYZ=2.10,-3.30,1.6764, /
&DEVC ID='SE-Corner-Temp-03', QUANTITY='TEMPERATURE', XYZ=2.10,-3.30,1.5240, /
&DEVC ID='SE-Corner-Temp-04', QUANTITY='TEMPERATURE', XYZ=2.10,-3.30,1.3716, /
&DEVC ID='SE-Corner-Temp-05', QUANTITY='TEMPERATURE', XYZ=2.10,-3.30,1.2192, /
&DEVC ID='SE-Corner-Temp-06', QUANTITY='TEMPERATURE', XYZ=2.10,-3.30,0.9144, /

&DEVC ID='NW-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=0.30,-0.9144,2.3500, /
&DEVC ID='NE-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=1.20,-0.9144,2.3500, /
&DEVC ID='SW-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=0.30,-1.8000,2.3500, /
&DEVC ID='SE-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=1.20,-1.8000,2.3500, /

&DEVC ID='Burner-Temp-01', QUANTITY='TEMPERATURE', XYZ=0.30,-0.05,0.8, /
&DEVC ID='Burner-Temp-02', QUANTITY='TEMPERATURE', XYZ=0.30,-0.05,1.6, /

&DEVC ID='Wall-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=1.2,0.0,2.1, IOR=-2, /
&DEVC ID='CEILING-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=1.2,-3.0,2.4, IOR=-3, /
&DEVC ID='FLOOR-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=1.2,-1.80,0.0, IOR=3, /
&DEVC ID='BURNER-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=0.32,0.0,0.8, IOR=-2, /

&DEVC ID='DOOR-VELOCITY-5', QUANTITY='VELOCITY', XYZ=1.2,-3.6,0.168276, /
&DEVC ID='DOOR-VELOCITY-4', QUANTITY='VELOCITY', XYZ=1.2,-3.6,0.588960, /
&DEVC ID='DOOR-VELOCITY-3', QUANTITY='VELOCITY', XYZ=1.2,-3.6,1.009648, /
&DEVC ID='DOOR-VELOCITY-2', QUANTITY='VELOCITY', XYZ=1.2,-3.6,1.430340, /
&DEVC ID='DOOR-VELOCITY-1', QUANTITY='VELOCITY', XYZ=1.2,-3.6,1.851024, /

&DEVC ID='DOOR-U-VELOCITY-5', QUANTITY='U-VELOCITY', XYZ=1.2,-3.6,0.168276, /
&DEVC ID='DOOR-U-VELOCITY-4', QUANTITY='U-VELOCITY', XYZ=1.2,-3.6,0.588960, /
&DEVC ID='DOOR-U-VELOCITY-3', QUANTITY='U-VELOCITY', XYZ=1.2,-3.6,1.009648, /
&DEVC ID='DOOR-U-VELOCITY-2', QUANTITY='U-VELOCITY', XYZ=1.2,-3.6,1.430340, /
&DEVC ID='DOOR-U-VELOCITY-1', QUANTITY='U-VELOCITY', XYZ=1.2,-3.6,1.851024, /

&DEVC ID='DOOR-V-VELOCITY-5', QUANTITY='V-VELOCITY', XYZ=1.2,-3.6,0.168276, /
&DEVC ID='DOOR-V-VELOCITY-4', QUANTITY='V-VELOCITY', XYZ=1.2,-3.6,0.588960, /
&DEVC ID='DOOR-V-VELOCITY-3', QUANTITY='V-VELOCITY', XYZ=1.2,-3.6,1.009648, /
&DEVC ID='DOOR-V-VELOCITY-2', QUANTITY='V-VELOCITY', XYZ=1.2,-3.6,1.430340, /
&DEVC ID='DOOR-V-VELOCITY-1', QUANTITY='V-VELOCITY', XYZ=1.2,-3.6,1.851024, /

&DEVC ID='DOOR-W-VELOCITY-5', QUANTITY='W-VELOCITY', XYZ=1.2,-3.6,0.168276, /
&DEVC ID='DOOR-W-VELOCITY-4', QUANTITY='W-VELOCITY', XYZ=1.2,-3.6,0.588960, /
&DEVC ID='DOOR-W-VELOCITY-3', QUANTITY='W-VELOCITY', XYZ=1.2,-3.6,1.009648, /
&DEVC ID='DOOR-W-VELOCITY-2', QUANTITY='W-VELOCITY', XYZ=1.2,-3.6,1.430340, /
&DEVC ID='DOOR-W-VELOCITY-1', QUANTITY='W-VELOCITY', XYZ=1.2,-3.6,1.851024, /

&DEVC ID='BP_Door', POINTS=38, XB=1.2,1.2,-3.6,-3.6,0.0,2.050, QUANTITY='VELOCITY', VELO_INDEX=1, HIDE_COORDINATES=.TRUE. /

&RAMP ID='PROP_BURNER_RAMP_Q', T=0.0, F=1.0/
&RAMP ID='PROP_BURNER_RAMP_Q', T=600.0, F=1.0/
&RAMP ID='PROP_BURNER_RAMP_Q', T=601.0, F=0.0/

&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=42.0, F=1.0/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=60.0, F=1.2/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=80.0, F=2.44/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=100.0, F=10.44/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=106.0, F=12.86/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=110.0, F=8.73/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=118.0, F=11.36/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=124.0, F=5.26/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=130.0, F=8.86/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=148.0, F=5.0/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=160.0, F=1.83/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=180.0, F=1.04/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=200.0, F=1.05/

&TAIL /
