!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
!!!!! Input file generated with python-fds-tools v1 on 2023-04-27  !!!!!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
&HEAD CHID='JH_FRA_materials_acrylic_cone', TITLE='JH_FRA_materials_acrylic_cone',  /
&TIME DT=1.0000, T_BEGIN=0.000000e+00, T_END=967.5000, WALL_INCREMENT=1.0000,  /
&DUMP DT_CTRL=10.0000, DT_DEVC=10.0000, DT_HRR=10.0000, SIG_FIGS=4, SIG_FIGS_EXP=2,  /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27.0000,  /
&MESH ID='MESH-00', IJK= 3, 3, 3, MPI_PROCESS=0, XB= 0.0000, 0.3000, 0.0000, 0.3000, 0.0000, 0.3000,  /
&REAC ID='PROPANE', FUEL='PROPANE',  /
&MATL ID='BACKING', CONDUCTIVITY=0.2000, DENSITY=585.0000, EMISSIVITY=1.0000, SPECIFIC_HEAT=0.8000,  /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2405, DENSITY=1178.0000, EMISSIVITY=0.8812, SPECIFIC_HEAT=0.6232,  /
&SURF ID='SAMPLE-25', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=434.6000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=83.7406, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0045, 0.0209,  /
&SURF ID='SAMPLE-50', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=434.6000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=83.7406, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0045, 0.0209,  /
&SURF ID='SAMPLE-75', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=434.6000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=83.7406, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0045, 0.0209,  /
&RAMP ID='CONE-RAMP', T = 0.0000, F = 7.1095, /
&RAMP ID='CONE-RAMP', T = 7.5000, F = 14.2433, /
&RAMP ID='CONE-RAMP', T = 15.0000, F = 145.7901, /
&RAMP ID='CONE-RAMP', T = 22.5000, F = 282.3280, /
&RAMP ID='CONE-RAMP', T = 30.0000, F = 356.2794, /
&RAMP ID='CONE-RAMP', T = 37.5000, F = 426.3875, /
&RAMP ID='CONE-RAMP', T = 45.0000, F = 454.4597, /
&RAMP ID='CONE-RAMP', T = 52.5000, F = 479.0183, /
&RAMP ID='CONE-RAMP', T = 60.0000, F = 502.9335, /
&RAMP ID='CONE-RAMP', T = 67.5000, F = 526.7801, /
&RAMP ID='CONE-RAMP', T = 75.0000, F = 551.2759, /
&RAMP ID='CONE-RAMP', T = 82.5000, F = 575.8568, /
&RAMP ID='CONE-RAMP', T = 90.0000, F = 599.7416, /
&RAMP ID='CONE-RAMP', T = 97.5000, F = 623.5178, /
&RAMP ID='CONE-RAMP', T = 105.0000, F = 653.6503, /
&RAMP ID='CONE-RAMP', T = 112.5000, F = 684.9423, /
&RAMP ID='CONE-RAMP', T = 120.0000, F = 725.0834, /
&RAMP ID='CONE-RAMP', T = 127.5000, F = 767.0828, /
&RAMP ID='CONE-RAMP', T = 135.0000, F = 790.8279, /
&RAMP ID='CONE-RAMP', T = 142.5000, F = 810.2115, /
&RAMP ID='CONE-RAMP', T = 150.0000, F = 814.0062, /
&RAMP ID='CONE-RAMP', T = 157.5000, F = 813.6037, /
&RAMP ID='CONE-RAMP', T = 165.0000, F = 789.9756, /
&RAMP ID='CONE-RAMP', T = 172.5000, F = 759.3544, /
&RAMP ID='CONE-RAMP', T = 180.0000, F = 652.6549, /
&RAMP ID='CONE-RAMP', T = 187.5000, F = 520.5009, /
&RAMP ID='CONE-RAMP', T = 195.0000, F = 400.8495, /
&RAMP ID='CONE-RAMP', T = 202.5000, F = 285.8219, /
&RAMP ID='CONE-RAMP', T = 210.0000, F = 221.8091, /
&RAMP ID='CONE-RAMP', T = 217.5000, F = 178.5598, /
&RAMP ID='CONE-RAMP', T = 225.0000, F = 158.3365, /
&RAMP ID='CONE-RAMP', T = 232.5000, F = 148.3887, /
&RAMP ID='CONE-RAMP', T = 240.0000, F = 131.0692, /
&RAMP ID='CONE-RAMP', T = 247.5000, F = 110.1542, /
&RAMP ID='CONE-RAMP', T = 255.0000, F = 91.7775, /
&RAMP ID='CONE-RAMP', T = 262.5000, F = 74.7504, /
&RAMP ID='CONE-RAMP', T = 270.0000, F = 57.5533, /
&RAMP ID='CONE-RAMP', T = 277.5000, F = 40.2579, /
&RAMP ID='CONE-RAMP', T = 285.0000, F = 26.5720, /
&RAMP ID='IGNITION_RAMP-25', T = 0.0000, F = 25.0000, DEVC_ID='IGNITION_DEVC-25'/
&RAMP ID='IGNITION_RAMP-25', T = 1.0000, F = 56.6391, /
&RAMP ID='IGNITION_RAMP-50', T = 0.0000, F = 50.0000, DEVC_ID='IGNITION_DEVC-50'/
&RAMP ID='IGNITION_RAMP-50', T = 1.0000, F = 83.7406, /
&RAMP ID='IGNITION_RAMP-75', T = 0.0000, F = 75.0000, DEVC_ID='IGNITION_DEVC-75'/
&RAMP ID='IGNITION_RAMP-75', T = 1.0000, F = 110.2509, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB= 0.0000, 0.1000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB= 0.1000, 0.2000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB= 0.2000, 0.3000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-25',  /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-50',  /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-75',  /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=434.6000, XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=434.6000, XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=434.6000, XYZ= 0.2500, 0.0500, 0.0000,  /
