!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
!!!!! Input file generated with python-fds-tools v1 on 2023-04-27  !!!!!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
&HEAD CHID='JH_FRA_materials_cps_plywood_cone', TITLE='JH_FRA_materials_cps_plywood_cone',  /
&TIME DT=1.0000, T_BEGIN=0.000000e+00, T_END=926.2500, WALL_INCREMENT=1.0000,  /
&DUMP DT_CTRL=10.0000, DT_DEVC=10.0000, DT_HRR=10.0000, SIG_FIGS=4, SIG_FIGS_EXP=2,  /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27.0000,  /
&MESH ID='MESH-00', IJK= 3, 3, 3, MPI_PROCESS=0, XB= 0.0000, 0.3000, 0.0000, 0.3000, 0.0000, 0.3000,  /
&REAC ID='PROPANE', FUEL='PROPANE',  /
&MATL ID='BACKING', CONDUCTIVITY=0.2000, DENSITY=585.0000, EMISSIVITY=1.0000, SPECIFIC_HEAT=0.8000,  /
&MATL ID='SAMPLE', CONDUCTIVITY=0.3918, DENSITY=630.0000, EMISSIVITY=0.9378, SPECIFIC_HEAT=0.6233,  /
&SURF ID='SAMPLE-25', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=412.7000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.7744, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0127, 0.0127,  /
&SURF ID='SAMPLE-50', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=412.7000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.7744, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0127, 0.0127,  /
&SURF ID='SAMPLE-75', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=412.7000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.7744, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0127, 0.0127,  /
&RAMP ID='CONE-RAMP', T = 0.0000, F = 0.0000, /
&RAMP ID='CONE-RAMP', T = 3.7500, F = 38.5064, /
&RAMP ID='CONE-RAMP', T = 7.5000, F = 124.4117, /
&RAMP ID='CONE-RAMP', T = 11.2500, F = 228.7266, /
&RAMP ID='CONE-RAMP', T = 15.0000, F = 277.7958, /
&RAMP ID='CONE-RAMP', T = 18.7500, F = 259.8093, /
&RAMP ID='CONE-RAMP', T = 22.5000, F = 211.8835, /
&RAMP ID='CONE-RAMP', T = 26.2500, F = 175.1782, /
&RAMP ID='CONE-RAMP', T = 30.0000, F = 155.4242, /
&RAMP ID='CONE-RAMP', T = 33.7500, F = 146.1623, /
&RAMP ID='CONE-RAMP', T = 37.5000, F = 140.3484, /
&RAMP ID='CONE-RAMP', T = 41.2500, F = 135.8836, /
&RAMP ID='CONE-RAMP', T = 45.0000, F = 132.7240, /
&RAMP ID='CONE-RAMP', T = 48.7500, F = 130.2110, /
&RAMP ID='CONE-RAMP', T = 52.5000, F = 127.2694, /
&RAMP ID='CONE-RAMP', T = 56.2500, F = 124.9234, /
&RAMP ID='CONE-RAMP', T = 60.0000, F = 123.4462, /
&RAMP ID='CONE-RAMP', T = 63.7500, F = 123.4102, /
&RAMP ID='CONE-RAMP', T = 67.5000, F = 122.0855, /
&RAMP ID='CONE-RAMP', T = 71.2500, F = 120.2984, /
&RAMP ID='CONE-RAMP', T = 75.0000, F = 117.2515, /
&RAMP ID='CONE-RAMP', T = 78.7500, F = 113.2931, /
&RAMP ID='CONE-RAMP', T = 82.5000, F = 109.4497, /
&RAMP ID='CONE-RAMP', T = 86.2500, F = 106.3488, /
&RAMP ID='CONE-RAMP', T = 90.0000, F = 104.0833, /
&RAMP ID='CONE-RAMP', T = 93.7500, F = 102.3085, /
&RAMP ID='CONE-RAMP', T = 97.5000, F = 100.9345, /
&RAMP ID='CONE-RAMP', T = 101.2500, F = 100.5986, /
&RAMP ID='CONE-RAMP', T = 105.0000, F = 101.4228, /
&RAMP ID='CONE-RAMP', T = 108.7500, F = 102.2848, /
&RAMP ID='CONE-RAMP', T = 112.5000, F = 102.4391, /
&RAMP ID='CONE-RAMP', T = 116.2500, F = 102.7071, /
&RAMP ID='CONE-RAMP', T = 120.0000, F = 102.7178, /
&RAMP ID='CONE-RAMP', T = 123.7500, F = 105.5139, /
&RAMP ID='CONE-RAMP', T = 127.5000, F = 110.1453, /
&RAMP ID='CONE-RAMP', T = 131.2500, F = 115.0125, /
&RAMP ID='CONE-RAMP', T = 135.0000, F = 117.5857, /
&RAMP ID='CONE-RAMP', T = 138.7500, F = 119.0750, /
&RAMP ID='CONE-RAMP', T = 142.5000, F = 120.0086, /
&RAMP ID='CONE-RAMP', T = 146.2500, F = 121.5785, /
&RAMP ID='CONE-RAMP', T = 150.0000, F = 123.0403, /
&RAMP ID='CONE-RAMP', T = 153.7500, F = 124.5347, /
&RAMP ID='CONE-RAMP', T = 157.5000, F = 124.9422, /
&RAMP ID='CONE-RAMP', T = 161.2500, F = 124.3871, /
&RAMP ID='CONE-RAMP', T = 165.0000, F = 123.4665, /
&RAMP ID='CONE-RAMP', T = 168.7500, F = 123.4840, /
&RAMP ID='CONE-RAMP', T = 172.5000, F = 123.7897, /
&RAMP ID='CONE-RAMP', T = 176.2500, F = 123.7621, /
&RAMP ID='CONE-RAMP', T = 180.0000, F = 123.1322, /
&RAMP ID='CONE-RAMP', T = 183.7500, F = 121.0166, /
&RAMP ID='CONE-RAMP', T = 187.5000, F = 118.1562, /
&RAMP ID='CONE-RAMP', T = 191.2500, F = 115.7864, /
&RAMP ID='CONE-RAMP', T = 195.0000, F = 113.4617, /
&RAMP ID='CONE-RAMP', T = 198.7500, F = 111.1975, /
&RAMP ID='CONE-RAMP', T = 202.5000, F = 108.3184, /
&RAMP ID='CONE-RAMP', T = 206.2500, F = 105.9743, /
&RAMP ID='CONE-RAMP', T = 210.0000, F = 103.6621, /
&RAMP ID='CONE-RAMP', T = 213.7500, F = 101.6233, /
&RAMP ID='CONE-RAMP', T = 217.5000, F = 99.6172, /
&RAMP ID='CONE-RAMP', T = 221.2500, F = 98.3146, /
&RAMP ID='CONE-RAMP', T = 225.0000, F = 96.3968, /
&RAMP ID='CONE-RAMP', T = 228.7500, F = 94.1289, /
&RAMP ID='CONE-RAMP', T = 232.5000, F = 91.7110, /
&RAMP ID='CONE-RAMP', T = 236.2500, F = 90.1922, /
&RAMP ID='CONE-RAMP', T = 240.0000, F = 89.1020, /
&RAMP ID='CONE-RAMP', T = 243.7500, F = 88.4362, /
&RAMP ID='CONE-RAMP', T = 247.5000, F = 87.7567, /
&RAMP ID='CONE-RAMP', T = 251.2500, F = 87.4156, /
&RAMP ID='CONE-RAMP', T = 255.0000, F = 87.5426, /
&RAMP ID='CONE-RAMP', T = 258.7500, F = 87.6575, /
&RAMP ID='CONE-RAMP', T = 262.5000, F = 87.6799, /
&RAMP ID='CONE-RAMP', T = 266.2500, F = 88.6627, /
&RAMP ID='CONE-RAMP', T = 270.0000, F = 90.9620, /
&RAMP ID='CONE-RAMP', T = 273.7500, F = 95.4388, /
&RAMP ID='CONE-RAMP', T = 277.5000, F = 100.3122, /
&RAMP ID='CONE-RAMP', T = 281.2500, F = 104.2024, /
&RAMP ID='CONE-RAMP', T = 285.0000, F = 108.2749, /
&RAMP ID='CONE-RAMP', T = 288.7500, F = 112.6514, /
&RAMP ID='CONE-RAMP', T = 292.5000, F = 117.6616, /
&RAMP ID='CONE-RAMP', T = 296.2500, F = 122.6069, /
&RAMP ID='CONE-RAMP', T = 300.0000, F = 127.6256, /
&RAMP ID='CONE-RAMP', T = 303.7500, F = 133.0115, /
&RAMP ID='CONE-RAMP', T = 307.5000, F = 138.7585, /
&RAMP ID='CONE-RAMP', T = 311.2500, F = 144.9009, /
&RAMP ID='CONE-RAMP', T = 315.0000, F = 150.6179, /
&RAMP ID='CONE-RAMP', T = 318.7500, F = 155.6158, /
&RAMP ID='CONE-RAMP', T = 322.5000, F = 160.4930, /
&RAMP ID='CONE-RAMP', T = 326.2500, F = 166.5583, /
&RAMP ID='CONE-RAMP', T = 330.0000, F = 174.0921, /
&RAMP ID='CONE-RAMP', T = 333.7500, F = 181.9920, /
&RAMP ID='CONE-RAMP', T = 337.5000, F = 190.2198, /
&RAMP ID='CONE-RAMP', T = 341.2500, F = 199.8555, /
&RAMP ID='CONE-RAMP', T = 345.0000, F = 211.2675, /
&RAMP ID='CONE-RAMP', T = 348.7500, F = 223.3663, /
&RAMP ID='CONE-RAMP', T = 352.5000, F = 234.2465, /
&RAMP ID='CONE-RAMP', T = 356.2500, F = 243.7905, /
&RAMP ID='CONE-RAMP', T = 360.0000, F = 252.6496, /
&RAMP ID='CONE-RAMP', T = 363.7500, F = 259.9829, /
&RAMP ID='CONE-RAMP', T = 367.5000, F = 265.1832, /
&RAMP ID='CONE-RAMP', T = 371.2500, F = 267.5891, /
&RAMP ID='CONE-RAMP', T = 375.0000, F = 266.2020, /
&RAMP ID='CONE-RAMP', T = 378.7500, F = 260.2885, /
&RAMP ID='CONE-RAMP', T = 382.5000, F = 250.9563, /
&RAMP ID='CONE-RAMP', T = 386.2500, F = 242.2890, /
&RAMP ID='CONE-RAMP', T = 390.0000, F = 236.7128, /
&RAMP ID='CONE-RAMP', T = 393.7500, F = 229.7770, /
&RAMP ID='CONE-RAMP', T = 397.5000, F = 216.2207, /
&RAMP ID='CONE-RAMP', T = 401.2500, F = 198.6175, /
&RAMP ID='CONE-RAMP', T = 405.0000, F = 183.4069, /
&RAMP ID='CONE-RAMP', T = 408.7500, F = 172.1586, /
&RAMP ID='CONE-RAMP', T = 412.5000, F = 160.2566, /
&RAMP ID='CONE-RAMP', T = 416.2500, F = 147.0428, /
&RAMP ID='CONE-RAMP', T = 420.0000, F = 133.7667, /
&RAMP ID='CONE-RAMP', T = 423.7500, F = 121.2344, /
&RAMP ID='CONE-RAMP', T = 427.5000, F = 109.9357, /
&RAMP ID='CONE-RAMP', T = 431.2500, F = 99.8397, /
&RAMP ID='CONE-RAMP', T = 435.0000, F = 91.2876, /
&RAMP ID='CONE-RAMP', T = 438.7500, F = 83.7728, /
&RAMP ID='CONE-RAMP', T = 442.5000, F = 77.1075, /
&RAMP ID='CONE-RAMP', T = 446.2500, F = 72.0685, /
&RAMP ID='CONE-RAMP', T = 450.0000, F = 67.7732, /
&RAMP ID='CONE-RAMP', T = 453.7500, F = 64.0031, /
&RAMP ID='CONE-RAMP', T = 457.5000, F = 60.6235, /
&RAMP ID='CONE-RAMP', T = 461.2500, F = 57.6703, /
&RAMP ID='CONE-RAMP', T = 465.0000, F = 55.5953, /
&RAMP ID='CONE-RAMP', T = 468.7500, F = 55.0163, /
&RAMP ID='CONE-RAMP', T = 472.5000, F = 54.9436, /
&RAMP ID='CONE-RAMP', T = 476.2500, F = 54.7826, /
&RAMP ID='CONE-RAMP', T = 480.0000, F = 53.8624, /
&RAMP ID='CONE-RAMP', T = 483.7500, F = 52.4934, /
&RAMP ID='CONE-RAMP', T = 487.5000, F = 48.9569, /
&RAMP ID='IGNITION_RAMP-25', T = 0.0000, F = 25.0000, DEVC_ID='IGNITION_DEVC-25'/
&RAMP ID='IGNITION_RAMP-25', T = 1.0000, F = 50.6350, /
&RAMP ID='IGNITION_RAMP-50', T = 0.0000, F = 50.0000, DEVC_ID='IGNITION_DEVC-50'/
&RAMP ID='IGNITION_RAMP-50', T = 1.0000, F = 77.7744, /
&RAMP ID='IGNITION_RAMP-75', T = 0.0000, F = 75.0000, DEVC_ID='IGNITION_DEVC-75'/
&RAMP ID='IGNITION_RAMP-75', T = 1.0000, F = 104.2706, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB= 0.0000, 0.1000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB= 0.1000, 0.2000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB= 0.2000, 0.3000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-25',  /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-50',  /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-75',  /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=412.7000, XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=412.7000, XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=412.7000, XYZ= 0.2500, 0.0500, 0.0000,  /
