!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
!!!!! Input file generated with python-fds-tools v1 on 2023-04-28  !!!!!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
&HEAD CHID='JH_FRA_materials_cps_plywood_facesheet_cone', TITLE='JH_FRA_materials_cps_plywood_facesheet_cone',  /
&TIME DT=1.0000, T_BEGIN=0.000000e+00, T_END=2100.0000, WALL_INCREMENT=1.0000,  /
&DUMP DT_CTRL=10.0000, DT_DEVC=10.0000, DT_HRR=10.0000, SIG_FIGS=4, SIG_FIGS_EXP=2,  /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27.0000,  /
&MESH ID='MESH-00', IJK= 3, 3, 3, MPI_PROCESS=0, XB= 0.0000, 0.3000, 0.0000, 0.3000, 0.0000, 0.3000,  /
&REAC ID='PROPANE', FUEL='PROPANE',  /
&MATL ID='BACKING', CONDUCTIVITY=0.2000, DENSITY=585.0000, EMISSIVITY=1.0000, SPECIFIC_HEAT=0.8000,  /
&MATL ID='SAMPLE', CONDUCTIVITY=0.3918, DENSITY=630.0000, EMISSIVITY=0.9378, SPECIFIC_HEAT=0.5129,  /
&SURF ID='SAMPLE-35', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=560.0000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.9735, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0127, 0.0127,  /
&SURF ID='SAMPLE-50', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=560.0000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.9735, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0127, 0.0127,  /
&SURF ID='SAMPLE-75', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=560.0000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.9735, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0127, 0.0127,  /
&RAMP ID='CONE-RAMP', T = 0.0000, F = 18.0276, /
&RAMP ID='CONE-RAMP', T = 1.0000, F = 21.6348, /
&RAMP ID='CONE-RAMP', T = 2.0000, F = 25.8057, /
&RAMP ID='CONE-RAMP', T = 3.0000, F = 29.8122, /
&RAMP ID='CONE-RAMP', T = 4.0000, F = 34.0142, /
&RAMP ID='CONE-RAMP', T = 5.0000, F = 38.5481, /
&RAMP ID='CONE-RAMP', T = 6.0000, F = 43.3311, /
&RAMP ID='CONE-RAMP', T = 7.0000, F = 48.2809, /
&RAMP ID='CONE-RAMP', T = 8.0000, F = 53.3210, /
&RAMP ID='CONE-RAMP', T = 9.0000, F = 58.4462, /
&RAMP ID='CONE-RAMP', T = 10.0000, F = 63.1747, /
&RAMP ID='CONE-RAMP', T = 11.0000, F = 66.9841, /
&RAMP ID='CONE-RAMP', T = 12.0000, F = 70.9367, /
&RAMP ID='CONE-RAMP', T = 13.0000, F = 74.2331, /
&RAMP ID='CONE-RAMP', T = 14.0000, F = 77.4107, /
&RAMP ID='CONE-RAMP', T = 15.0000, F = 79.9087, /
&RAMP ID='CONE-RAMP', T = 16.0000, F = 81.4498, /
&RAMP ID='CONE-RAMP', T = 17.0000, F = 82.4652, /
&RAMP ID='CONE-RAMP', T = 18.0000, F = 83.1574, /
&RAMP ID='CONE-RAMP', T = 19.0000, F = 83.2593, /
&RAMP ID='CONE-RAMP', T = 20.0000, F = 82.6591, /
&RAMP ID='CONE-RAMP', T = 21.0000, F = 82.0357, /
&RAMP ID='CONE-RAMP', T = 22.0000, F = 81.0754, /
&RAMP ID='CONE-RAMP', T = 23.0000, F = 79.5655, /
&RAMP ID='CONE-RAMP', T = 24.0000, F = 78.0705, /
&RAMP ID='CONE-RAMP', T = 25.0000, F = 76.0555, /
&RAMP ID='CONE-RAMP', T = 26.0000, F = 73.9146, /
&RAMP ID='CONE-RAMP', T = 27.0000, F = 71.7628, /
&RAMP ID='CONE-RAMP', T = 28.0000, F = 69.6439, /
&RAMP ID='CONE-RAMP', T = 29.0000, F = 67.5194, /
&RAMP ID='CONE-RAMP', T = 30.0000, F = 65.4994, /
&RAMP ID='CONE-RAMP', T = 31.0000, F = 63.5700, /
&RAMP ID='CONE-RAMP', T = 32.0000, F = 61.4664, /
&RAMP ID='CONE-RAMP', T = 33.0000, F = 59.6140, /
&RAMP ID='CONE-RAMP', T = 34.0000, F = 57.8756, /
&RAMP ID='CONE-RAMP', T = 35.0000, F = 55.9955, /
&RAMP ID='CONE-RAMP', T = 36.0000, F = 54.5760, /
&RAMP ID='CONE-RAMP', T = 37.0000, F = 53.2420, /
&RAMP ID='CONE-RAMP', T = 38.0000, F = 51.9142, /
&RAMP ID='CONE-RAMP', T = 39.0000, F = 50.6416, /
&RAMP ID='CONE-RAMP', T = 40.0000, F = 49.1400, /
&RAMP ID='CONE-RAMP', T = 41.0000, F = 47.7129, /
&RAMP ID='CONE-RAMP', T = 42.0000, F = 46.3556, /
&RAMP ID='CONE-RAMP', T = 43.0000, F = 45.0927, /
&RAMP ID='CONE-RAMP', T = 44.0000, F = 44.1074, /
&RAMP ID='CONE-RAMP', T = 45.0000, F = 42.9596, /
&RAMP ID='CONE-RAMP', T = 46.0000, F = 42.0777, /
&RAMP ID='CONE-RAMP', T = 47.0000, F = 41.3056, /
&RAMP ID='CONE-RAMP', T = 48.0000, F = 40.3805, /
&RAMP ID='CONE-RAMP', T = 49.0000, F = 39.7220, /
&RAMP ID='CONE-RAMP', T = 50.0000, F = 38.9859, /
&RAMP ID='CONE-RAMP', T = 51.0000, F = 38.4777, /
&RAMP ID='CONE-RAMP', T = 52.0000, F = 38.0162, /
&RAMP ID='CONE-RAMP', T = 53.0000, F = 37.5208, /
&RAMP ID='CONE-RAMP', T = 54.0000, F = 37.1139, /
&RAMP ID='CONE-RAMP', T = 55.0000, F = 36.4726, /
&RAMP ID='CONE-RAMP', T = 56.0000, F = 36.1323, /
&RAMP ID='CONE-RAMP', T = 57.0000, F = 35.5809, /
&RAMP ID='CONE-RAMP', T = 58.0000, F = 34.9946, /
&RAMP ID='CONE-RAMP', T = 59.0000, F = 34.5898, /
&RAMP ID='CONE-RAMP', T = 60.0000, F = 34.1343, /
&RAMP ID='CONE-RAMP', T = 61.0000, F = 33.5777, /
&RAMP ID='CONE-RAMP', T = 62.0000, F = 33.3924, /
&RAMP ID='CONE-RAMP', T = 63.0000, F = 33.2666, /
&RAMP ID='CONE-RAMP', T = 64.0000, F = 33.0846, /
&RAMP ID='CONE-RAMP', T = 65.0000, F = 33.0664, /
&RAMP ID='CONE-RAMP', T = 66.0000, F = 33.1482, /
&RAMP ID='CONE-RAMP', T = 67.0000, F = 32.9865, /
&RAMP ID='CONE-RAMP', T = 68.0000, F = 33.0997, /
&RAMP ID='CONE-RAMP', T = 69.0000, F = 33.0915, /
&RAMP ID='CONE-RAMP', T = 70.0000, F = 33.1839, /
&RAMP ID='CONE-RAMP', T = 71.0000, F = 33.4093, /
&RAMP ID='CONE-RAMP', T = 72.0000, F = 33.7769, /
&RAMP ID='CONE-RAMP', T = 73.0000, F = 33.8664, /
&RAMP ID='CONE-RAMP', T = 74.0000, F = 34.0450, /
&RAMP ID='CONE-RAMP', T = 75.0000, F = 34.3042, /
&RAMP ID='CONE-RAMP', T = 76.0000, F = 34.2842, /
&RAMP ID='CONE-RAMP', T = 77.0000, F = 34.1453, /
&RAMP ID='CONE-RAMP', T = 78.0000, F = 34.2356, /
&RAMP ID='CONE-RAMP', T = 79.0000, F = 34.2827, /
&RAMP ID='CONE-RAMP', T = 80.0000, F = 34.4096, /
&RAMP ID='CONE-RAMP', T = 81.0000, F = 34.5932, /
&RAMP ID='CONE-RAMP', T = 82.0000, F = 34.6960, /
&RAMP ID='CONE-RAMP', T = 83.0000, F = 34.9421, /
&RAMP ID='CONE-RAMP', T = 84.0000, F = 35.2513, /
&RAMP ID='CONE-RAMP', T = 85.0000, F = 35.4535, /
&RAMP ID='CONE-RAMP', T = 86.0000, F = 35.9040, /
&RAMP ID='CONE-RAMP', T = 87.0000, F = 36.3660, /
&RAMP ID='CONE-RAMP', T = 88.0000, F = 37.0544, /
&RAMP ID='CONE-RAMP', T = 89.0000, F = 37.6094, /
&RAMP ID='CONE-RAMP', T = 90.0000, F = 38.1934, /
&RAMP ID='CONE-RAMP', T = 91.0000, F = 38.5195, /
&RAMP ID='CONE-RAMP', T = 92.0000, F = 38.8833, /
&RAMP ID='CONE-RAMP', T = 93.0000, F = 39.3418, /
&RAMP ID='CONE-RAMP', T = 94.0000, F = 39.6293, /
&RAMP ID='CONE-RAMP', T = 95.0000, F = 40.1998, /
&RAMP ID='CONE-RAMP', T = 96.0000, F = 40.6602, /
&RAMP ID='CONE-RAMP', T = 97.0000, F = 40.8408, /
&RAMP ID='CONE-RAMP', T = 98.0000, F = 41.2967, /
&RAMP ID='CONE-RAMP', T = 99.0000, F = 41.4700, /
&RAMP ID='CONE-RAMP', T = 100.0000, F = 41.8943, /
&RAMP ID='CONE-RAMP', T = 101.0000, F = 42.3173, /
&RAMP ID='CONE-RAMP', T = 102.0000, F = 42.9398, /
&RAMP ID='CONE-RAMP', T = 103.0000, F = 43.3707, /
&RAMP ID='CONE-RAMP', T = 104.0000, F = 43.8015, /
&RAMP ID='CONE-RAMP', T = 105.0000, F = 44.5011, /
&RAMP ID='CONE-RAMP', T = 106.0000, F = 44.9594, /
&RAMP ID='CONE-RAMP', T = 107.0000, F = 45.2709, /
&RAMP ID='CONE-RAMP', T = 108.0000, F = 45.9830, /
&RAMP ID='CONE-RAMP', T = 109.0000, F = 46.4768, /
&RAMP ID='CONE-RAMP', T = 110.0000, F = 46.9718, /
&RAMP ID='CONE-RAMP', T = 111.0000, F = 47.4009, /
&RAMP ID='CONE-RAMP', T = 112.0000, F = 47.8977, /
&RAMP ID='CONE-RAMP', T = 113.0000, F = 48.4273, /
&RAMP ID='CONE-RAMP', T = 114.0000, F = 48.9118, /
&RAMP ID='CONE-RAMP', T = 115.0000, F = 49.2887, /
&RAMP ID='CONE-RAMP', T = 116.0000, F = 49.4664, /
&RAMP ID='CONE-RAMP', T = 117.0000, F = 49.6526, /
&RAMP ID='CONE-RAMP', T = 118.0000, F = 50.1430, /
&RAMP ID='CONE-RAMP', T = 119.0000, F = 50.3406, /
&RAMP ID='CONE-RAMP', T = 120.0000, F = 50.5463, /
&RAMP ID='CONE-RAMP', T = 121.0000, F = 50.8817, /
&RAMP ID='CONE-RAMP', T = 122.0000, F = 51.0674, /
&RAMP ID='CONE-RAMP', T = 123.0000, F = 51.2019, /
&RAMP ID='CONE-RAMP', T = 124.0000, F = 51.3990, /
&RAMP ID='CONE-RAMP', T = 125.0000, F = 51.5176, /
&RAMP ID='CONE-RAMP', T = 126.0000, F = 51.7294, /
&RAMP ID='CONE-RAMP', T = 127.0000, F = 51.9449, /
&RAMP ID='CONE-RAMP', T = 128.0000, F = 52.1308, /
&RAMP ID='CONE-RAMP', T = 129.0000, F = 52.3378, /
&RAMP ID='CONE-RAMP', T = 130.0000, F = 52.4521, /
&RAMP ID='CONE-RAMP', T = 131.0000, F = 52.6071, /
&RAMP ID='CONE-RAMP', T = 132.0000, F = 52.6474, /
&RAMP ID='CONE-RAMP', T = 133.0000, F = 52.8934, /
&RAMP ID='CONE-RAMP', T = 134.0000, F = 53.1268, /
&RAMP ID='CONE-RAMP', T = 135.0000, F = 53.2344, /
&RAMP ID='CONE-RAMP', T = 136.0000, F = 53.5543, /
&RAMP ID='CONE-RAMP', T = 137.0000, F = 53.7121, /
&RAMP ID='CONE-RAMP', T = 138.0000, F = 53.9482, /
&RAMP ID='CONE-RAMP', T = 139.0000, F = 54.2185, /
&RAMP ID='CONE-RAMP', T = 140.0000, F = 54.3172, /
&RAMP ID='CONE-RAMP', T = 141.0000, F = 54.4997, /
&RAMP ID='CONE-RAMP', T = 142.0000, F = 54.6052, /
&RAMP ID='CONE-RAMP', T = 143.0000, F = 54.9541, /
&RAMP ID='CONE-RAMP', T = 144.0000, F = 55.0432, /
&RAMP ID='CONE-RAMP', T = 145.0000, F = 55.2179, /
&RAMP ID='CONE-RAMP', T = 146.0000, F = 55.3339, /
&RAMP ID='CONE-RAMP', T = 147.0000, F = 55.4182, /
&RAMP ID='CONE-RAMP', T = 148.0000, F = 55.7415, /
&RAMP ID='CONE-RAMP', T = 149.0000, F = 56.0842, /
&RAMP ID='CONE-RAMP', T = 150.0000, F = 56.1889, /
&RAMP ID='CONE-RAMP', T = 151.0000, F = 56.5298, /
&RAMP ID='CONE-RAMP', T = 152.0000, F = 56.8669, /
&RAMP ID='CONE-RAMP', T = 153.0000, F = 57.1357, /
&RAMP ID='CONE-RAMP', T = 154.0000, F = 57.3773, /
&RAMP ID='CONE-RAMP', T = 155.0000, F = 57.7289, /
&RAMP ID='CONE-RAMP', T = 156.0000, F = 57.8510, /
&RAMP ID='CONE-RAMP', T = 157.0000, F = 57.9600, /
&RAMP ID='CONE-RAMP', T = 158.0000, F = 57.8936, /
&RAMP ID='CONE-RAMP', T = 159.0000, F = 57.9709, /
&RAMP ID='CONE-RAMP', T = 160.0000, F = 58.0244, /
&RAMP ID='CONE-RAMP', T = 161.0000, F = 58.0318, /
&RAMP ID='CONE-RAMP', T = 162.0000, F = 57.9088, /
&RAMP ID='CONE-RAMP', T = 163.0000, F = 57.5708, /
&RAMP ID='CONE-RAMP', T = 164.0000, F = 57.6523, /
&RAMP ID='CONE-RAMP', T = 165.0000, F = 57.4627, /
&RAMP ID='CONE-RAMP', T = 166.0000, F = 57.3216, /
&RAMP ID='CONE-RAMP', T = 167.0000, F = 57.2453, /
&RAMP ID='CONE-RAMP', T = 168.0000, F = 57.1693, /
&RAMP ID='CONE-RAMP', T = 169.0000, F = 57.1799, /
&RAMP ID='CONE-RAMP', T = 170.0000, F = 56.9825, /
&RAMP ID='CONE-RAMP', T = 171.0000, F = 56.7879, /
&RAMP ID='CONE-RAMP', T = 172.0000, F = 56.6723, /
&RAMP ID='CONE-RAMP', T = 173.0000, F = 56.6089, /
&RAMP ID='CONE-RAMP', T = 174.0000, F = 56.7509, /
&RAMP ID='CONE-RAMP', T = 175.0000, F = 56.5215, /
&RAMP ID='CONE-RAMP', T = 176.0000, F = 56.4664, /
&RAMP ID='CONE-RAMP', T = 177.0000, F = 56.3294, /
&RAMP ID='CONE-RAMP', T = 178.0000, F = 56.2935, /
&RAMP ID='CONE-RAMP', T = 179.0000, F = 56.1014, /
&RAMP ID='CONE-RAMP', T = 180.0000, F = 56.1393, /
&RAMP ID='CONE-RAMP', T = 181.0000, F = 55.8895, /
&RAMP ID='CONE-RAMP', T = 182.0000, F = 55.6744, /
&RAMP ID='CONE-RAMP', T = 183.0000, F = 55.6588, /
&RAMP ID='CONE-RAMP', T = 184.0000, F = 55.3154, /
&RAMP ID='CONE-RAMP', T = 185.0000, F = 54.9976, /
&RAMP ID='CONE-RAMP', T = 186.0000, F = 54.6896, /
&RAMP ID='CONE-RAMP', T = 187.0000, F = 54.2683, /
&RAMP ID='CONE-RAMP', T = 188.0000, F = 53.8882, /
&RAMP ID='CONE-RAMP', T = 189.0000, F = 53.3663, /
&RAMP ID='CONE-RAMP', T = 190.0000, F = 53.0906, /
&RAMP ID='CONE-RAMP', T = 191.0000, F = 52.6578, /
&RAMP ID='CONE-RAMP', T = 192.0000, F = 52.5878, /
&RAMP ID='CONE-RAMP', T = 193.0000, F = 52.2749, /
&RAMP ID='CONE-RAMP', T = 194.0000, F = 51.7872, /
&RAMP ID='CONE-RAMP', T = 195.0000, F = 51.6665, /
&RAMP ID='CONE-RAMP', T = 196.0000, F = 51.4048, /
&RAMP ID='CONE-RAMP', T = 197.0000, F = 51.0679, /
&RAMP ID='CONE-RAMP', T = 198.0000, F = 50.9649, /
&RAMP ID='CONE-RAMP', T = 199.0000, F = 50.8890, /
&RAMP ID='CONE-RAMP', T = 200.0000, F = 50.7401, /
&RAMP ID='CONE-RAMP', T = 201.0000, F = 50.5288, /
&RAMP ID='CONE-RAMP', T = 202.0000, F = 50.3941, /
&RAMP ID='CONE-RAMP', T = 203.0000, F = 49.8702, /
&RAMP ID='CONE-RAMP', T = 204.0000, F = 49.5804, /
&RAMP ID='CONE-RAMP', T = 205.0000, F = 49.4015, /
&RAMP ID='CONE-RAMP', T = 206.0000, F = 49.1382, /
&RAMP ID='CONE-RAMP', T = 207.0000, F = 49.0640, /
&RAMP ID='CONE-RAMP', T = 208.0000, F = 49.0301, /
&RAMP ID='CONE-RAMP', T = 209.0000, F = 48.8801, /
&RAMP ID='CONE-RAMP', T = 210.0000, F = 48.4559, /
&RAMP ID='CONE-RAMP', T = 211.0000, F = 48.2971, /
&RAMP ID='CONE-RAMP', T = 212.0000, F = 48.0549, /
&RAMP ID='CONE-RAMP', T = 213.0000, F = 47.6810, /
&RAMP ID='CONE-RAMP', T = 214.0000, F = 47.5919, /
&RAMP ID='CONE-RAMP', T = 215.0000, F = 47.3276, /
&RAMP ID='CONE-RAMP', T = 216.0000, F = 47.0452, /
&RAMP ID='CONE-RAMP', T = 217.0000, F = 46.9538, /
&RAMP ID='CONE-RAMP', T = 218.0000, F = 46.7055, /
&RAMP ID='CONE-RAMP', T = 219.0000, F = 46.4677, /
&RAMP ID='CONE-RAMP', T = 220.0000, F = 46.1312, /
&RAMP ID='CONE-RAMP', T = 221.0000, F = 46.0987, /
&RAMP ID='CONE-RAMP', T = 222.0000, F = 45.9032, /
&RAMP ID='CONE-RAMP', T = 223.0000, F = 45.6627, /
&RAMP ID='CONE-RAMP', T = 224.0000, F = 45.7040, /
&RAMP ID='CONE-RAMP', T = 225.0000, F = 45.7009, /
&RAMP ID='CONE-RAMP', T = 226.0000, F = 45.7509, /
&RAMP ID='CONE-RAMP', T = 227.0000, F = 45.7700, /
&RAMP ID='CONE-RAMP', T = 228.0000, F = 45.7183, /
&RAMP ID='CONE-RAMP', T = 229.0000, F = 45.7137, /
&RAMP ID='CONE-RAMP', T = 230.0000, F = 45.6917, /
&RAMP ID='CONE-RAMP', T = 231.0000, F = 45.6065, /
&RAMP ID='CONE-RAMP', T = 232.0000, F = 45.5623, /
&RAMP ID='CONE-RAMP', T = 233.0000, F = 45.6391, /
&RAMP ID='CONE-RAMP', T = 234.0000, F = 45.6229, /
&RAMP ID='CONE-RAMP', T = 235.0000, F = 45.5746, /
&RAMP ID='CONE-RAMP', T = 236.0000, F = 45.4396, /
&RAMP ID='CONE-RAMP', T = 237.0000, F = 45.2714, /
&RAMP ID='CONE-RAMP', T = 238.0000, F = 45.1953, /
&RAMP ID='CONE-RAMP', T = 239.0000, F = 45.0437, /
&RAMP ID='CONE-RAMP', T = 240.0000, F = 44.9007, /
&RAMP ID='CONE-RAMP', T = 241.0000, F = 44.8402, /
&RAMP ID='CONE-RAMP', T = 242.0000, F = 44.8471, /
&RAMP ID='CONE-RAMP', T = 243.0000, F = 44.8731, /
&RAMP ID='CONE-RAMP', T = 244.0000, F = 44.6863, /
&RAMP ID='CONE-RAMP', T = 245.0000, F = 44.7197, /
&RAMP ID='CONE-RAMP', T = 246.0000, F = 44.5896, /
&RAMP ID='CONE-RAMP', T = 247.0000, F = 44.4458, /
&RAMP ID='CONE-RAMP', T = 248.0000, F = 44.3853, /
&RAMP ID='CONE-RAMP', T = 249.0000, F = 44.4015, /
&RAMP ID='CONE-RAMP', T = 250.0000, F = 44.1409, /
&RAMP ID='CONE-RAMP', T = 251.0000, F = 44.1585, /
&RAMP ID='CONE-RAMP', T = 252.0000, F = 44.3625, /
&RAMP ID='CONE-RAMP', T = 253.0000, F = 44.4649, /
&RAMP ID='CONE-RAMP', T = 254.0000, F = 44.6223, /
&RAMP ID='CONE-RAMP', T = 255.0000, F = 44.8420, /
&RAMP ID='CONE-RAMP', T = 256.0000, F = 44.8567, /
&RAMP ID='CONE-RAMP', T = 257.0000, F = 45.0477, /
&RAMP ID='CONE-RAMP', T = 258.0000, F = 45.2911, /
&RAMP ID='CONE-RAMP', T = 259.0000, F = 45.3987, /
&RAMP ID='CONE-RAMP', T = 260.0000, F = 45.6955, /
&RAMP ID='CONE-RAMP', T = 261.0000, F = 46.2997, /
&RAMP ID='CONE-RAMP', T = 262.0000, F = 46.7094, /
&RAMP ID='CONE-RAMP', T = 263.0000, F = 47.0406, /
&RAMP ID='CONE-RAMP', T = 264.0000, F = 47.3905, /
&RAMP ID='CONE-RAMP', T = 265.0000, F = 47.6327, /
&RAMP ID='CONE-RAMP', T = 266.0000, F = 47.9151, /
&RAMP ID='CONE-RAMP', T = 267.0000, F = 48.4510, /
&RAMP ID='CONE-RAMP', T = 268.0000, F = 49.0045, /
&RAMP ID='CONE-RAMP', T = 269.0000, F = 49.5032, /
&RAMP ID='CONE-RAMP', T = 270.0000, F = 50.3744, /
&RAMP ID='CONE-RAMP', T = 271.0000, F = 50.7404, /
&RAMP ID='CONE-RAMP', T = 272.0000, F = 51.1397, /
&RAMP ID='CONE-RAMP', T = 273.0000, F = 51.5236, /
&RAMP ID='CONE-RAMP', T = 274.0000, F = 52.0068, /
&RAMP ID='CONE-RAMP', T = 275.0000, F = 52.5572, /
&RAMP ID='CONE-RAMP', T = 276.0000, F = 53.1613, /
&RAMP ID='CONE-RAMP', T = 277.0000, F = 53.8119, /
&RAMP ID='CONE-RAMP', T = 278.0000, F = 54.4680, /
&RAMP ID='CONE-RAMP', T = 279.0000, F = 54.8087, /
&RAMP ID='CONE-RAMP', T = 280.0000, F = 55.3268, /
&RAMP ID='CONE-RAMP', T = 281.0000, F = 55.7240, /
&RAMP ID='CONE-RAMP', T = 282.0000, F = 56.3365, /
&RAMP ID='CONE-RAMP', T = 283.0000, F = 56.8886, /
&RAMP ID='CONE-RAMP', T = 284.0000, F = 57.3780, /
&RAMP ID='CONE-RAMP', T = 285.0000, F = 57.7409, /
&RAMP ID='CONE-RAMP', T = 286.0000, F = 58.2200, /
&RAMP ID='CONE-RAMP', T = 287.0000, F = 58.7101, /
&RAMP ID='CONE-RAMP', T = 288.0000, F = 59.2158, /
&RAMP ID='CONE-RAMP', T = 289.0000, F = 59.8522, /
&RAMP ID='CONE-RAMP', T = 290.0000, F = 60.5772, /
&RAMP ID='CONE-RAMP', T = 291.0000, F = 61.1408, /
&RAMP ID='CONE-RAMP', T = 292.0000, F = 61.6625, /
&RAMP ID='CONE-RAMP', T = 293.0000, F = 62.1559, /
&RAMP ID='CONE-RAMP', T = 294.0000, F = 62.5623, /
&RAMP ID='CONE-RAMP', T = 295.0000, F = 63.1172, /
&RAMP ID='CONE-RAMP', T = 296.0000, F = 63.5798, /
&RAMP ID='CONE-RAMP', T = 297.0000, F = 64.0180, /
&RAMP ID='CONE-RAMP', T = 298.0000, F = 64.4932, /
&RAMP ID='CONE-RAMP', T = 299.0000, F = 64.9989, /
&RAMP ID='CONE-RAMP', T = 300.0000, F = 65.2646, /
&RAMP ID='CONE-RAMP', T = 301.0000, F = 65.9562, /
&RAMP ID='CONE-RAMP', T = 302.0000, F = 66.7084, /
&RAMP ID='CONE-RAMP', T = 303.0000, F = 67.4183, /
&RAMP ID='CONE-RAMP', T = 304.0000, F = 68.5295, /
&RAMP ID='CONE-RAMP', T = 305.0000, F = 69.5875, /
&RAMP ID='CONE-RAMP', T = 306.0000, F = 70.6256, /
&RAMP ID='CONE-RAMP', T = 307.0000, F = 71.8055, /
&RAMP ID='CONE-RAMP', T = 308.0000, F = 73.3076, /
&RAMP ID='CONE-RAMP', T = 309.0000, F = 74.6595, /
&RAMP ID='CONE-RAMP', T = 310.0000, F = 76.0697, /
&RAMP ID='CONE-RAMP', T = 311.0000, F = 77.5139, /
&RAMP ID='CONE-RAMP', T = 312.0000, F = 78.7729, /
&RAMP ID='CONE-RAMP', T = 313.0000, F = 79.9432, /
&RAMP ID='CONE-RAMP', T = 314.0000, F = 81.0590, /
&RAMP ID='CONE-RAMP', T = 315.0000, F = 81.8113, /
&RAMP ID='CONE-RAMP', T = 316.0000, F = 82.7891, /
&RAMP ID='CONE-RAMP', T = 317.0000, F = 83.7005, /
&RAMP ID='CONE-RAMP', T = 318.0000, F = 84.4907, /
&RAMP ID='CONE-RAMP', T = 319.0000, F = 84.8834, /
&RAMP ID='CONE-RAMP', T = 320.0000, F = 85.2074, /
&RAMP ID='CONE-RAMP', T = 321.0000, F = 85.4354, /
&RAMP ID='CONE-RAMP', T = 322.0000, F = 85.6199, /
&RAMP ID='CONE-RAMP', T = 323.0000, F = 85.8078, /
&RAMP ID='CONE-RAMP', T = 324.0000, F = 85.9632, /
&RAMP ID='CONE-RAMP', T = 325.0000, F = 86.3023, /
&RAMP ID='CONE-RAMP', T = 326.0000, F = 86.4494, /
&RAMP ID='CONE-RAMP', T = 327.0000, F = 86.5091, /
&RAMP ID='CONE-RAMP', T = 328.0000, F = 86.5028, /
&RAMP ID='CONE-RAMP', T = 329.0000, F = 86.6110, /
&RAMP ID='CONE-RAMP', T = 330.0000, F = 86.7803, /
&RAMP ID='CONE-RAMP', T = 331.0000, F = 87.2270, /
&RAMP ID='CONE-RAMP', T = 332.0000, F = 87.7789, /
&RAMP ID='CONE-RAMP', T = 333.0000, F = 88.3727, /
&RAMP ID='CONE-RAMP', T = 334.0000, F = 88.9152, /
&RAMP ID='CONE-RAMP', T = 335.0000, F = 89.6345, /
&RAMP ID='CONE-RAMP', T = 336.0000, F = 90.1320, /
&RAMP ID='CONE-RAMP', T = 337.0000, F = 90.8408, /
&RAMP ID='CONE-RAMP', T = 338.0000, F = 91.3215, /
&RAMP ID='CONE-RAMP', T = 339.0000, F = 91.7722, /
&RAMP ID='CONE-RAMP', T = 340.0000, F = 92.1488, /
&RAMP ID='CONE-RAMP', T = 341.0000, F = 92.3831, /
&RAMP ID='CONE-RAMP', T = 342.0000, F = 92.5058, /
&RAMP ID='CONE-RAMP', T = 343.0000, F = 92.4885, /
&RAMP ID='CONE-RAMP', T = 344.0000, F = 92.4577, /
&RAMP ID='CONE-RAMP', T = 345.0000, F = 92.2928, /
&RAMP ID='CONE-RAMP', T = 346.0000, F = 92.1790, /
&RAMP ID='CONE-RAMP', T = 347.0000, F = 92.1424, /
&RAMP ID='CONE-RAMP', T = 348.0000, F = 92.1111, /
&RAMP ID='CONE-RAMP', T = 349.0000, F = 92.2327, /
&RAMP ID='CONE-RAMP', T = 350.0000, F = 92.4884, /
&RAMP ID='CONE-RAMP', T = 351.0000, F = 92.8009, /
&RAMP ID='CONE-RAMP', T = 352.0000, F = 92.9041, /
&RAMP ID='CONE-RAMP', T = 353.0000, F = 93.1280, /
&RAMP ID='CONE-RAMP', T = 354.0000, F = 93.3530, /
&RAMP ID='CONE-RAMP', T = 355.0000, F = 93.5860, /
&RAMP ID='CONE-RAMP', T = 356.0000, F = 93.8883, /
&RAMP ID='CONE-RAMP', T = 357.0000, F = 94.0116, /
&RAMP ID='CONE-RAMP', T = 358.0000, F = 94.0732, /
&RAMP ID='CONE-RAMP', T = 359.0000, F = 94.0195, /
&RAMP ID='CONE-RAMP', T = 360.0000, F = 94.2152, /
&RAMP ID='CONE-RAMP', T = 361.0000, F = 94.2227, /
&RAMP ID='CONE-RAMP', T = 362.0000, F = 94.0683, /
&RAMP ID='CONE-RAMP', T = 363.0000, F = 94.4697, /
&RAMP ID='CONE-RAMP', T = 364.0000, F = 94.4624, /
&RAMP ID='CONE-RAMP', T = 365.0000, F = 94.4582, /
&RAMP ID='CONE-RAMP', T = 366.0000, F = 94.5543, /
&RAMP ID='CONE-RAMP', T = 367.0000, F = 94.6924, /
&RAMP ID='CONE-RAMP', T = 368.0000, F = 94.8128, /
&RAMP ID='CONE-RAMP', T = 369.0000, F = 95.1131, /
&RAMP ID='CONE-RAMP', T = 370.0000, F = 95.4070, /
&RAMP ID='CONE-RAMP', T = 371.0000, F = 95.5498, /
&RAMP ID='CONE-RAMP', T = 372.0000, F = 95.9636, /
&RAMP ID='CONE-RAMP', T = 373.0000, F = 96.2156, /
&RAMP ID='CONE-RAMP', T = 374.0000, F = 96.5580, /
&RAMP ID='CONE-RAMP', T = 375.0000, F = 96.8995, /
&RAMP ID='CONE-RAMP', T = 376.0000, F = 97.1632, /
&RAMP ID='CONE-RAMP', T = 377.0000, F = 97.4263, /
&RAMP ID='CONE-RAMP', T = 378.0000, F = 97.6600, /
&RAMP ID='CONE-RAMP', T = 379.0000, F = 97.9756, /
&RAMP ID='CONE-RAMP', T = 380.0000, F = 98.0175, /
&RAMP ID='CONE-RAMP', T = 381.0000, F = 98.3590, /
&RAMP ID='CONE-RAMP', T = 382.0000, F = 98.7115, /
&RAMP ID='CONE-RAMP', T = 383.0000, F = 99.0401, /
&RAMP ID='CONE-RAMP', T = 384.0000, F = 99.5892, /
&RAMP ID='CONE-RAMP', T = 385.0000, F = 99.8493, /
&RAMP ID='CONE-RAMP', T = 386.0000, F = 100.4148, /
&RAMP ID='CONE-RAMP', T = 387.0000, F = 101.1317, /
&RAMP ID='CONE-RAMP', T = 388.0000, F = 101.9341, /
&RAMP ID='CONE-RAMP', T = 389.0000, F = 102.8081, /
&RAMP ID='CONE-RAMP', T = 390.0000, F = 103.5667, /
&RAMP ID='CONE-RAMP', T = 391.0000, F = 104.6193, /
&RAMP ID='CONE-RAMP', T = 392.0000, F = 105.7973, /
&RAMP ID='CONE-RAMP', T = 393.0000, F = 106.9210, /
&RAMP ID='CONE-RAMP', T = 394.0000, F = 107.8441, /
&RAMP ID='CONE-RAMP', T = 395.0000, F = 108.7479, /
&RAMP ID='CONE-RAMP', T = 396.0000, F = 109.6847, /
&RAMP ID='CONE-RAMP', T = 397.0000, F = 110.5469, /
&RAMP ID='CONE-RAMP', T = 398.0000, F = 111.4329, /
&RAMP ID='CONE-RAMP', T = 399.0000, F = 112.2249, /
&RAMP ID='CONE-RAMP', T = 400.0000, F = 112.8751, /
&RAMP ID='CONE-RAMP', T = 401.0000, F = 113.6690, /
&RAMP ID='CONE-RAMP', T = 402.0000, F = 114.4722, /
&RAMP ID='CONE-RAMP', T = 403.0000, F = 115.0172, /
&RAMP ID='CONE-RAMP', T = 404.0000, F = 115.8990, /
&RAMP ID='CONE-RAMP', T = 405.0000, F = 116.8161, /
&RAMP ID='CONE-RAMP', T = 406.0000, F = 117.6585, /
&RAMP ID='CONE-RAMP', T = 407.0000, F = 118.3727, /
&RAMP ID='CONE-RAMP', T = 408.0000, F = 119.1663, /
&RAMP ID='CONE-RAMP', T = 409.0000, F = 119.8619, /
&RAMP ID='CONE-RAMP', T = 410.0000, F = 120.3947, /
&RAMP ID='CONE-RAMP', T = 411.0000, F = 121.2049, /
&RAMP ID='CONE-RAMP', T = 412.0000, F = 121.9136, /
&RAMP ID='CONE-RAMP', T = 413.0000, F = 122.5290, /
&RAMP ID='CONE-RAMP', T = 414.0000, F = 122.9445, /
&RAMP ID='CONE-RAMP', T = 415.0000, F = 123.0040, /
&RAMP ID='CONE-RAMP', T = 416.0000, F = 123.0678, /
&RAMP ID='CONE-RAMP', T = 417.0000, F = 123.2926, /
&RAMP ID='CONE-RAMP', T = 418.0000, F = 123.6286, /
&RAMP ID='CONE-RAMP', T = 419.0000, F = 123.6340, /
&RAMP ID='CONE-RAMP', T = 420.0000, F = 123.6045, /
&RAMP ID='CONE-RAMP', T = 421.0000, F = 123.7835, /
&RAMP ID='CONE-RAMP', T = 422.0000, F = 123.6992, /
&RAMP ID='CONE-RAMP', T = 423.0000, F = 123.7277, /
&RAMP ID='CONE-RAMP', T = 424.0000, F = 123.5697, /
&RAMP ID='CONE-RAMP', T = 425.0000, F = 123.7996, /
&RAMP ID='CONE-RAMP', T = 426.0000, F = 123.8609, /
&RAMP ID='CONE-RAMP', T = 427.0000, F = 124.0271, /
&RAMP ID='CONE-RAMP', T = 428.0000, F = 124.0760, /
&RAMP ID='CONE-RAMP', T = 429.0000, F = 124.1106, /
&RAMP ID='CONE-RAMP', T = 430.0000, F = 124.2877, /
&RAMP ID='CONE-RAMP', T = 431.0000, F = 124.6810, /
&RAMP ID='CONE-RAMP', T = 432.0000, F = 124.9321, /
&RAMP ID='CONE-RAMP', T = 433.0000, F = 125.2326, /
&RAMP ID='CONE-RAMP', T = 434.0000, F = 125.5068, /
&RAMP ID='CONE-RAMP', T = 435.0000, F = 125.9438, /
&RAMP ID='CONE-RAMP', T = 436.0000, F = 126.0163, /
&RAMP ID='CONE-RAMP', T = 437.0000, F = 126.2649, /
&RAMP ID='CONE-RAMP', T = 438.0000, F = 127.0270, /
&RAMP ID='CONE-RAMP', T = 439.0000, F = 127.9532, /
&RAMP ID='CONE-RAMP', T = 440.0000, F = 128.9462, /
&RAMP ID='CONE-RAMP', T = 441.0000, F = 130.0645, /
&RAMP ID='CONE-RAMP', T = 442.0000, F = 131.0031, /
&RAMP ID='CONE-RAMP', T = 443.0000, F = 132.2840, /
&RAMP ID='CONE-RAMP', T = 444.0000, F = 133.6685, /
&RAMP ID='CONE-RAMP', T = 445.0000, F = 135.0630, /
&RAMP ID='CONE-RAMP', T = 446.0000, F = 136.3802, /
&RAMP ID='CONE-RAMP', T = 447.0000, F = 137.9039, /
&RAMP ID='CONE-RAMP', T = 448.0000, F = 139.3783, /
&RAMP ID='CONE-RAMP', T = 449.0000, F = 140.2937, /
&RAMP ID='CONE-RAMP', T = 450.0000, F = 141.2173, /
&RAMP ID='CONE-RAMP', T = 451.0000, F = 142.1206, /
&RAMP ID='CONE-RAMP', T = 452.0000, F = 143.0317, /
&RAMP ID='CONE-RAMP', T = 453.0000, F = 144.0622, /
&RAMP ID='CONE-RAMP', T = 454.0000, F = 144.6075, /
&RAMP ID='CONE-RAMP', T = 455.0000, F = 144.9880, /
&RAMP ID='CONE-RAMP', T = 456.0000, F = 145.4839, /
&RAMP ID='CONE-RAMP', T = 457.0000, F = 145.9945, /
&RAMP ID='CONE-RAMP', T = 458.0000, F = 146.3814, /
&RAMP ID='CONE-RAMP', T = 459.0000, F = 146.7626, /
&RAMP ID='CONE-RAMP', T = 460.0000, F = 147.1605, /
&RAMP ID='CONE-RAMP', T = 461.0000, F = 147.6598, /
&RAMP ID='CONE-RAMP', T = 462.0000, F = 148.1185, /
&RAMP ID='CONE-RAMP', T = 463.0000, F = 148.5725, /
&RAMP ID='CONE-RAMP', T = 464.0000, F = 148.9869, /
&RAMP ID='CONE-RAMP', T = 465.0000, F = 149.5847, /
&RAMP ID='CONE-RAMP', T = 466.0000, F = 150.4023, /
&RAMP ID='CONE-RAMP', T = 467.0000, F = 151.0206, /
&RAMP ID='CONE-RAMP', T = 468.0000, F = 151.8111, /
&RAMP ID='CONE-RAMP', T = 469.0000, F = 152.8539, /
&RAMP ID='CONE-RAMP', T = 470.0000, F = 153.8121, /
&RAMP ID='CONE-RAMP', T = 471.0000, F = 154.9432, /
&RAMP ID='CONE-RAMP', T = 472.0000, F = 155.8987, /
&RAMP ID='CONE-RAMP', T = 473.0000, F = 157.0803, /
&RAMP ID='CONE-RAMP', T = 474.0000, F = 158.1897, /
&RAMP ID='CONE-RAMP', T = 475.0000, F = 159.3385, /
&RAMP ID='CONE-RAMP', T = 476.0000, F = 160.5415, /
&RAMP ID='CONE-RAMP', T = 477.0000, F = 161.6223, /
&RAMP ID='CONE-RAMP', T = 478.0000, F = 162.9524, /
&RAMP ID='CONE-RAMP', T = 479.0000, F = 164.0145, /
&RAMP ID='CONE-RAMP', T = 480.0000, F = 164.9634, /
&RAMP ID='CONE-RAMP', T = 481.0000, F = 166.1940, /
&RAMP ID='CONE-RAMP', T = 482.0000, F = 167.4873, /
&RAMP ID='CONE-RAMP', T = 483.0000, F = 168.8152, /
&RAMP ID='CONE-RAMP', T = 484.0000, F = 169.8035, /
&RAMP ID='CONE-RAMP', T = 485.0000, F = 170.8214, /
&RAMP ID='CONE-RAMP', T = 486.0000, F = 171.8149, /
&RAMP ID='CONE-RAMP', T = 487.0000, F = 172.7252, /
&RAMP ID='CONE-RAMP', T = 488.0000, F = 173.4373, /
&RAMP ID='CONE-RAMP', T = 489.0000, F = 174.1876, /
&RAMP ID='CONE-RAMP', T = 490.0000, F = 175.0215, /
&RAMP ID='CONE-RAMP', T = 491.0000, F = 175.4984, /
&RAMP ID='CONE-RAMP', T = 492.0000, F = 175.9645, /
&RAMP ID='CONE-RAMP', T = 493.0000, F = 176.3146, /
&RAMP ID='CONE-RAMP', T = 494.0000, F = 176.5191, /
&RAMP ID='CONE-RAMP', T = 495.0000, F = 177.0472, /
&RAMP ID='CONE-RAMP', T = 496.0000, F = 177.4193, /
&RAMP ID='CONE-RAMP', T = 497.0000, F = 177.7933, /
&RAMP ID='CONE-RAMP', T = 498.0000, F = 178.2435, /
&RAMP ID='CONE-RAMP', T = 499.0000, F = 178.9901, /
&RAMP ID='CONE-RAMP', T = 500.0000, F = 179.0993, /
&RAMP ID='CONE-RAMP', T = 501.0000, F = 179.3694, /
&RAMP ID='CONE-RAMP', T = 502.0000, F = 180.2371, /
&RAMP ID='CONE-RAMP', T = 503.0000, F = 180.8726, /
&RAMP ID='CONE-RAMP', T = 504.0000, F = 181.3990, /
&RAMP ID='CONE-RAMP', T = 505.0000, F = 181.9994, /
&RAMP ID='CONE-RAMP', T = 506.0000, F = 182.3885, /
&RAMP ID='CONE-RAMP', T = 507.0000, F = 182.8465, /
&RAMP ID='CONE-RAMP', T = 508.0000, F = 183.3486, /
&RAMP ID='CONE-RAMP', T = 509.0000, F = 183.7735, /
&RAMP ID='CONE-RAMP', T = 510.0000, F = 183.8165, /
&RAMP ID='CONE-RAMP', T = 511.0000, F = 184.6045, /
&RAMP ID='CONE-RAMP', T = 512.0000, F = 185.3405, /
&RAMP ID='CONE-RAMP', T = 513.0000, F = 185.8162, /
&RAMP ID='CONE-RAMP', T = 514.0000, F = 186.0671, /
&RAMP ID='CONE-RAMP', T = 515.0000, F = 186.5914, /
&RAMP ID='CONE-RAMP', T = 516.0000, F = 187.1636, /
&RAMP ID='CONE-RAMP', T = 517.0000, F = 187.8266, /
&RAMP ID='CONE-RAMP', T = 518.0000, F = 188.5996, /
&RAMP ID='CONE-RAMP', T = 519.0000, F = 189.1249, /
&RAMP ID='CONE-RAMP', T = 520.0000, F = 189.7177, /
&RAMP ID='CONE-RAMP', T = 521.0000, F = 190.5252, /
&RAMP ID='CONE-RAMP', T = 522.0000, F = 190.8154, /
&RAMP ID='CONE-RAMP', T = 523.0000, F = 191.2232, /
&RAMP ID='CONE-RAMP', T = 524.0000, F = 191.3581, /
&RAMP ID='CONE-RAMP', T = 525.0000, F = 191.5197, /
&RAMP ID='CONE-RAMP', T = 526.0000, F = 191.8331, /
&RAMP ID='CONE-RAMP', T = 527.0000, F = 191.9905, /
&RAMP ID='CONE-RAMP', T = 528.0000, F = 192.2531, /
&RAMP ID='CONE-RAMP', T = 529.0000, F = 191.8130, /
&RAMP ID='CONE-RAMP', T = 530.0000, F = 191.3984, /
&RAMP ID='CONE-RAMP', T = 531.0000, F = 190.7953, /
&RAMP ID='CONE-RAMP', T = 532.0000, F = 190.1232, /
&RAMP ID='CONE-RAMP', T = 533.0000, F = 189.4623, /
&RAMP ID='CONE-RAMP', T = 534.0000, F = 188.8403, /
&RAMP ID='CONE-RAMP', T = 535.0000, F = 188.2945, /
&RAMP ID='CONE-RAMP', T = 536.0000, F = 187.9468, /
&RAMP ID='CONE-RAMP', T = 537.0000, F = 187.2104, /
&RAMP ID='CONE-RAMP', T = 538.0000, F = 186.4408, /
&RAMP ID='CONE-RAMP', T = 539.0000, F = 185.4855, /
&RAMP ID='CONE-RAMP', T = 540.0000, F = 185.1750, /
&RAMP ID='CONE-RAMP', T = 541.0000, F = 184.8162, /
&RAMP ID='CONE-RAMP', T = 542.0000, F = 184.4941, /
&RAMP ID='CONE-RAMP', T = 543.0000, F = 184.3480, /
&RAMP ID='CONE-RAMP', T = 544.0000, F = 184.2710, /
&RAMP ID='CONE-RAMP', T = 545.0000, F = 183.8349, /
&RAMP ID='CONE-RAMP', T = 546.0000, F = 183.3160, /
&RAMP ID='CONE-RAMP', T = 547.0000, F = 182.8130, /
&RAMP ID='CONE-RAMP', T = 548.0000, F = 182.0491, /
&RAMP ID='CONE-RAMP', T = 549.0000, F = 181.4136, /
&RAMP ID='CONE-RAMP', T = 550.0000, F = 180.2278, /
&RAMP ID='CONE-RAMP', T = 551.0000, F = 179.4032, /
&RAMP ID='CONE-RAMP', T = 552.0000, F = 178.2140, /
&RAMP ID='CONE-RAMP', T = 553.0000, F = 176.7613, /
&RAMP ID='CONE-RAMP', T = 554.0000, F = 175.0719, /
&RAMP ID='CONE-RAMP', T = 555.0000, F = 173.4079, /
&RAMP ID='CONE-RAMP', T = 556.0000, F = 171.6507, /
&RAMP ID='CONE-RAMP', T = 557.0000, F = 169.8854, /
&RAMP ID='CONE-RAMP', T = 558.0000, F = 167.9364, /
&RAMP ID='CONE-RAMP', T = 559.0000, F = 166.2541, /
&RAMP ID='CONE-RAMP', T = 560.0000, F = 164.5237, /
&RAMP ID='CONE-RAMP', T = 561.0000, F = 163.0189, /
&RAMP ID='CONE-RAMP', T = 562.0000, F = 161.1006, /
&RAMP ID='CONE-RAMP', T = 563.0000, F = 159.5631, /
&RAMP ID='CONE-RAMP', T = 564.0000, F = 158.4546, /
&RAMP ID='CONE-RAMP', T = 565.0000, F = 157.2963, /
&RAMP ID='CONE-RAMP', T = 566.0000, F = 156.1666, /
&RAMP ID='CONE-RAMP', T = 567.0000, F = 155.1893, /
&RAMP ID='CONE-RAMP', T = 568.0000, F = 154.1190, /
&RAMP ID='CONE-RAMP', T = 569.0000, F = 153.4726, /
&RAMP ID='CONE-RAMP', T = 570.0000, F = 152.3893, /
&RAMP ID='CONE-RAMP', T = 571.0000, F = 151.3312, /
&RAMP ID='CONE-RAMP', T = 572.0000, F = 150.7927, /
&RAMP ID='CONE-RAMP', T = 573.0000, F = 150.1665, /
&RAMP ID='CONE-RAMP', T = 574.0000, F = 149.3932, /
&RAMP ID='CONE-RAMP', T = 575.0000, F = 148.5739, /
&RAMP ID='CONE-RAMP', T = 576.0000, F = 147.6297, /
&RAMP ID='CONE-RAMP', T = 577.0000, F = 146.5695, /
&RAMP ID='CONE-RAMP', T = 578.0000, F = 145.7510, /
&RAMP ID='CONE-RAMP', T = 579.0000, F = 145.1089, /
&RAMP ID='CONE-RAMP', T = 580.0000, F = 144.0551, /
&RAMP ID='CONE-RAMP', T = 581.0000, F = 143.2563, /
&RAMP ID='CONE-RAMP', T = 582.0000, F = 142.4252, /
&RAMP ID='CONE-RAMP', T = 583.0000, F = 141.2208, /
&RAMP ID='CONE-RAMP', T = 584.0000, F = 140.3917, /
&RAMP ID='CONE-RAMP', T = 585.0000, F = 139.7247, /
&RAMP ID='CONE-RAMP', T = 586.0000, F = 138.8461, /
&RAMP ID='CONE-RAMP', T = 587.0000, F = 138.1248, /
&RAMP ID='CONE-RAMP', T = 588.0000, F = 137.4982, /
&RAMP ID='CONE-RAMP', T = 589.0000, F = 136.9271, /
&RAMP ID='CONE-RAMP', T = 590.0000, F = 136.0926, /
&RAMP ID='CONE-RAMP', T = 591.0000, F = 135.4216, /
&RAMP ID='CONE-RAMP', T = 592.0000, F = 134.8727, /
&RAMP ID='CONE-RAMP', T = 593.0000, F = 134.2805, /
&RAMP ID='CONE-RAMP', T = 594.0000, F = 133.9189, /
&RAMP ID='CONE-RAMP', T = 595.0000, F = 133.3881, /
&RAMP ID='CONE-RAMP', T = 596.0000, F = 132.7506, /
&RAMP ID='CONE-RAMP', T = 597.0000, F = 132.1128, /
&RAMP ID='CONE-RAMP', T = 598.0000, F = 131.5068, /
&RAMP ID='CONE-RAMP', T = 599.0000, F = 131.0080, /
&RAMP ID='CONE-RAMP', T = 600.0000, F = 130.0241, /
&RAMP ID='CONE-RAMP', T = 601.0000, F = 129.3056, /
&RAMP ID='CONE-RAMP', T = 602.0000, F = 128.6513, /
&RAMP ID='CONE-RAMP', T = 603.0000, F = 127.8039, /
&RAMP ID='CONE-RAMP', T = 604.0000, F = 127.3446, /
&RAMP ID='CONE-RAMP', T = 605.0000, F = 126.3850, /
&RAMP ID='CONE-RAMP', T = 606.0000, F = 125.4184, /
&RAMP ID='CONE-RAMP', T = 607.0000, F = 124.5219, /
&RAMP ID='CONE-RAMP', T = 608.0000, F = 123.8198, /
&RAMP ID='CONE-RAMP', T = 609.0000, F = 123.2727, /
&RAMP ID='CONE-RAMP', T = 610.0000, F = 122.5749, /
&RAMP ID='CONE-RAMP', T = 611.0000, F = 121.8299, /
&RAMP ID='CONE-RAMP', T = 612.0000, F = 121.1683, /
&RAMP ID='CONE-RAMP', T = 613.0000, F = 120.4129, /
&RAMP ID='CONE-RAMP', T = 614.0000, F = 119.7348, /
&RAMP ID='CONE-RAMP', T = 615.0000, F = 118.6465, /
&RAMP ID='CONE-RAMP', T = 616.0000, F = 117.8666, /
&RAMP ID='CONE-RAMP', T = 617.0000, F = 116.9134, /
&RAMP ID='CONE-RAMP', T = 618.0000, F = 115.9682, /
&RAMP ID='CONE-RAMP', T = 619.0000, F = 115.0745, /
&RAMP ID='CONE-RAMP', T = 620.0000, F = 113.9642, /
&RAMP ID='CONE-RAMP', T = 621.0000, F = 112.9556, /
&RAMP ID='CONE-RAMP', T = 622.0000, F = 111.8387, /
&RAMP ID='CONE-RAMP', T = 623.0000, F = 110.9797, /
&RAMP ID='CONE-RAMP', T = 624.0000, F = 110.0773, /
&RAMP ID='CONE-RAMP', T = 625.0000, F = 109.0647, /
&RAMP ID='CONE-RAMP', T = 626.0000, F = 108.1506, /
&RAMP ID='CONE-RAMP', T = 627.0000, F = 107.2277, /
&RAMP ID='CONE-RAMP', T = 628.0000, F = 106.3177, /
&RAMP ID='CONE-RAMP', T = 629.0000, F = 105.3632, /
&RAMP ID='CONE-RAMP', T = 630.0000, F = 104.5292, /
&RAMP ID='CONE-RAMP', T = 631.0000, F = 103.5885, /
&RAMP ID='CONE-RAMP', T = 632.0000, F = 102.4837, /
&RAMP ID='CONE-RAMP', T = 633.0000, F = 101.7597, /
&RAMP ID='CONE-RAMP', T = 634.0000, F = 100.7414, /
&RAMP ID='CONE-RAMP', T = 635.0000, F = 99.7052, /
&RAMP ID='CONE-RAMP', T = 636.0000, F = 98.6749, /
&RAMP ID='CONE-RAMP', T = 637.0000, F = 97.7421, /
&RAMP ID='CONE-RAMP', T = 638.0000, F = 96.8614, /
&RAMP ID='CONE-RAMP', T = 639.0000, F = 95.8461, /
&RAMP ID='CONE-RAMP', T = 640.0000, F = 94.8765, /
&RAMP ID='CONE-RAMP', T = 641.0000, F = 93.7136, /
&RAMP ID='CONE-RAMP', T = 642.0000, F = 92.8345, /
&RAMP ID='CONE-RAMP', T = 643.0000, F = 92.0154, /
&RAMP ID='CONE-RAMP', T = 644.0000, F = 91.1961, /
&RAMP ID='CONE-RAMP', T = 645.0000, F = 90.1599, /
&RAMP ID='CONE-RAMP', T = 646.0000, F = 89.2080, /
&RAMP ID='CONE-RAMP', T = 647.0000, F = 88.5523, /
&RAMP ID='CONE-RAMP', T = 648.0000, F = 87.7888, /
&RAMP ID='CONE-RAMP', T = 649.0000, F = 87.0492, /
&RAMP ID='CONE-RAMP', T = 650.0000, F = 86.3816, /
&RAMP ID='CONE-RAMP', T = 651.0000, F = 85.6652, /
&RAMP ID='CONE-RAMP', T = 652.0000, F = 85.0580, /
&RAMP ID='CONE-RAMP', T = 653.0000, F = 84.3075, /
&RAMP ID='CONE-RAMP', T = 654.0000, F = 83.6301, /
&RAMP ID='CONE-RAMP', T = 655.0000, F = 82.9933, /
&RAMP ID='CONE-RAMP', T = 656.0000, F = 82.5543, /
&RAMP ID='CONE-RAMP', T = 657.0000, F = 82.1480, /
&RAMP ID='CONE-RAMP', T = 658.0000, F = 81.6970, /
&RAMP ID='CONE-RAMP', T = 659.0000, F = 81.2580, /
&RAMP ID='CONE-RAMP', T = 660.0000, F = 80.9250, /
&RAMP ID='CONE-RAMP', T = 661.0000, F = 80.6657, /
&RAMP ID='CONE-RAMP', T = 662.0000, F = 80.5327, /
&RAMP ID='CONE-RAMP', T = 663.0000, F = 80.2551, /
&RAMP ID='CONE-RAMP', T = 664.0000, F = 80.0192, /
&RAMP ID='CONE-RAMP', T = 665.0000, F = 79.9600, /
&RAMP ID='CONE-RAMP', T = 666.0000, F = 79.9084, /
&RAMP ID='CONE-RAMP', T = 667.0000, F = 79.8833, /
&RAMP ID='CONE-RAMP', T = 668.0000, F = 79.7747, /
&RAMP ID='CONE-RAMP', T = 669.0000, F = 79.5627, /
&RAMP ID='CONE-RAMP', T = 670.0000, F = 79.4247, /
&RAMP ID='CONE-RAMP', T = 671.0000, F = 79.3108, /
&RAMP ID='CONE-RAMP', T = 672.0000, F = 79.1292, /
&RAMP ID='CONE-RAMP', T = 673.0000, F = 78.8987, /
&RAMP ID='CONE-RAMP', T = 674.0000, F = 78.9181, /
&RAMP ID='CONE-RAMP', T = 675.0000, F = 78.7016, /
&RAMP ID='CONE-RAMP', T = 676.0000, F = 78.3484, /
&RAMP ID='CONE-RAMP', T = 677.0000, F = 77.8687, /
&RAMP ID='CONE-RAMP', T = 678.0000, F = 77.4553, /
&RAMP ID='CONE-RAMP', T = 679.0000, F = 77.0441, /
&RAMP ID='CONE-RAMP', T = 680.0000, F = 76.6351, /
&RAMP ID='CONE-RAMP', T = 681.0000, F = 76.1270, /
&RAMP ID='CONE-RAMP', T = 682.0000, F = 75.3700, /
&RAMP ID='CONE-RAMP', T = 683.0000, F = 74.7120, /
&RAMP ID='CONE-RAMP', T = 684.0000, F = 74.2874, /
&RAMP ID='CONE-RAMP', T = 685.0000, F = 73.5104, /
&RAMP ID='CONE-RAMP', T = 686.0000, F = 72.8166, /
&RAMP ID='CONE-RAMP', T = 687.0000, F = 72.0475, /
&RAMP ID='CONE-RAMP', T = 688.0000, F = 71.4763, /
&RAMP ID='CONE-RAMP', T = 689.0000, F = 70.7514, /
&RAMP ID='CONE-RAMP', T = 690.0000, F = 70.2126, /
&RAMP ID='CONE-RAMP', T = 691.0000, F = 69.6590, /
&RAMP ID='CONE-RAMP', T = 692.0000, F = 69.2309, /
&RAMP ID='CONE-RAMP', T = 693.0000, F = 68.8254, /
&RAMP ID='CONE-RAMP', T = 694.0000, F = 68.6385, /
&RAMP ID='CONE-RAMP', T = 695.0000, F = 68.3646, /
&RAMP ID='CONE-RAMP', T = 696.0000, F = 68.1991, /
&RAMP ID='CONE-RAMP', T = 697.0000, F = 68.1283, /
&RAMP ID='CONE-RAMP', T = 698.0000, F = 68.3804, /
&RAMP ID='CONE-RAMP', T = 699.0000, F = 68.4697, /
&RAMP ID='CONE-RAMP', T = 700.0000, F = 68.8087, /
&RAMP ID='CONE-RAMP', T = 701.0000, F = 69.2092, /
&RAMP ID='CONE-RAMP', T = 702.0000, F = 69.6908, /
&RAMP ID='CONE-RAMP', T = 703.0000, F = 70.1579, /
&RAMP ID='CONE-RAMP', T = 704.0000, F = 70.5527, /
&RAMP ID='CONE-RAMP', T = 705.0000, F = 71.0036, /
&RAMP ID='CONE-RAMP', T = 706.0000, F = 71.3357, /
&RAMP ID='CONE-RAMP', T = 707.0000, F = 71.7058, /
&RAMP ID='CONE-RAMP', T = 708.0000, F = 72.1828, /
&RAMP ID='CONE-RAMP', T = 709.0000, F = 72.4399, /
&RAMP ID='CONE-RAMP', T = 710.0000, F = 72.8691, /
&RAMP ID='CONE-RAMP', T = 711.0000, F = 72.9113, /
&RAMP ID='CONE-RAMP', T = 712.0000, F = 72.8983, /
&RAMP ID='CONE-RAMP', T = 713.0000, F = 72.9044, /
&RAMP ID='CONE-RAMP', T = 714.0000, F = 72.9684, /
&RAMP ID='CONE-RAMP', T = 715.0000, F = 73.1454, /
&RAMP ID='CONE-RAMP', T = 716.0000, F = 72.9959, /
&RAMP ID='CONE-RAMP', T = 717.0000, F = 72.9250, /
&RAMP ID='CONE-RAMP', T = 718.0000, F = 72.9104, /
&RAMP ID='CONE-RAMP', T = 719.0000, F = 72.8819, /
&RAMP ID='CONE-RAMP', T = 720.0000, F = 72.8330, /
&RAMP ID='CONE-RAMP', T = 721.0000, F = 72.5948, /
&RAMP ID='CONE-RAMP', T = 722.0000, F = 72.5117, /
&RAMP ID='CONE-RAMP', T = 723.0000, F = 72.4671, /
&RAMP ID='CONE-RAMP', T = 724.0000, F = 72.4688, /
&RAMP ID='CONE-RAMP', T = 725.0000, F = 72.1804, /
&RAMP ID='CONE-RAMP', T = 726.0000, F = 72.0731, /
&RAMP ID='CONE-RAMP', T = 727.0000, F = 72.1593, /
&RAMP ID='CONE-RAMP', T = 728.0000, F = 72.0842, /
&RAMP ID='CONE-RAMP', T = 729.0000, F = 72.1022, /
&RAMP ID='CONE-RAMP', T = 730.0000, F = 72.0366, /
&RAMP ID='CONE-RAMP', T = 731.0000, F = 71.9838, /
&RAMP ID='CONE-RAMP', T = 732.0000, F = 72.1152, /
&RAMP ID='CONE-RAMP', T = 733.0000, F = 72.3025, /
&RAMP ID='CONE-RAMP', T = 734.0000, F = 72.3864, /
&RAMP ID='CONE-RAMP', T = 735.0000, F = 72.3940, /
&RAMP ID='CONE-RAMP', T = 736.0000, F = 72.4774, /
&RAMP ID='CONE-RAMP', T = 737.0000, F = 72.6651, /
&RAMP ID='CONE-RAMP', T = 738.0000, F = 72.7200, /
&RAMP ID='CONE-RAMP', T = 739.0000, F = 72.8434, /
&RAMP ID='CONE-RAMP', T = 740.0000, F = 72.8283, /
&RAMP ID='CONE-RAMP', T = 741.0000, F = 73.0922, /
&RAMP ID='CONE-RAMP', T = 742.0000, F = 73.2759, /
&RAMP ID='CONE-RAMP', T = 743.0000, F = 73.3550, /
&RAMP ID='CONE-RAMP', T = 744.0000, F = 73.4433, /
&RAMP ID='CONE-RAMP', T = 745.0000, F = 73.4921, /
&RAMP ID='CONE-RAMP', T = 746.0000, F = 73.4566, /
&RAMP ID='CONE-RAMP', T = 747.0000, F = 73.6454, /
&RAMP ID='CONE-RAMP', T = 748.0000, F = 73.5842, /
&RAMP ID='CONE-RAMP', T = 749.0000, F = 73.6466, /
&RAMP ID='CONE-RAMP', T = 750.0000, F = 73.6896, /
&RAMP ID='CONE-RAMP', T = 751.0000, F = 73.7432, /
&RAMP ID='CONE-RAMP', T = 752.0000, F = 73.5321, /
&RAMP ID='CONE-RAMP', T = 753.0000, F = 73.5393, /
&RAMP ID='CONE-RAMP', T = 754.0000, F = 73.4762, /
&RAMP ID='CONE-RAMP', T = 755.0000, F = 73.4587, /
&RAMP ID='CONE-RAMP', T = 756.0000, F = 73.4639, /
&RAMP ID='CONE-RAMP', T = 757.0000, F = 73.5612, /
&RAMP ID='CONE-RAMP', T = 758.0000, F = 73.4596, /
&RAMP ID='CONE-RAMP', T = 759.0000, F = 73.4389, /
&RAMP ID='CONE-RAMP', T = 760.0000, F = 73.2445, /
&RAMP ID='CONE-RAMP', T = 761.0000, F = 73.2738, /
&RAMP ID='CONE-RAMP', T = 762.0000, F = 73.1772, /
&RAMP ID='CONE-RAMP', T = 763.0000, F = 73.1654, /
&RAMP ID='CONE-RAMP', T = 764.0000, F = 73.0983, /
&RAMP ID='CONE-RAMP', T = 765.0000, F = 73.0970, /
&RAMP ID='CONE-RAMP', T = 766.0000, F = 72.9641, /
&RAMP ID='CONE-RAMP', T = 767.0000, F = 73.0263, /
&RAMP ID='CONE-RAMP', T = 768.0000, F = 73.0121, /
&RAMP ID='CONE-RAMP', T = 769.0000, F = 73.1060, /
&RAMP ID='CONE-RAMP', T = 770.0000, F = 72.9523, /
&RAMP ID='CONE-RAMP', T = 771.0000, F = 72.9791, /
&RAMP ID='CONE-RAMP', T = 772.0000, F = 72.9271, /
&RAMP ID='CONE-RAMP', T = 773.0000, F = 73.0683, /
&RAMP ID='CONE-RAMP', T = 774.0000, F = 73.3184, /
&RAMP ID='CONE-RAMP', T = 775.0000, F = 73.2963, /
&RAMP ID='CONE-RAMP', T = 776.0000, F = 73.3403, /
&RAMP ID='CONE-RAMP', T = 777.0000, F = 73.3103, /
&RAMP ID='CONE-RAMP', T = 778.0000, F = 73.1073, /
&RAMP ID='CONE-RAMP', T = 779.0000, F = 72.9744, /
&RAMP ID='CONE-RAMP', T = 780.0000, F = 72.7529, /
&RAMP ID='CONE-RAMP', T = 781.0000, F = 72.7698, /
&RAMP ID='CONE-RAMP', T = 782.0000, F = 72.8430, /
&RAMP ID='CONE-RAMP', T = 783.0000, F = 72.6759, /
&RAMP ID='CONE-RAMP', T = 784.0000, F = 72.3587, /
&RAMP ID='CONE-RAMP', T = 785.0000, F = 71.9505, /
&RAMP ID='CONE-RAMP', T = 786.0000, F = 71.8291, /
&RAMP ID='CONE-RAMP', T = 787.0000, F = 71.5116, /
&RAMP ID='CONE-RAMP', T = 788.0000, F = 71.4505, /
&RAMP ID='CONE-RAMP', T = 789.0000, F = 71.3058, /
&RAMP ID='CONE-RAMP', T = 790.0000, F = 70.9856, /
&RAMP ID='CONE-RAMP', T = 791.0000, F = 70.6694, /
&RAMP ID='CONE-RAMP', T = 792.0000, F = 70.3446, /
&RAMP ID='CONE-RAMP', T = 793.0000, F = 69.9133, /
&RAMP ID='CONE-RAMP', T = 794.0000, F = 69.4485, /
&RAMP ID='CONE-RAMP', T = 795.0000, F = 69.1034, /
&RAMP ID='CONE-RAMP', T = 796.0000, F = 68.6820, /
&RAMP ID='CONE-RAMP', T = 797.0000, F = 68.2264, /
&RAMP ID='CONE-RAMP', T = 798.0000, F = 67.6742, /
&RAMP ID='CONE-RAMP', T = 799.0000, F = 67.1375, /
&RAMP ID='CONE-RAMP', T = 800.0000, F = 66.6953, /
&RAMP ID='CONE-RAMP', T = 801.0000, F = 66.2790, /
&RAMP ID='CONE-RAMP', T = 802.0000, F = 65.8421, /
&RAMP ID='CONE-RAMP', T = 803.0000, F = 65.4251, /
&RAMP ID='CONE-RAMP', T = 804.0000, F = 64.7371, /
&RAMP ID='CONE-RAMP', T = 805.0000, F = 64.3129, /
&RAMP ID='CONE-RAMP', T = 806.0000, F = 63.7434, /
&RAMP ID='CONE-RAMP', T = 807.0000, F = 63.2580, /
&RAMP ID='CONE-RAMP', T = 808.0000, F = 62.5358, /
&RAMP ID='CONE-RAMP', T = 809.0000, F = 61.9129, /
&RAMP ID='CONE-RAMP', T = 810.0000, F = 61.3342, /
&RAMP ID='CONE-RAMP', T = 811.0000, F = 60.7057, /
&RAMP ID='CONE-RAMP', T = 812.0000, F = 60.0317, /
&RAMP ID='CONE-RAMP', T = 813.0000, F = 59.3308, /
&RAMP ID='CONE-RAMP', T = 814.0000, F = 58.6458, /
&RAMP ID='CONE-RAMP', T = 815.0000, F = 58.2060, /
&RAMP ID='CONE-RAMP', T = 816.0000, F = 57.6913, /
&RAMP ID='CONE-RAMP', T = 817.0000, F = 57.2190, /
&RAMP ID='CONE-RAMP', T = 818.0000, F = 56.7778, /
&RAMP ID='CONE-RAMP', T = 819.0000, F = 56.4230, /
&RAMP ID='CONE-RAMP', T = 820.0000, F = 56.1892, /
&RAMP ID='CONE-RAMP', T = 821.0000, F = 55.7000, /
&RAMP ID='CONE-RAMP', T = 822.0000, F = 55.2877, /
&RAMP ID='CONE-RAMP', T = 823.0000, F = 54.9685, /
&RAMP ID='CONE-RAMP', T = 824.0000, F = 54.7437, /
&RAMP ID='CONE-RAMP', T = 825.0000, F = 54.3830, /
&RAMP ID='CONE-RAMP', T = 826.0000, F = 54.0252, /
&RAMP ID='CONE-RAMP', T = 827.0000, F = 53.6540, /
&RAMP ID='CONE-RAMP', T = 828.0000, F = 53.2084, /
&RAMP ID='CONE-RAMP', T = 829.0000, F = 52.7559, /
&RAMP ID='CONE-RAMP', T = 830.0000, F = 52.2633, /
&RAMP ID='CONE-RAMP', T = 831.0000, F = 51.8592, /
&RAMP ID='CONE-RAMP', T = 832.0000, F = 51.7033, /
&RAMP ID='CONE-RAMP', T = 833.0000, F = 51.2455, /
&RAMP ID='CONE-RAMP', T = 834.0000, F = 50.8887, /
&RAMP ID='CONE-RAMP', T = 835.0000, F = 50.6280, /
&RAMP ID='CONE-RAMP', T = 836.0000, F = 50.1198, /
&RAMP ID='CONE-RAMP', T = 837.0000, F = 49.7743, /
&RAMP ID='CONE-RAMP', T = 838.0000, F = 49.4015, /
&RAMP ID='CONE-RAMP', T = 839.0000, F = 49.0254, /
&RAMP ID='CONE-RAMP', T = 840.0000, F = 48.7734, /
&RAMP ID='CONE-RAMP', T = 841.0000, F = 48.5140, /
&RAMP ID='CONE-RAMP', T = 842.0000, F = 48.2164, /
&RAMP ID='CONE-RAMP', T = 843.0000, F = 47.4865, /
&RAMP ID='CONE-RAMP', T = 844.0000, F = 47.1882, /
&RAMP ID='CONE-RAMP', T = 845.0000, F = 46.8125, /
&RAMP ID='CONE-RAMP', T = 846.0000, F = 46.2984, /
&RAMP ID='CONE-RAMP', T = 847.0000, F = 46.1738, /
&RAMP ID='CONE-RAMP', T = 848.0000, F = 45.8979, /
&RAMP ID='CONE-RAMP', T = 849.0000, F = 45.5766, /
&RAMP ID='CONE-RAMP', T = 850.0000, F = 45.1430, /
&RAMP ID='CONE-RAMP', T = 851.0000, F = 44.7154, /
&RAMP ID='CONE-RAMP', T = 852.0000, F = 44.3760, /
&RAMP ID='CONE-RAMP', T = 853.0000, F = 44.1397, /
&RAMP ID='CONE-RAMP', T = 854.0000, F = 44.0752, /
&RAMP ID='CONE-RAMP', T = 855.0000, F = 43.7966, /
&RAMP ID='CONE-RAMP', T = 856.0000, F = 43.5490, /
&RAMP ID='CONE-RAMP', T = 857.0000, F = 43.1911, /
&RAMP ID='CONE-RAMP', T = 858.0000, F = 42.8474, /
&RAMP ID='CONE-RAMP', T = 859.0000, F = 42.5701, /
&RAMP ID='CONE-RAMP', T = 860.0000, F = 42.2182, /
&RAMP ID='CONE-RAMP', T = 861.0000, F = 42.1294, /
&RAMP ID='CONE-RAMP', T = 862.0000, F = 41.9162, /
&RAMP ID='CONE-RAMP', T = 863.0000, F = 41.6769, /
&RAMP ID='CONE-RAMP', T = 864.0000, F = 41.3695, /
&RAMP ID='CONE-RAMP', T = 865.0000, F = 41.2632, /
&RAMP ID='CONE-RAMP', T = 866.0000, F = 41.0410, /
&RAMP ID='CONE-RAMP', T = 867.0000, F = 40.6419, /
&RAMP ID='CONE-RAMP', T = 868.0000, F = 40.5973, /
&RAMP ID='CONE-RAMP', T = 869.0000, F = 40.3729, /
&RAMP ID='CONE-RAMP', T = 870.0000, F = 40.1506, /
&RAMP ID='CONE-RAMP', T = 871.0000, F = 39.9598, /
&RAMP ID='CONE-RAMP', T = 872.0000, F = 39.6697, /
&RAMP ID='CONE-RAMP', T = 873.0000, F = 39.3409, /
&RAMP ID='CONE-RAMP', T = 874.0000, F = 39.0460, /
&RAMP ID='CONE-RAMP', T = 875.0000, F = 38.6704, /
&RAMP ID='CONE-RAMP', T = 876.0000, F = 38.1862, /
&RAMP ID='CONE-RAMP', T = 877.0000, F = 37.7081, /
&RAMP ID='CONE-RAMP', T = 878.0000, F = 37.3449, /
&RAMP ID='CONE-RAMP', T = 879.0000, F = 36.7211, /
&RAMP ID='CONE-RAMP', T = 880.0000, F = 36.1912, /
&RAMP ID='CONE-RAMP', T = 881.0000, F = 35.4494, /
&RAMP ID='CONE-RAMP', T = 882.0000, F = 34.9583, /
&RAMP ID='CONE-RAMP', T = 883.0000, F = 34.4839, /
&RAMP ID='CONE-RAMP', T = 884.0000, F = 34.1099, /
&RAMP ID='CONE-RAMP', T = 885.0000, F = 33.5628, /
&RAMP ID='CONE-RAMP', T = 886.0000, F = 33.0617, /
&RAMP ID='CONE-RAMP', T = 887.0000, F = 32.4535, /
&RAMP ID='CONE-RAMP', T = 888.0000, F = 31.9185, /
&RAMP ID='CONE-RAMP', T = 889.0000, F = 31.5677, /
&RAMP ID='CONE-RAMP', T = 890.0000, F = 31.2904, /
&RAMP ID='CONE-RAMP', T = 891.0000, F = 30.9343, /
&RAMP ID='CONE-RAMP', T = 892.0000, F = 30.6803, /
&RAMP ID='CONE-RAMP', T = 893.0000, F = 30.2780, /
&RAMP ID='CONE-RAMP', T = 894.0000, F = 29.9175, /
&RAMP ID='CONE-RAMP', T = 895.0000, F = 29.5368, /
&RAMP ID='CONE-RAMP', T = 896.0000, F = 29.1261, /
&RAMP ID='CONE-RAMP', T = 897.0000, F = 28.7879, /
&RAMP ID='CONE-RAMP', T = 898.0000, F = 28.6171, /
&RAMP ID='CONE-RAMP', T = 899.0000, F = 28.4215, /
&RAMP ID='CONE-RAMP', T = 900.0000, F = 28.1173, /
&RAMP ID='CONE-RAMP', T = 901.0000, F = 27.8200, /
&RAMP ID='CONE-RAMP', T = 902.0000, F = 27.6671, /
&RAMP ID='CONE-RAMP', T = 903.0000, F = 27.4151, /
&RAMP ID='CONE-RAMP', T = 904.0000, F = 27.1248, /
&RAMP ID='CONE-RAMP', T = 905.0000, F = 26.9614, /
&RAMP ID='CONE-RAMP', T = 906.0000, F = 26.5241, /
&RAMP ID='CONE-RAMP', T = 907.0000, F = 26.2636, /
&RAMP ID='CONE-RAMP', T = 908.0000, F = 25.9079, /
&RAMP ID='CONE-RAMP', T = 909.0000, F = 25.5315, /
&RAMP ID='CONE-RAMP', T = 910.0000, F = 25.2315, /
&RAMP ID='CONE-RAMP', T = 911.0000, F = 24.8806, /
&RAMP ID='CONE-RAMP', T = 912.0000, F = 24.6173, /
&RAMP ID='CONE-RAMP', T = 913.0000, F = 24.2519, /
&RAMP ID='CONE-RAMP', T = 914.0000, F = 23.8614, /
&RAMP ID='CONE-RAMP', T = 915.0000, F = 23.5531, /
&RAMP ID='CONE-RAMP', T = 916.0000, F = 23.1709, /
&RAMP ID='CONE-RAMP', T = 917.0000, F = 22.9608, /
&RAMP ID='CONE-RAMP', T = 918.0000, F = 22.7796, /
&RAMP ID='CONE-RAMP', T = 919.0000, F = 22.5847, /
&RAMP ID='CONE-RAMP', T = 920.0000, F = 22.3067, /
&RAMP ID='CONE-RAMP', T = 921.0000, F = 22.0862, /
&RAMP ID='CONE-RAMP', T = 922.0000, F = 21.8773, /
&RAMP ID='CONE-RAMP', T = 923.0000, F = 21.7682, /
&RAMP ID='CONE-RAMP', T = 924.0000, F = 21.5170, /
&RAMP ID='CONE-RAMP', T = 925.0000, F = 21.4295, /
&RAMP ID='CONE-RAMP', T = 926.0000, F = 21.2554, /
&RAMP ID='CONE-RAMP', T = 927.0000, F = 21.0971, /
&RAMP ID='CONE-RAMP', T = 928.0000, F = 20.8962, /
&RAMP ID='CONE-RAMP', T = 929.0000, F = 20.6014, /
&RAMP ID='CONE-RAMP', T = 930.0000, F = 20.6129, /
&RAMP ID='CONE-RAMP', T = 931.0000, F = 20.4560, /
&RAMP ID='CONE-RAMP', T = 932.0000, F = 20.1999, /
&RAMP ID='CONE-RAMP', T = 933.0000, F = 20.0528, /
&RAMP ID='CONE-RAMP', T = 934.0000, F = 19.6373, /
&RAMP ID='CONE-RAMP', T = 935.0000, F = 19.3997, /
&RAMP ID='CONE-RAMP', T = 936.0000, F = 19.2370, /
&RAMP ID='CONE-RAMP', T = 937.0000, F = 18.9865, /
&RAMP ID='CONE-RAMP', T = 938.0000, F = 18.7118, /
&RAMP ID='CONE-RAMP', T = 939.0000, F = 18.5328, /
&RAMP ID='CONE-RAMP', T = 940.0000, F = 18.4914, /
&RAMP ID='CONE-RAMP', T = 941.0000, F = 18.1043, /
&RAMP ID='CONE-RAMP', T = 942.0000, F = 18.0116, /
&RAMP ID='CONE-RAMP', T = 943.0000, F = 17.8040, /
&RAMP ID='CONE-RAMP', T = 944.0000, F = 17.5487, /
&RAMP ID='CONE-RAMP', T = 945.0000, F = 17.5196, /
&RAMP ID='CONE-RAMP', T = 946.0000, F = 17.3853, /
&RAMP ID='CONE-RAMP', T = 947.0000, F = 17.2546, /
&RAMP ID='CONE-RAMP', T = 948.0000, F = 17.0078, /
&RAMP ID='CONE-RAMP', T = 949.0000, F = 16.9687, /
&RAMP ID='CONE-RAMP', T = 950.0000, F = 16.8551, /
&RAMP ID='CONE-RAMP', T = 951.0000, F = 16.6833, /
&RAMP ID='CONE-RAMP', T = 952.0000, F = 16.4766, /
&RAMP ID='CONE-RAMP', T = 953.0000, F = 16.3956, /
&RAMP ID='CONE-RAMP', T = 954.0000, F = 16.4501, /
&RAMP ID='CONE-RAMP', T = 955.0000, F = 16.3909, /
&RAMP ID='CONE-RAMP', T = 956.0000, F = 16.1417, /
&RAMP ID='CONE-RAMP', T = 957.0000, F = 16.0794, /
&RAMP ID='CONE-RAMP', T = 958.0000, F = 16.0432, /
&RAMP ID='CONE-RAMP', T = 959.0000, F = 16.2645, /
&RAMP ID='CONE-RAMP', T = 960.0000, F = 16.1737, /
&RAMP ID='CONE-RAMP', T = 961.0000, F = 16.0567, /
&RAMP ID='CONE-RAMP', T = 962.0000, F = 15.8972, /
&RAMP ID='CONE-RAMP', T = 963.0000, F = 15.9599, /
&RAMP ID='CONE-RAMP', T = 964.0000, F = 15.6773, /
&RAMP ID='CONE-RAMP', T = 965.0000, F = 15.3513, /
&RAMP ID='CONE-RAMP', T = 966.0000, F = 15.1886, /
&RAMP ID='CONE-RAMP', T = 967.0000, F = 15.0324, /
&RAMP ID='CONE-RAMP', T = 968.0000, F = 14.8460, /
&RAMP ID='CONE-RAMP', T = 969.0000, F = 14.4504, /
&RAMP ID='CONE-RAMP', T = 970.0000, F = 14.1419, /
&RAMP ID='CONE-RAMP', T = 971.0000, F = 13.9112, /
&RAMP ID='CONE-RAMP', T = 972.0000, F = 13.6641, /
&RAMP ID='CONE-RAMP', T = 973.0000, F = 13.4105, /
&RAMP ID='CONE-RAMP', T = 974.0000, F = 13.0700, /
&RAMP ID='CONE-RAMP', T = 975.0000, F = 12.9515, /
&RAMP ID='CONE-RAMP', T = 976.0000, F = 12.8869, /
&RAMP ID='CONE-RAMP', T = 977.0000, F = 12.6945, /
&RAMP ID='CONE-RAMP', T = 978.0000, F = 12.7236, /
&RAMP ID='CONE-RAMP', T = 979.0000, F = 12.4051, /
&RAMP ID='CONE-RAMP', T = 980.0000, F = 12.2808, /
&RAMP ID='CONE-RAMP', T = 981.0000, F = 11.9703, /
&RAMP ID='CONE-RAMP', T = 982.0000, F = 11.8603, /
&RAMP ID='CONE-RAMP', T = 983.0000, F = 11.8369, /
&RAMP ID='CONE-RAMP', T = 984.0000, F = 11.8591, /
&RAMP ID='CONE-RAMP', T = 985.0000, F = 11.7685, /
&RAMP ID='CONE-RAMP', T = 986.0000, F = 11.6412, /
&RAMP ID='CONE-RAMP', T = 987.0000, F = 11.4927, /
&RAMP ID='CONE-RAMP', T = 988.0000, F = 11.4525, /
&RAMP ID='CONE-RAMP', T = 989.0000, F = 11.2791, /
&RAMP ID='CONE-RAMP', T = 990.0000, F = 11.3259, /
&RAMP ID='CONE-RAMP', T = 991.0000, F = 11.3053, /
&RAMP ID='CONE-RAMP', T = 992.0000, F = 11.3604, /
&RAMP ID='CONE-RAMP', T = 993.0000, F = 11.1189, /
&RAMP ID='CONE-RAMP', T = 994.0000, F = 11.0310, /
&RAMP ID='CONE-RAMP', T = 995.0000, F = 10.9347, /
&RAMP ID='CONE-RAMP', T = 996.0000, F = 10.8782, /
&RAMP ID='CONE-RAMP', T = 997.0000, F = 10.8635, /
&RAMP ID='CONE-RAMP', T = 998.0000, F = 10.8336, /
&RAMP ID='CONE-RAMP', T = 999.0000, F = 10.7651, /
&RAMP ID='CONE-RAMP', T = 1000.0000, F = 10.5878, /
&RAMP ID='CONE-RAMP', T = 1001.0000, F = 10.3492, /
&RAMP ID='CONE-RAMP', T = 1002.0000, F = 10.1975, /
&RAMP ID='CONE-RAMP', T = 1003.0000, F = 10.2016, /
&RAMP ID='CONE-RAMP', T = 1004.0000, F = 10.1546, /
&RAMP ID='CONE-RAMP', T = 1005.0000, F = 9.9665, /
&RAMP ID='CONE-RAMP', T = 1006.0000, F = 9.8756, /
&RAMP ID='CONE-RAMP', T = 1007.0000, F = 9.7392, /
&RAMP ID='CONE-RAMP', T = 1008.0000, F = 9.5334, /
&RAMP ID='CONE-RAMP', T = 1009.0000, F = 9.4136, /
&RAMP ID='CONE-RAMP', T = 1010.0000, F = 9.2418, /
&RAMP ID='CONE-RAMP', T = 1011.0000, F = 9.2391, /
&RAMP ID='CONE-RAMP', T = 1012.0000, F = 9.2420, /
&RAMP ID='CONE-RAMP', T = 1013.0000, F = 9.1693, /
&RAMP ID='CONE-RAMP', T = 1014.0000, F = 8.9765, /
&RAMP ID='CONE-RAMP', T = 1015.0000, F = 8.9550, /
&RAMP ID='CONE-RAMP', T = 1016.0000, F = 8.8923, /
&RAMP ID='CONE-RAMP', T = 1017.0000, F = 8.8408, /
&RAMP ID='CONE-RAMP', T = 1018.0000, F = 8.7679, /
&RAMP ID='CONE-RAMP', T = 1019.0000, F = 8.7461, /
&RAMP ID='CONE-RAMP', T = 1020.0000, F = 8.7147, /
&RAMP ID='CONE-RAMP', T = 1021.0000, F = 8.6506, /
&RAMP ID='CONE-RAMP', T = 1022.0000, F = 8.6061, /
&RAMP ID='CONE-RAMP', T = 1023.0000, F = 8.5834, /
&RAMP ID='CONE-RAMP', T = 1024.0000, F = 8.5667, /
&RAMP ID='CONE-RAMP', T = 1025.0000, F = 8.5929, /
&RAMP ID='CONE-RAMP', T = 1026.0000, F = 8.5849, /
&RAMP ID='CONE-RAMP', T = 1027.0000, F = 8.6792, /
&RAMP ID='CONE-RAMP', T = 1028.0000, F = 8.4827, /
&RAMP ID='CONE-RAMP', T = 1029.0000, F = 8.5058, /
&RAMP ID='CONE-RAMP', T = 1030.0000, F = 8.3606, /
&RAMP ID='CONE-RAMP', T = 1031.0000, F = 8.3661, /
&RAMP ID='CONE-RAMP', T = 1032.0000, F = 8.4161, /
&RAMP ID='CONE-RAMP', T = 1033.0000, F = 8.4397, /
&RAMP ID='CONE-RAMP', T = 1034.0000, F = 8.4702, /
&RAMP ID='CONE-RAMP', T = 1035.0000, F = 8.5145, /
&RAMP ID='CONE-RAMP', T = 1036.0000, F = 8.3902, /
&RAMP ID='CONE-RAMP', T = 1037.0000, F = 8.3442, /
&RAMP ID='CONE-RAMP', T = 1038.0000, F = 8.3613, /
&RAMP ID='CONE-RAMP', T = 1039.0000, F = 8.5333, /
&RAMP ID='CONE-RAMP', T = 1040.0000, F = 8.5372, /
&RAMP ID='CONE-RAMP', T = 1041.0000, F = 8.6237, /
&RAMP ID='CONE-RAMP', T = 1042.0000, F = 8.6284, /
&RAMP ID='CONE-RAMP', T = 1043.0000, F = 8.5885, /
&RAMP ID='CONE-RAMP', T = 1044.0000, F = 8.5856, /
&RAMP ID='CONE-RAMP', T = 1045.0000, F = 8.6623, /
&RAMP ID='CONE-RAMP', T = 1046.0000, F = 8.6349, /
&RAMP ID='CONE-RAMP', T = 1047.0000, F = 8.7123, /
&RAMP ID='CONE-RAMP', T = 1048.0000, F = 8.7899, /
&RAMP ID='CONE-RAMP', T = 1049.0000, F = 8.8044, /
&RAMP ID='CONE-RAMP', T = 1050.0000, F = 8.8439, /
&RAMP ID='CONE-RAMP', T = 1051.0000, F = 8.8836, /
&RAMP ID='CONE-RAMP', T = 1052.0000, F = 8.9979, /
&RAMP ID='CONE-RAMP', T = 1053.0000, F = 9.0239, /
&RAMP ID='CONE-RAMP', T = 1054.0000, F = 9.1334, /
&RAMP ID='CONE-RAMP', T = 1055.0000, F = 9.2065, /
&RAMP ID='CONE-RAMP', T = 1056.0000, F = 9.1418, /
&RAMP ID='CONE-RAMP', T = 1057.0000, F = 9.0612, /
&RAMP ID='CONE-RAMP', T = 1058.0000, F = 9.1145, /
&RAMP ID='CONE-RAMP', T = 1059.0000, F = 9.1225, /
&RAMP ID='CONE-RAMP', T = 1060.0000, F = 9.0703, /
&RAMP ID='CONE-RAMP', T = 1061.0000, F = 9.0350, /
&RAMP ID='CONE-RAMP', T = 1062.0000, F = 8.9806, /
&RAMP ID='CONE-RAMP', T = 1063.0000, F = 8.9348, /
&RAMP ID='CONE-RAMP', T = 1064.0000, F = 8.8840, /
&RAMP ID='CONE-RAMP', T = 1065.0000, F = 8.8808, /
&RAMP ID='CONE-RAMP', T = 1066.0000, F = 8.7337, /
&RAMP ID='CONE-RAMP', T = 1067.0000, F = 8.8121, /
&RAMP ID='CONE-RAMP', T = 1068.0000, F = 8.9895, /
&RAMP ID='CONE-RAMP', T = 1069.0000, F = 9.0087, /
&RAMP ID='CONE-RAMP', T = 1070.0000, F = 8.9983, /
&RAMP ID='CONE-RAMP', T = 1071.0000, F = 8.9984, /
&RAMP ID='CONE-RAMP', T = 1072.0000, F = 9.0358, /
&RAMP ID='CONE-RAMP', T = 1073.0000, F = 9.0786, /
&RAMP ID='CONE-RAMP', T = 1074.0000, F = 9.0459, /
&RAMP ID='CONE-RAMP', T = 1075.0000, F = 9.0833, /
&RAMP ID='CONE-RAMP', T = 1076.0000, F = 9.0400, /
&RAMP ID='CONE-RAMP', T = 1077.0000, F = 9.1237, /
&RAMP ID='CONE-RAMP', T = 1078.0000, F = 9.1023, /
&RAMP ID='CONE-RAMP', T = 1079.0000, F = 9.0240, /
&RAMP ID='CONE-RAMP', T = 1080.0000, F = 9.0321, /
&RAMP ID='CONE-RAMP', T = 1081.0000, F = 8.9910, /
&RAMP ID='CONE-RAMP', T = 1082.0000, F = 9.0101, /
&RAMP ID='CONE-RAMP', T = 1083.0000, F = 9.0130, /
&RAMP ID='CONE-RAMP', T = 1084.0000, F = 8.9270, /
&RAMP ID='CONE-RAMP', T = 1085.0000, F = 8.9233, /
&RAMP ID='CONE-RAMP', T = 1086.0000, F = 8.8774, /
&RAMP ID='CONE-RAMP', T = 1087.0000, F = 8.8963, /
&RAMP ID='CONE-RAMP', T = 1088.0000, F = 8.8571, /
&RAMP ID='CONE-RAMP', T = 1089.0000, F = 8.8090, /
&RAMP ID='CONE-RAMP', T = 1090.0000, F = 8.7919, /
&RAMP ID='CONE-RAMP', T = 1091.0000, F = 8.7546, /
&RAMP ID='CONE-RAMP', T = 1092.0000, F = 8.8003, /
&RAMP ID='CONE-RAMP', T = 1093.0000, F = 8.7870, /
&RAMP ID='CONE-RAMP', T = 1094.0000, F = 8.7142, /
&RAMP ID='CONE-RAMP', T = 1095.0000, F = 8.7584, /
&RAMP ID='CONE-RAMP', T = 1096.0000, F = 8.8573, /
&RAMP ID='CONE-RAMP', T = 1097.0000, F = 8.8900, /
&RAMP ID='CONE-RAMP', T = 1098.0000, F = 8.8669, /
&RAMP ID='CONE-RAMP', T = 1099.0000, F = 8.8642, /
&RAMP ID='CONE-RAMP', T = 1100.0000, F = 8.8611, /
&RAMP ID='CONE-RAMP', T = 1101.0000, F = 8.8710, /
&RAMP ID='CONE-RAMP', T = 1102.0000, F = 8.9628, /
&RAMP ID='CONE-RAMP', T = 1103.0000, F = 8.9121, /
&RAMP ID='CONE-RAMP', T = 1104.0000, F = 8.9507, /
&RAMP ID='CONE-RAMP', T = 1105.0000, F = 9.0158, /
&RAMP ID='CONE-RAMP', T = 1106.0000, F = 9.0955, /
&RAMP ID='CONE-RAMP', T = 1107.0000, F = 9.0726, /
&RAMP ID='CONE-RAMP', T = 1108.0000, F = 9.1279, /
&RAMP ID='CONE-RAMP', T = 1109.0000, F = 9.1743, /
&RAMP ID='CONE-RAMP', T = 1110.0000, F = 9.1799, /
&RAMP ID='CONE-RAMP', T = 1111.0000, F = 9.2448, /
&RAMP ID='CONE-RAMP', T = 1112.0000, F = 9.2737, /
&RAMP ID='CONE-RAMP', T = 1113.0000, F = 9.2142, /
&RAMP ID='CONE-RAMP', T = 1114.0000, F = 9.2954, /
&RAMP ID='CONE-RAMP', T = 1115.0000, F = 9.2565, /
&RAMP ID='CONE-RAMP', T = 1116.0000, F = 9.2449, /
&RAMP ID='CONE-RAMP', T = 1117.0000, F = 9.2324, /
&RAMP ID='CONE-RAMP', T = 1118.0000, F = 9.2023, /
&RAMP ID='CONE-RAMP', T = 1119.0000, F = 9.1424, /
&RAMP ID='CONE-RAMP', T = 1120.0000, F = 9.0703, /
&RAMP ID='CONE-RAMP', T = 1121.0000, F = 8.9790, /
&RAMP ID='CONE-RAMP', T = 1122.0000, F = 8.8675, /
&RAMP ID='CONE-RAMP', T = 1123.0000, F = 8.0293, /
&RAMP ID='CONE-RAMP', T = 1124.0000, F = 7.1929, /
&RAMP ID='IGNITION_RAMP-35', T = 0.0000, F = 35.0000, DEVC_ID='IGNITION_DEVC-35'/
&RAMP ID='IGNITION_RAMP-35', T = 1.0000, F = 59.8012, /
&RAMP ID='IGNITION_RAMP-50', T = 0.0000, F = 50.0000, DEVC_ID='IGNITION_DEVC-50'/
&RAMP ID='IGNITION_RAMP-50', T = 1.0000, F = 75.9735, /
&RAMP ID='IGNITION_RAMP-75', T = 0.0000, F = 75.0000, DEVC_ID='IGNITION_DEVC-75'/
&RAMP ID='IGNITION_RAMP-75', T = 1.0000, F = 102.4650, /
&VENT ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB= 0.0000, 0.1000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB= 0.1000, 0.2000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB= 0.2000, 0.3000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-35',  /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-50',  /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-75',  /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=560.0000, XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=560.0000, XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=560.0000, XYZ= 0.2500, 0.0500, 0.0000,  /
