!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
!!!!! Input file generated with python-fds-tools v1 on 2023-04-27  !!!!!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
&HEAD CHID='JH_FRA_materials_pc_blend_cone', TITLE='JH_FRA_materials_pc_blend_cone',  /
&TIME DT=1.0000, T_BEGIN=0.000000e+00, T_END=1447.5000, WALL_INCREMENT=1.0000,  /
&DUMP DT_CTRL=10.0000, DT_DEVC=10.0000, DT_HRR=10.0000, SIG_FIGS=4, SIG_FIGS_EXP=2,  /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27.0000,  /
&MESH ID='MESH-00', IJK= 3, 3, 3, MPI_PROCESS=0, XB= 0.0000, 0.3000, 0.0000, 0.3000, 0.0000, 0.3000,  /
&REAC ID='PROPANE', FUEL='PROPANE',  /
&MATL ID='BACKING', CONDUCTIVITY=0.2000, DENSITY=585.0000, EMISSIVITY=1.0000, SPECIFIC_HEAT=0.8000,  /
&MATL ID='SAMPLE', CONDUCTIVITY=0.8948, DENSITY=1320.0000, EMISSIVITY=0.9253, SPECIFIC_HEAT=0.6658,  /
&SURF ID='SAMPLE-25', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=432.1000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.1436, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0045, 0.0209,  /
&SURF ID='SAMPLE-35', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=432.1000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.1436, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0045, 0.0209,  /
&SURF ID='SAMPLE-50', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=432.1000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.1436, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0045, 0.0209,  /
&SURF ID='SAMPLE-75', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=432.1000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.1436, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0045, 0.0209,  /
&RAMP ID='CONE-RAMP', T = 0.0000, F = 0.0000, /
&RAMP ID='CONE-RAMP', T = 7.5000, F = 23.6934, /
&RAMP ID='CONE-RAMP', T = 15.0000, F = 61.3358, /
&RAMP ID='CONE-RAMP', T = 22.5000, F = 82.8062, /
&RAMP ID='CONE-RAMP', T = 30.0000, F = 98.0836, /
&RAMP ID='CONE-RAMP', T = 37.5000, F = 115.0470, /
&RAMP ID='CONE-RAMP', T = 45.0000, F = 141.0159, /
&RAMP ID='CONE-RAMP', T = 52.5000, F = 166.0292, /
&RAMP ID='CONE-RAMP', T = 60.0000, F = 172.5231, /
&RAMP ID='CONE-RAMP', T = 67.5000, F = 162.0993, /
&RAMP ID='CONE-RAMP', T = 75.0000, F = 151.2322, /
&RAMP ID='CONE-RAMP', T = 82.5000, F = 147.2499, /
&RAMP ID='CONE-RAMP', T = 90.0000, F = 148.1608, /
&RAMP ID='CONE-RAMP', T = 97.5000, F = 149.1571, /
&RAMP ID='CONE-RAMP', T = 105.0000, F = 150.4297, /
&RAMP ID='CONE-RAMP', T = 112.5000, F = 152.3261, /
&RAMP ID='CONE-RAMP', T = 120.0000, F = 151.8828, /
&RAMP ID='CONE-RAMP', T = 127.5000, F = 152.2784, /
&RAMP ID='CONE-RAMP', T = 135.0000, F = 153.7548, /
&RAMP ID='CONE-RAMP', T = 142.5000, F = 154.1273, /
&RAMP ID='CONE-RAMP', T = 150.0000, F = 151.5396, /
&RAMP ID='CONE-RAMP', T = 157.5000, F = 147.1404, /
&RAMP ID='CONE-RAMP', T = 165.0000, F = 142.9856, /
&RAMP ID='CONE-RAMP', T = 172.5000, F = 136.9898, /
&RAMP ID='CONE-RAMP', T = 180.0000, F = 131.1545, /
&RAMP ID='CONE-RAMP', T = 187.5000, F = 123.4526, /
&RAMP ID='CONE-RAMP', T = 195.0000, F = 119.4943, /
&RAMP ID='CONE-RAMP', T = 202.5000, F = 117.2564, /
&RAMP ID='CONE-RAMP', T = 210.0000, F = 113.4842, /
&RAMP ID='CONE-RAMP', T = 217.5000, F = 109.6530, /
&RAMP ID='CONE-RAMP', T = 225.0000, F = 104.9630, /
&RAMP ID='CONE-RAMP', T = 232.5000, F = 101.5987, /
&RAMP ID='CONE-RAMP', T = 240.0000, F = 100.5015, /
&RAMP ID='CONE-RAMP', T = 247.5000, F = 101.1457, /
&RAMP ID='CONE-RAMP', T = 255.0000, F = 102.2833, /
&RAMP ID='CONE-RAMP', T = 262.5000, F = 103.9158, /
&RAMP ID='CONE-RAMP', T = 270.0000, F = 106.4938, /
&RAMP ID='CONE-RAMP', T = 277.5000, F = 108.5526, /
&RAMP ID='CONE-RAMP', T = 285.0000, F = 109.5326, /
&RAMP ID='CONE-RAMP', T = 292.5000, F = 108.7471, /
&RAMP ID='CONE-RAMP', T = 300.0000, F = 105.5986, /
&RAMP ID='CONE-RAMP', T = 307.5000, F = 100.9481, /
&RAMP ID='CONE-RAMP', T = 315.0000, F = 98.4488, /
&RAMP ID='CONE-RAMP', T = 322.5000, F = 95.6838, /
&RAMP ID='CONE-RAMP', T = 330.0000, F = 94.0134, /
&RAMP ID='CONE-RAMP', T = 337.5000, F = 92.9567, /
&RAMP ID='CONE-RAMP', T = 345.0000, F = 92.5964, /
&RAMP ID='CONE-RAMP', T = 352.5000, F = 92.5207, /
&RAMP ID='CONE-RAMP', T = 360.0000, F = 92.6632, /
&RAMP ID='CONE-RAMP', T = 367.5000, F = 92.8315, /
&RAMP ID='CONE-RAMP', T = 375.0000, F = 92.9669, /
&RAMP ID='CONE-RAMP', T = 382.5000, F = 94.4558, /
&RAMP ID='CONE-RAMP', T = 390.0000, F = 95.2104, /
&RAMP ID='CONE-RAMP', T = 397.5000, F = 96.8403, /
&RAMP ID='CONE-RAMP', T = 405.0000, F = 97.1524, /
&RAMP ID='CONE-RAMP', T = 412.5000, F = 98.8779, /
&RAMP ID='CONE-RAMP', T = 420.0000, F = 105.5276, /
&RAMP ID='CONE-RAMP', T = 427.5000, F = 116.4703, /
&RAMP ID='CONE-RAMP', T = 435.0000, F = 126.9646, /
&RAMP ID='CONE-RAMP', T = 442.5000, F = 132.0438, /
&RAMP ID='CONE-RAMP', T = 450.0000, F = 134.4148, /
&RAMP ID='CONE-RAMP', T = 457.5000, F = 135.8984, /
&RAMP ID='CONE-RAMP', T = 465.0000, F = 136.1315, /
&RAMP ID='CONE-RAMP', T = 472.5000, F = 136.1932, /
&RAMP ID='CONE-RAMP', T = 480.0000, F = 137.0203, /
&RAMP ID='CONE-RAMP', T = 487.5000, F = 137.3931, /
&RAMP ID='CONE-RAMP', T = 495.0000, F = 136.1286, /
&RAMP ID='CONE-RAMP', T = 502.5000, F = 130.3746, /
&RAMP ID='CONE-RAMP', T = 510.0000, F = 120.2747, /
&RAMP ID='CONE-RAMP', T = 517.5000, F = 103.1697, /
&RAMP ID='CONE-RAMP', T = 525.0000, F = 84.5741, /
&RAMP ID='CONE-RAMP', T = 532.5000, F = 69.6979, /
&RAMP ID='CONE-RAMP', T = 540.0000, F = 58.4781, /
&RAMP ID='CONE-RAMP', T = 547.5000, F = 50.0413, /
&RAMP ID='CONE-RAMP', T = 555.0000, F = 45.2246, /
&RAMP ID='CONE-RAMP', T = 562.5000, F = 42.5513, /
&RAMP ID='CONE-RAMP', T = 570.0000, F = 38.8380, /
&RAMP ID='IGNITION_RAMP-25', T = 0.0000, F = 25.0000, DEVC_ID='IGNITION_DEVC-25'/
&RAMP ID='IGNITION_RAMP-25', T = 1.0000, F = 47.9847, /
&RAMP ID='IGNITION_RAMP-35', T = 0.0000, F = 35.0000, DEVC_ID='IGNITION_DEVC-35'/
&RAMP ID='IGNITION_RAMP-35', T = 1.0000, F = 58.9696, /
&RAMP ID='IGNITION_RAMP-50', T = 0.0000, F = 50.0000, DEVC_ID='IGNITION_DEVC-50'/
&RAMP ID='IGNITION_RAMP-50', T = 1.0000, F = 75.1436, /
&RAMP ID='IGNITION_RAMP-75', T = 0.0000, F = 75.0000, DEVC_ID='IGNITION_DEVC-75'/
&RAMP ID='IGNITION_RAMP-75', T = 1.0000, F = 101.6329, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB= 0.0000, 0.1000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB= 0.1000, 0.2000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB= 0.2000, 0.3000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB= 0.0000, 0.1000, 0.1000, 0.2000, 0.0000, 0.0000,  /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-25',  /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-35',  /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-50',  /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-75',  /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.0500, 0.1500, 0.0000,  /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.0500, 0.1500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.0500, 0.1500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=432.1000, XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=432.1000, XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=432.1000, XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=432.1000, XYZ= 0.0500, 0.1500, 0.0000,  /
