!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
!!!!! Input file generated with python-fds-tools v1 on 2023-04-28  !!!!!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
&HEAD CHID='JH_FRA_materials_phenolic_resin_fiberglass_composi', TITLE='JH_FRA_materials_phenolic_resin_fiberglass_composi',  /
&TIME DT=1.0000, T_BEGIN=0.000000e+00, T_END=1661.2500, WALL_INCREMENT=1.0000,  /
&DUMP DT_CTRL=10.0000, DT_DEVC=10.0000, DT_HRR=10.0000, SIG_FIGS=4, SIG_FIGS_EXP=2,  /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27.0000,  /
&MESH ID='MESH-00', IJK= 3, 3, 3, MPI_PROCESS=0, XB= 0.0000, 0.3000, 0.0000, 0.3000, 0.0000, 0.3000,  /
&REAC ID='PROPANE', FUEL='PROPANE',  /
&MATL ID='BACKING', CONDUCTIVITY=0.2000, DENSITY=585.0000, EMISSIVITY=1.0000, SPECIFIC_HEAT=0.8000,  /
&MATL ID='SAMPLE', CONDUCTIVITY=0.3460, DENSITY=1846.0000, EMISSIVITY=0.8883, SPECIFIC_HEAT=1.2897,  /
&SURF ID='SAMPLE-35', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=520.0000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=72.9590, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0033, 0.0221,  /
&SURF ID='SAMPLE-50', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=520.0000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=72.9590, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0033, 0.0221,  /
&SURF ID='SAMPLE-75', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=520.0000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=72.9590, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0033, 0.0221,  /
&RAMP ID='CONE-RAMP', T = 0.0000, F = 3.6607, /
&RAMP ID='CONE-RAMP', T = 3.7500, F = 7.7292, /
&RAMP ID='CONE-RAMP', T = 7.5000, F = 13.0660, /
&RAMP ID='CONE-RAMP', T = 11.2500, F = 19.0115, /
&RAMP ID='CONE-RAMP', T = 15.0000, F = 24.9362, /
&RAMP ID='CONE-RAMP', T = 18.7500, F = 30.0552, /
&RAMP ID='CONE-RAMP', T = 22.5000, F = 33.6466, /
&RAMP ID='CONE-RAMP', T = 26.2500, F = 35.8449, /
&RAMP ID='CONE-RAMP', T = 30.0000, F = 37.9365, /
&RAMP ID='CONE-RAMP', T = 33.7500, F = 38.6408, /
&RAMP ID='CONE-RAMP', T = 37.5000, F = 38.3328, /
&RAMP ID='CONE-RAMP', T = 41.2500, F = 38.3321, /
&RAMP ID='CONE-RAMP', T = 45.0000, F = 38.7335, /
&RAMP ID='CONE-RAMP', T = 48.7500, F = 38.0653, /
&RAMP ID='CONE-RAMP', T = 52.5000, F = 37.8365, /
&RAMP ID='CONE-RAMP', T = 56.2500, F = 37.5511, /
&RAMP ID='CONE-RAMP', T = 60.0000, F = 38.1520, /
&RAMP ID='CONE-RAMP', T = 63.7500, F = 38.5785, /
&RAMP ID='CONE-RAMP', T = 67.5000, F = 39.0959, /
&RAMP ID='CONE-RAMP', T = 71.2500, F = 40.3196, /
&RAMP ID='CONE-RAMP', T = 75.0000, F = 41.9140, /
&RAMP ID='CONE-RAMP', T = 78.7500, F = 43.8184, /
&RAMP ID='CONE-RAMP', T = 82.5000, F = 45.2421, /
&RAMP ID='CONE-RAMP', T = 86.2500, F = 46.7052, /
&RAMP ID='CONE-RAMP', T = 90.0000, F = 47.5754, /
&RAMP ID='CONE-RAMP', T = 93.7500, F = 49.3063, /
&RAMP ID='CONE-RAMP', T = 97.5000, F = 51.4699, /
&RAMP ID='CONE-RAMP', T = 101.2500, F = 52.9949, /
&RAMP ID='CONE-RAMP', T = 105.0000, F = 53.8169, /
&RAMP ID='CONE-RAMP', T = 108.7500, F = 54.4651, /
&RAMP ID='CONE-RAMP', T = 112.5000, F = 55.3413, /
&RAMP ID='CONE-RAMP', T = 116.2500, F = 56.7450, /
&RAMP ID='CONE-RAMP', T = 120.0000, F = 58.4787, /
&RAMP ID='CONE-RAMP', T = 123.7500, F = 60.6153, /
&RAMP ID='CONE-RAMP', T = 127.5000, F = 63.9284, /
&RAMP ID='CONE-RAMP', T = 131.2500, F = 66.2280, /
&RAMP ID='CONE-RAMP', T = 135.0000, F = 68.5942, /
&RAMP ID='CONE-RAMP', T = 138.7500, F = 70.3775, /
&RAMP ID='CONE-RAMP', T = 142.5000, F = 72.1293, /
&RAMP ID='CONE-RAMP', T = 146.2500, F = 74.5570, /
&RAMP ID='CONE-RAMP', T = 150.0000, F = 79.9555, /
&RAMP ID='CONE-RAMP', T = 153.7500, F = 85.2085, /
&RAMP ID='CONE-RAMP', T = 157.5000, F = 89.1574, /
&RAMP ID='CONE-RAMP', T = 161.2500, F = 91.4602, /
&RAMP ID='CONE-RAMP', T = 165.0000, F = 93.6544, /
&RAMP ID='CONE-RAMP', T = 168.7500, F = 95.9888, /
&RAMP ID='CONE-RAMP', T = 172.5000, F = 97.8791, /
&RAMP ID='CONE-RAMP', T = 176.2500, F = 99.5226, /
&RAMP ID='CONE-RAMP', T = 180.0000, F = 100.9295, /
&RAMP ID='CONE-RAMP', T = 183.7500, F = 100.7084, /
&RAMP ID='CONE-RAMP', T = 187.5000, F = 99.9137, /
&RAMP ID='CONE-RAMP', T = 191.2500, F = 99.5151, /
&RAMP ID='CONE-RAMP', T = 195.0000, F = 99.1386, /
&RAMP ID='CONE-RAMP', T = 198.7500, F = 98.9270, /
&RAMP ID='CONE-RAMP', T = 202.5000, F = 97.7961, /
&RAMP ID='CONE-RAMP', T = 206.2500, F = 94.8400, /
&RAMP ID='CONE-RAMP', T = 210.0000, F = 89.8623, /
&RAMP ID='CONE-RAMP', T = 213.7500, F = 85.9903, /
&RAMP ID='CONE-RAMP', T = 217.5000, F = 80.8515, /
&RAMP ID='CONE-RAMP', T = 221.2500, F = 75.5654, /
&RAMP ID='CONE-RAMP', T = 225.0000, F = 69.2047, /
&RAMP ID='CONE-RAMP', T = 228.7500, F = 63.1681, /
&RAMP ID='CONE-RAMP', T = 232.5000, F = 58.0588, /
&RAMP ID='CONE-RAMP', T = 236.2500, F = 54.2726, /
&RAMP ID='CONE-RAMP', T = 240.0000, F = 51.7521, /
&RAMP ID='CONE-RAMP', T = 243.7500, F = 49.3180, /
&RAMP ID='CONE-RAMP', T = 247.5000, F = 47.2927, /
&RAMP ID='CONE-RAMP', T = 251.2500, F = 45.0036, /
&RAMP ID='CONE-RAMP', T = 255.0000, F = 43.3239, /
&RAMP ID='CONE-RAMP', T = 258.7500, F = 41.9070, /
&RAMP ID='CONE-RAMP', T = 262.5000, F = 41.3640, /
&RAMP ID='CONE-RAMP', T = 266.2500, F = 40.5658, /
&RAMP ID='CONE-RAMP', T = 270.0000, F = 39.8053, /
&RAMP ID='CONE-RAMP', T = 273.7500, F = 39.3882, /
&RAMP ID='CONE-RAMP', T = 277.5000, F = 38.8952, /
&RAMP ID='CONE-RAMP', T = 281.2500, F = 37.5332, /
&RAMP ID='CONE-RAMP', T = 285.0000, F = 35.8972, /
&RAMP ID='CONE-RAMP', T = 288.7500, F = 34.2285, /
&RAMP ID='CONE-RAMP', T = 292.5000, F = 32.6908, /
&RAMP ID='CONE-RAMP', T = 296.2500, F = 31.2057, /
&RAMP ID='CONE-RAMP', T = 300.0000, F = 30.4477, /
&RAMP ID='CONE-RAMP', T = 303.7500, F = 30.1043, /
&RAMP ID='CONE-RAMP', T = 307.5000, F = 29.9133, /
&RAMP ID='CONE-RAMP', T = 311.2500, F = 29.4543, /
&RAMP ID='CONE-RAMP', T = 315.0000, F = 28.4801, /
&RAMP ID='CONE-RAMP', T = 318.7500, F = 27.9527, /
&RAMP ID='CONE-RAMP', T = 322.5000, F = 27.4100, /
&RAMP ID='CONE-RAMP', T = 326.2500, F = 27.3467, /
&RAMP ID='CONE-RAMP', T = 330.0000, F = 27.0268, /
&RAMP ID='CONE-RAMP', T = 333.7500, F = 26.1820, /
&RAMP ID='CONE-RAMP', T = 337.5000, F = 26.1396, /
&RAMP ID='CONE-RAMP', T = 341.2500, F = 26.4720, /
&RAMP ID='CONE-RAMP', T = 345.0000, F = 26.8300, /
&RAMP ID='CONE-RAMP', T = 348.7500, F = 26.9577, /
&RAMP ID='CONE-RAMP', T = 352.5000, F = 26.5737, /
&RAMP ID='CONE-RAMP', T = 356.2500, F = 25.9242, /
&RAMP ID='CONE-RAMP', T = 360.0000, F = 25.2807, /
&RAMP ID='CONE-RAMP', T = 363.7500, F = 24.3280, /
&RAMP ID='CONE-RAMP', T = 367.5000, F = 23.3613, /
&RAMP ID='CONE-RAMP', T = 371.2500, F = 23.3840, /
&RAMP ID='CONE-RAMP', T = 375.0000, F = 23.4429, /
&RAMP ID='CONE-RAMP', T = 378.7500, F = 23.3561, /
&RAMP ID='CONE-RAMP', T = 382.5000, F = 23.1810, /
&RAMP ID='CONE-RAMP', T = 386.2500, F = 22.7648, /
&RAMP ID='CONE-RAMP', T = 390.0000, F = 22.4921, /
&RAMP ID='CONE-RAMP', T = 393.7500, F = 22.7083, /
&RAMP ID='CONE-RAMP', T = 397.5000, F = 23.0926, /
&RAMP ID='CONE-RAMP', T = 401.2500, F = 23.3709, /
&RAMP ID='CONE-RAMP', T = 405.0000, F = 23.1936, /
&RAMP ID='CONE-RAMP', T = 408.7500, F = 22.7986, /
&RAMP ID='CONE-RAMP', T = 412.5000, F = 22.6829, /
&RAMP ID='CONE-RAMP', T = 416.2500, F = 22.7961, /
&RAMP ID='CONE-RAMP', T = 420.0000, F = 23.3063, /
&RAMP ID='CONE-RAMP', T = 423.7500, F = 24.0922, /
&RAMP ID='CONE-RAMP', T = 427.5000, F = 24.1773, /
&RAMP ID='CONE-RAMP', T = 431.2500, F = 23.8183, /
&RAMP ID='CONE-RAMP', T = 435.0000, F = 23.5978, /
&RAMP ID='CONE-RAMP', T = 438.7500, F = 23.7354, /
&RAMP ID='CONE-RAMP', T = 442.5000, F = 24.4067, /
&RAMP ID='CONE-RAMP', T = 446.2500, F = 24.9189, /
&RAMP ID='CONE-RAMP', T = 450.0000, F = 24.4119, /
&RAMP ID='CONE-RAMP', T = 453.7500, F = 23.4664, /
&RAMP ID='CONE-RAMP', T = 457.5000, F = 22.9105, /
&RAMP ID='CONE-RAMP', T = 461.2500, F = 22.5250, /
&RAMP ID='CONE-RAMP', T = 465.0000, F = 22.3510, /
&RAMP ID='CONE-RAMP', T = 468.7500, F = 22.2181, /
&RAMP ID='CONE-RAMP', T = 472.5000, F = 21.7666, /
&RAMP ID='CONE-RAMP', T = 476.2500, F = 21.3067, /
&RAMP ID='CONE-RAMP', T = 480.0000, F = 21.0537, /
&RAMP ID='CONE-RAMP', T = 483.7500, F = 20.8129, /
&RAMP ID='CONE-RAMP', T = 487.5000, F = 20.5669, /
&RAMP ID='CONE-RAMP', T = 491.2500, F = 20.3186, /
&RAMP ID='CONE-RAMP', T = 495.0000, F = 20.2817, /
&RAMP ID='CONE-RAMP', T = 498.7500, F = 20.3820, /
&RAMP ID='CONE-RAMP', T = 502.5000, F = 20.3907, /
&RAMP ID='CONE-RAMP', T = 506.2500, F = 20.3018, /
&RAMP ID='CONE-RAMP', T = 510.0000, F = 20.1721, /
&RAMP ID='CONE-RAMP', T = 513.7500, F = 20.2045, /
&RAMP ID='CONE-RAMP', T = 517.5000, F = 20.1857, /
&RAMP ID='CONE-RAMP', T = 521.2500, F = 19.9286, /
&RAMP ID='CONE-RAMP', T = 525.0000, F = 19.6677, /
&RAMP ID='CONE-RAMP', T = 528.7500, F = 19.8833, /
&RAMP ID='CONE-RAMP', T = 532.5000, F = 20.2095, /
&RAMP ID='CONE-RAMP', T = 536.2500, F = 20.4239, /
&RAMP ID='CONE-RAMP', T = 540.0000, F = 21.0825, /
&RAMP ID='CONE-RAMP', T = 543.7500, F = 21.5918, /
&RAMP ID='CONE-RAMP', T = 547.5000, F = 21.5161, /
&RAMP ID='CONE-RAMP', T = 551.2500, F = 21.2228, /
&RAMP ID='CONE-RAMP', T = 555.0000, F = 21.2016, /
&RAMP ID='CONE-RAMP', T = 558.7500, F = 21.2883, /
&RAMP ID='CONE-RAMP', T = 562.5000, F = 21.1976, /
&RAMP ID='CONE-RAMP', T = 566.2500, F = 20.6008, /
&RAMP ID='CONE-RAMP', T = 570.0000, F = 19.4826, /
&RAMP ID='CONE-RAMP', T = 573.7500, F = 18.4746, /
&RAMP ID='CONE-RAMP', T = 577.5000, F = 17.7595, /
&RAMP ID='CONE-RAMP', T = 581.2500, F = 17.8025, /
&RAMP ID='CONE-RAMP', T = 585.0000, F = 18.2670, /
&RAMP ID='CONE-RAMP', T = 588.7500, F = 18.4925, /
&RAMP ID='CONE-RAMP', T = 592.5000, F = 18.7808, /
&RAMP ID='CONE-RAMP', T = 596.2500, F = 18.9290, /
&RAMP ID='CONE-RAMP', T = 600.0000, F = 18.7646, /
&RAMP ID='CONE-RAMP', T = 603.7500, F = 18.7252, /
&RAMP ID='CONE-RAMP', T = 607.5000, F = 18.5189, /
&RAMP ID='CONE-RAMP', T = 611.2500, F = 17.9273, /
&RAMP ID='CONE-RAMP', T = 615.0000, F = 17.4784, /
&RAMP ID='CONE-RAMP', T = 618.7500, F = 17.5800, /
&RAMP ID='CONE-RAMP', T = 622.5000, F = 18.0137, /
&RAMP ID='CONE-RAMP', T = 626.2500, F = 18.2226, /
&RAMP ID='CONE-RAMP', T = 630.0000, F = 18.0529, /
&RAMP ID='CONE-RAMP', T = 633.7500, F = 18.1502, /
&RAMP ID='CONE-RAMP', T = 637.5000, F = 18.3434, /
&RAMP ID='CONE-RAMP', T = 641.2500, F = 18.1751, /
&RAMP ID='CONE-RAMP', T = 645.0000, F = 17.6648, /
&RAMP ID='CONE-RAMP', T = 648.7500, F = 17.2363, /
&RAMP ID='CONE-RAMP', T = 652.5000, F = 16.7199, /
&RAMP ID='CONE-RAMP', T = 656.2500, F = 16.2594, /
&RAMP ID='CONE-RAMP', T = 660.0000, F = 16.2168, /
&RAMP ID='CONE-RAMP', T = 663.7500, F = 16.6702, /
&RAMP ID='CONE-RAMP', T = 667.5000, F = 17.3260, /
&RAMP ID='CONE-RAMP', T = 671.2500, F = 17.6575, /
&RAMP ID='CONE-RAMP', T = 675.0000, F = 17.5473, /
&RAMP ID='CONE-RAMP', T = 678.7500, F = 18.0406, /
&RAMP ID='CONE-RAMP', T = 682.5000, F = 18.7068, /
&RAMP ID='CONE-RAMP', T = 686.2500, F = 18.8356, /
&RAMP ID='CONE-RAMP', T = 690.0000, F = 18.5188, /
&RAMP ID='CONE-RAMP', T = 693.7500, F = 18.3544, /
&RAMP ID='CONE-RAMP', T = 697.5000, F = 18.5333, /
&RAMP ID='CONE-RAMP', T = 701.2500, F = 18.5146, /
&RAMP ID='CONE-RAMP', T = 705.0000, F = 17.7570, /
&RAMP ID='CONE-RAMP', T = 708.7500, F = 17.1355, /
&RAMP ID='CONE-RAMP', T = 712.5000, F = 17.2169, /
&RAMP ID='CONE-RAMP', T = 716.2500, F = 16.9259, /
&RAMP ID='CONE-RAMP', T = 720.0000, F = 16.7028, /
&RAMP ID='CONE-RAMP', T = 723.7500, F = 16.5145, /
&RAMP ID='CONE-RAMP', T = 727.5000, F = 16.2925, /
&RAMP ID='CONE-RAMP', T = 731.2500, F = 16.8226, /
&RAMP ID='CONE-RAMP', T = 735.0000, F = 17.8850, /
&RAMP ID='CONE-RAMP', T = 738.7500, F = 18.9992, /
&RAMP ID='CONE-RAMP', T = 742.5000, F = 19.6593, /
&RAMP ID='CONE-RAMP', T = 746.2500, F = 19.6140, /
&RAMP ID='CONE-RAMP', T = 750.0000, F = 19.5703, /
&RAMP ID='CONE-RAMP', T = 753.7500, F = 19.2224, /
&RAMP ID='CONE-RAMP', T = 757.5000, F = 18.4201, /
&RAMP ID='CONE-RAMP', T = 761.2500, F = 18.1620, /
&RAMP ID='CONE-RAMP', T = 765.0000, F = 17.6893, /
&RAMP ID='CONE-RAMP', T = 768.7500, F = 16.5003, /
&RAMP ID='CONE-RAMP', T = 772.5000, F = 15.4335, /
&RAMP ID='CONE-RAMP', T = 776.2500, F = 15.1387, /
&RAMP ID='IGNITION_RAMP-35', T = 0.0000, F = 35.0000, DEVC_ID='IGNITION_DEVC-35'/
&RAMP ID='IGNITION_RAMP-35', T = 1.0000, F = 56.7803, /
&RAMP ID='IGNITION_RAMP-50', T = 0.0000, F = 50.0000, DEVC_ID='IGNITION_DEVC-50'/
&RAMP ID='IGNITION_RAMP-50', T = 1.0000, F = 72.9590, /
&RAMP ID='IGNITION_RAMP-75', T = 0.0000, F = 75.0000, DEVC_ID='IGNITION_DEVC-75'/
&RAMP ID='IGNITION_RAMP-75', T = 1.0000, F = 99.4423, /
&VENT ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB= 0.0000, 0.1000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB= 0.1000, 0.2000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB= 0.2000, 0.3000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-35',  /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-50',  /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-75',  /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=520.0000, XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=520.0000, XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=520.0000, XYZ= 0.2500, 0.0500, 0.0000,  /
