!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
!!!!! Input file generated with python-fds-tools v1 on 2023-04-27  !!!!!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
&HEAD CHID='JH_FRA_materials_pvc_blend_cone', TITLE='JH_FRA_materials_pvc_blend_cone',  /
&TIME DT=1.0000, T_BEGIN=0.000000e+00, T_END=1402.5000, WALL_INCREMENT=1.0000,  /
&DUMP DT_CTRL=10.0000, DT_DEVC=10.0000, DT_HRR=10.0000, SIG_FIGS=4, SIG_FIGS_EXP=2,  /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27.0000,  /
&MESH ID='MESH-00', IJK= 3, 3, 3, MPI_PROCESS=0, XB= 0.0000, 0.3000, 0.0000, 0.3000, 0.0000, 0.3000,  /
&REAC ID='PROPANE', FUEL='PROPANE',  /
&MATL ID='BACKING', CONDUCTIVITY=0.2000, DENSITY=585.0000, EMISSIVITY=1.0000, SPECIFIC_HEAT=0.8000,  /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2896, DENSITY=1314.0000, EMISSIVITY=0.8804, SPECIFIC_HEAT=0.4243,  /
&SURF ID='SAMPLE-25', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=499.5000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1056, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0033, 0.0221,  /
&SURF ID='SAMPLE-50', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=499.5000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1056, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0033, 0.0221,  /
&SURF ID='SAMPLE-75', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=499.5000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1056, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0033, 0.0221,  /
&RAMP ID='CONE-RAMP', T = 0.0000, F = 4.9082, /
&RAMP ID='CONE-RAMP', T = 3.7500, F = 23.2502, /
&RAMP ID='CONE-RAMP', T = 7.5000, F = 53.6644, /
&RAMP ID='CONE-RAMP', T = 11.2500, F = 86.7810, /
&RAMP ID='CONE-RAMP', T = 15.0000, F = 109.7746, /
&RAMP ID='CONE-RAMP', T = 18.7500, F = 121.7460, /
&RAMP ID='CONE-RAMP', T = 22.5000, F = 122.0067, /
&RAMP ID='CONE-RAMP', T = 26.2500, F = 115.2367, /
&RAMP ID='CONE-RAMP', T = 30.0000, F = 105.9575, /
&RAMP ID='CONE-RAMP', T = 33.7500, F = 99.6634, /
&RAMP ID='CONE-RAMP', T = 37.5000, F = 98.7549, /
&RAMP ID='CONE-RAMP', T = 41.2500, F = 100.6362, /
&RAMP ID='CONE-RAMP', T = 45.0000, F = 104.5532, /
&RAMP ID='CONE-RAMP', T = 48.7500, F = 109.3340, /
&RAMP ID='CONE-RAMP', T = 52.5000, F = 112.9859, /
&RAMP ID='CONE-RAMP', T = 56.2500, F = 115.3288, /
&RAMP ID='CONE-RAMP', T = 60.0000, F = 115.9495, /
&RAMP ID='CONE-RAMP', T = 63.7500, F = 116.3609, /
&RAMP ID='CONE-RAMP', T = 67.5000, F = 118.3826, /
&RAMP ID='CONE-RAMP', T = 71.2500, F = 123.3102, /
&RAMP ID='CONE-RAMP', T = 75.0000, F = 128.2604, /
&RAMP ID='CONE-RAMP', T = 78.7500, F = 133.9917, /
&RAMP ID='CONE-RAMP', T = 82.5000, F = 138.3802, /
&RAMP ID='CONE-RAMP', T = 86.2500, F = 142.4591, /
&RAMP ID='CONE-RAMP', T = 90.0000, F = 146.9898, /
&RAMP ID='CONE-RAMP', T = 93.7500, F = 150.5848, /
&RAMP ID='CONE-RAMP', T = 97.5000, F = 154.7902, /
&RAMP ID='CONE-RAMP', T = 101.2500, F = 157.8142, /
&RAMP ID='CONE-RAMP', T = 105.0000, F = 159.2239, /
&RAMP ID='CONE-RAMP', T = 108.7500, F = 160.5649, /
&RAMP ID='CONE-RAMP', T = 112.5000, F = 162.9811, /
&RAMP ID='CONE-RAMP', T = 116.2500, F = 166.0437, /
&RAMP ID='CONE-RAMP', T = 120.0000, F = 166.5560, /
&RAMP ID='CONE-RAMP', T = 123.7500, F = 165.0378, /
&RAMP ID='CONE-RAMP', T = 127.5000, F = 163.0218, /
&RAMP ID='CONE-RAMP', T = 131.2500, F = 163.1745, /
&RAMP ID='CONE-RAMP', T = 135.0000, F = 163.5106, /
&RAMP ID='CONE-RAMP', T = 138.7500, F = 164.5518, /
&RAMP ID='CONE-RAMP', T = 142.5000, F = 165.6524, /
&RAMP ID='CONE-RAMP', T = 146.2500, F = 166.2260, /
&RAMP ID='CONE-RAMP', T = 150.0000, F = 166.9340, /
&RAMP ID='CONE-RAMP', T = 153.7500, F = 167.8765, /
&RAMP ID='CONE-RAMP', T = 157.5000, F = 167.7902, /
&RAMP ID='CONE-RAMP', T = 161.2500, F = 167.2001, /
&RAMP ID='CONE-RAMP', T = 165.0000, F = 166.6732, /
&RAMP ID='CONE-RAMP', T = 168.7500, F = 165.5703, /
&RAMP ID='CONE-RAMP', T = 172.5000, F = 165.9145, /
&RAMP ID='CONE-RAMP', T = 176.2500, F = 167.2015, /
&RAMP ID='CONE-RAMP', T = 180.0000, F = 167.1797, /
&RAMP ID='CONE-RAMP', T = 183.7500, F = 166.9568, /
&RAMP ID='CONE-RAMP', T = 187.5000, F = 166.2202, /
&RAMP ID='CONE-RAMP', T = 191.2500, F = 165.7629, /
&RAMP ID='CONE-RAMP', T = 195.0000, F = 165.5985, /
&RAMP ID='CONE-RAMP', T = 198.7500, F = 165.8078, /
&RAMP ID='CONE-RAMP', T = 202.5000, F = 165.5826, /
&RAMP ID='CONE-RAMP', T = 206.2500, F = 166.2082, /
&RAMP ID='CONE-RAMP', T = 210.0000, F = 167.2360, /
&RAMP ID='CONE-RAMP', T = 213.7500, F = 167.6326, /
&RAMP ID='CONE-RAMP', T = 217.5000, F = 167.8453, /
&RAMP ID='CONE-RAMP', T = 221.2500, F = 167.7935, /
&RAMP ID='CONE-RAMP', T = 225.0000, F = 168.0546, /
&RAMP ID='CONE-RAMP', T = 228.7500, F = 168.2052, /
&RAMP ID='CONE-RAMP', T = 232.5000, F = 167.3478, /
&RAMP ID='CONE-RAMP', T = 236.2500, F = 167.7294, /
&RAMP ID='CONE-RAMP', T = 240.0000, F = 168.9705, /
&RAMP ID='CONE-RAMP', T = 243.7500, F = 169.4853, /
&RAMP ID='CONE-RAMP', T = 247.5000, F = 170.0867, /
&RAMP ID='CONE-RAMP', T = 251.2500, F = 170.1258, /
&RAMP ID='CONE-RAMP', T = 255.0000, F = 168.6536, /
&RAMP ID='CONE-RAMP', T = 258.7500, F = 166.8095, /
&RAMP ID='CONE-RAMP', T = 262.5000, F = 165.6561, /
&RAMP ID='CONE-RAMP', T = 266.2500, F = 164.6937, /
&RAMP ID='CONE-RAMP', T = 270.0000, F = 164.4924, /
&RAMP ID='CONE-RAMP', T = 273.7500, F = 164.9434, /
&RAMP ID='CONE-RAMP', T = 277.5000, F = 167.0889, /
&RAMP ID='CONE-RAMP', T = 281.2500, F = 170.4178, /
&RAMP ID='CONE-RAMP', T = 285.0000, F = 171.8457, /
&RAMP ID='CONE-RAMP', T = 288.7500, F = 172.5424, /
&RAMP ID='CONE-RAMP', T = 292.5000, F = 172.5966, /
&RAMP ID='CONE-RAMP', T = 296.2500, F = 172.3158, /
&RAMP ID='CONE-RAMP', T = 300.0000, F = 171.2128, /
&RAMP ID='CONE-RAMP', T = 303.7500, F = 167.4613, /
&RAMP ID='CONE-RAMP', T = 307.5000, F = 156.2235, /
&RAMP ID='CONE-RAMP', T = 311.2500, F = 141.7151, /
&RAMP ID='CONE-RAMP', T = 315.0000, F = 128.4673, /
&RAMP ID='CONE-RAMP', T = 318.7500, F = 120.9806, /
&RAMP ID='CONE-RAMP', T = 322.5000, F = 116.4440, /
&RAMP ID='CONE-RAMP', T = 326.2500, F = 112.1849, /
&RAMP ID='CONE-RAMP', T = 330.0000, F = 107.3637, /
&RAMP ID='CONE-RAMP', T = 333.7500, F = 102.7405, /
&RAMP ID='CONE-RAMP', T = 337.5000, F = 98.9808, /
&RAMP ID='CONE-RAMP', T = 341.2500, F = 95.6571, /
&RAMP ID='CONE-RAMP', T = 345.0000, F = 90.8703, /
&RAMP ID='CONE-RAMP', T = 348.7500, F = 84.5552, /
&RAMP ID='CONE-RAMP', T = 352.5000, F = 76.3332, /
&RAMP ID='CONE-RAMP', T = 356.2500, F = 66.9780, /
&RAMP ID='IGNITION_RAMP-25', T = 0.0000, F = 25.0000, DEVC_ID='IGNITION_DEVC-25'/
&RAMP ID='IGNITION_RAMP-25', T = 1.0000, F = 48.9541, /
&RAMP ID='IGNITION_RAMP-50', T = 0.0000, F = 50.0000, DEVC_ID='IGNITION_DEVC-50'/
&RAMP ID='IGNITION_RAMP-50', T = 1.0000, F = 76.1056, /
&RAMP ID='IGNITION_RAMP-75', T = 0.0000, F = 75.0000, DEVC_ID='IGNITION_DEVC-75'/
&RAMP ID='IGNITION_RAMP-75', T = 1.0000, F = 102.5975, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB= 0.0000, 0.1000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB= 0.1000, 0.2000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB= 0.2000, 0.3000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-25',  /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-50',  /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-75',  /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=499.5000, XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=499.5000, XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=499.5000, XYZ= 0.2500, 0.0500, 0.0000,  /
