!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
!!!!! Input file generated with python-fds-tools v1 on 2023-04-28  !!!!!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
&HEAD CHID='JH_FRA_materials_vinyl_ester_resin_frp_cone', TITLE='JH_FRA_materials_vinyl_ester_resin_frp_cone',  /
&TIME DT=1.0000, T_BEGIN=0.000000e+00, T_END=1875.0000, WALL_INCREMENT=1.0000,  /
&DUMP DT_CTRL=10.0000, DT_DEVC=10.0000, DT_HRR=10.0000, SIG_FIGS=4, SIG_FIGS_EXP=2,  /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27.0000,  /
&MESH ID='MESH-00', IJK= 3, 3, 3, MPI_PROCESS=0, XB= 0.0000, 0.3000, 0.0000, 0.3000, 0.0000, 0.3000,  /
&REAC ID='PROPANE', FUEL='PROPANE',  /
&MATL ID='BACKING', CONDUCTIVITY=0.2000, DENSITY=585.0000, EMISSIVITY=1.0000, SPECIFIC_HEAT=0.8000,  /
&MATL ID='SAMPLE', CONDUCTIVITY=0.5441, DENSITY=1600.0000, EMISSIVITY=0.8945, SPECIFIC_HEAT=0.9441,  /
&SURF ID='SAMPLE-35', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=579.6000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=73.8170, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0045, 0.0209,  /
&SURF ID='SAMPLE-50', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=579.6000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=73.8170, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0045, 0.0209,  /
&SURF ID='SAMPLE-75', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=579.6000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=73.8170, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0045, 0.0209,  /
&RAMP ID='CONE-RAMP', T = 0.0000, F = 3.4406, /
&RAMP ID='CONE-RAMP', T = 7.5000, F = 21.5673, /
&RAMP ID='CONE-RAMP', T = 15.0000, F = 51.0859, /
&RAMP ID='CONE-RAMP', T = 22.5000, F = 70.6407, /
&RAMP ID='CONE-RAMP', T = 30.0000, F = 85.1053, /
&RAMP ID='CONE-RAMP', T = 37.5000, F = 94.7815, /
&RAMP ID='CONE-RAMP', T = 45.0000, F = 103.0270, /
&RAMP ID='CONE-RAMP', T = 52.5000, F = 107.7301, /
&RAMP ID='CONE-RAMP', T = 60.0000, F = 109.7055, /
&RAMP ID='CONE-RAMP', T = 67.5000, F = 110.5566, /
&RAMP ID='CONE-RAMP', T = 75.0000, F = 110.6281, /
&RAMP ID='CONE-RAMP', T = 82.5000, F = 111.1549, /
&RAMP ID='CONE-RAMP', T = 90.0000, F = 110.7807, /
&RAMP ID='CONE-RAMP', T = 97.5000, F = 110.1673, /
&RAMP ID='CONE-RAMP', T = 105.0000, F = 103.8658, /
&RAMP ID='CONE-RAMP', T = 112.5000, F = 95.9693, /
&RAMP ID='CONE-RAMP', T = 120.0000, F = 90.1900, /
&RAMP ID='CONE-RAMP', T = 127.5000, F = 84.4726, /
&RAMP ID='CONE-RAMP', T = 135.0000, F = 80.9925, /
&RAMP ID='CONE-RAMP', T = 142.5000, F = 78.5438, /
&RAMP ID='CONE-RAMP', T = 150.0000, F = 77.3864, /
&RAMP ID='CONE-RAMP', T = 157.5000, F = 76.7984, /
&RAMP ID='CONE-RAMP', T = 165.0000, F = 75.4938, /
&RAMP ID='CONE-RAMP', T = 172.5000, F = 75.4089, /
&RAMP ID='CONE-RAMP', T = 180.0000, F = 75.3982, /
&RAMP ID='CONE-RAMP', T = 187.5000, F = 76.3191, /
&RAMP ID='CONE-RAMP', T = 195.0000, F = 82.0538, /
&RAMP ID='CONE-RAMP', T = 202.5000, F = 89.4744, /
&RAMP ID='CONE-RAMP', T = 210.0000, F = 94.6523, /
&RAMP ID='CONE-RAMP', T = 217.5000, F = 99.3542, /
&RAMP ID='CONE-RAMP', T = 225.0000, F = 103.1640, /
&RAMP ID='CONE-RAMP', T = 232.5000, F = 107.5278, /
&RAMP ID='CONE-RAMP', T = 240.0000, F = 110.2561, /
&RAMP ID='CONE-RAMP', T = 247.5000, F = 111.2766, /
&RAMP ID='CONE-RAMP', T = 255.0000, F = 111.5542, /
&RAMP ID='CONE-RAMP', T = 262.5000, F = 111.9854, /
&RAMP ID='CONE-RAMP', T = 270.0000, F = 111.1576, /
&RAMP ID='CONE-RAMP', T = 277.5000, F = 107.1417, /
&RAMP ID='CONE-RAMP', T = 285.0000, F = 100.2058, /
&RAMP ID='CONE-RAMP', T = 292.5000, F = 93.4553, /
&RAMP ID='CONE-RAMP', T = 300.0000, F = 88.2764, /
&RAMP ID='CONE-RAMP', T = 307.5000, F = 84.1063, /
&RAMP ID='CONE-RAMP', T = 315.0000, F = 80.9834, /
&RAMP ID='CONE-RAMP', T = 322.5000, F = 76.8845, /
&RAMP ID='CONE-RAMP', T = 330.0000, F = 72.4289, /
&RAMP ID='CONE-RAMP', T = 337.5000, F = 70.3134, /
&RAMP ID='CONE-RAMP', T = 345.0000, F = 68.8985, /
&RAMP ID='CONE-RAMP', T = 352.5000, F = 67.9419, /
&RAMP ID='CONE-RAMP', T = 360.0000, F = 67.1863, /
&RAMP ID='CONE-RAMP', T = 367.5000, F = 66.5321, /
&RAMP ID='CONE-RAMP', T = 375.0000, F = 66.3230, /
&RAMP ID='CONE-RAMP', T = 382.5000, F = 66.5289, /
&RAMP ID='CONE-RAMP', T = 390.0000, F = 67.0231, /
&RAMP ID='CONE-RAMP', T = 397.5000, F = 69.7947, /
&RAMP ID='CONE-RAMP', T = 405.0000, F = 73.4951, /
&RAMP ID='CONE-RAMP', T = 412.5000, F = 78.3028, /
&RAMP ID='CONE-RAMP', T = 420.0000, F = 83.5928, /
&RAMP ID='CONE-RAMP', T = 427.5000, F = 87.8998, /
&RAMP ID='CONE-RAMP', T = 435.0000, F = 92.9036, /
&RAMP ID='CONE-RAMP', T = 442.5000, F = 98.2831, /
&RAMP ID='CONE-RAMP', T = 450.0000, F = 102.4768, /
&RAMP ID='CONE-RAMP', T = 457.5000, F = 104.6380, /
&RAMP ID='CONE-RAMP', T = 465.0000, F = 105.5553, /
&RAMP ID='CONE-RAMP', T = 472.5000, F = 105.8045, /
&RAMP ID='CONE-RAMP', T = 480.0000, F = 105.1076, /
&RAMP ID='CONE-RAMP', T = 487.5000, F = 105.3941, /
&RAMP ID='CONE-RAMP', T = 495.0000, F = 106.0299, /
&RAMP ID='CONE-RAMP', T = 502.5000, F = 105.6207, /
&RAMP ID='CONE-RAMP', T = 510.0000, F = 105.0725, /
&RAMP ID='CONE-RAMP', T = 517.5000, F = 104.2649, /
&RAMP ID='CONE-RAMP', T = 525.0000, F = 103.0393, /
&RAMP ID='CONE-RAMP', T = 532.5000, F = 103.0705, /
&RAMP ID='CONE-RAMP', T = 540.0000, F = 103.3816, /
&RAMP ID='CONE-RAMP', T = 547.5000, F = 102.9172, /
&RAMP ID='CONE-RAMP', T = 555.0000, F = 101.7548, /
&RAMP ID='CONE-RAMP', T = 562.5000, F = 101.6032, /
&RAMP ID='CONE-RAMP', T = 570.0000, F = 100.9105, /
&RAMP ID='CONE-RAMP', T = 577.5000, F = 99.1022, /
&RAMP ID='CONE-RAMP', T = 585.0000, F = 98.3836, /
&RAMP ID='CONE-RAMP', T = 592.5000, F = 97.8330, /
&RAMP ID='CONE-RAMP', T = 600.0000, F = 98.0831, /
&RAMP ID='CONE-RAMP', T = 607.5000, F = 98.5444, /
&RAMP ID='CONE-RAMP', T = 615.0000, F = 98.8049, /
&RAMP ID='CONE-RAMP', T = 622.5000, F = 98.3666, /
&RAMP ID='CONE-RAMP', T = 630.0000, F = 97.2461, /
&RAMP ID='CONE-RAMP', T = 637.5000, F = 97.0961, /
&RAMP ID='CONE-RAMP', T = 645.0000, F = 97.6849, /
&RAMP ID='CONE-RAMP', T = 652.5000, F = 98.5631, /
&RAMP ID='CONE-RAMP', T = 660.0000, F = 99.5053, /
&RAMP ID='CONE-RAMP', T = 667.5000, F = 100.3762, /
&RAMP ID='CONE-RAMP', T = 675.0000, F = 101.8813, /
&RAMP ID='CONE-RAMP', T = 682.5000, F = 102.4083, /
&RAMP ID='CONE-RAMP', T = 690.0000, F = 101.7065, /
&RAMP ID='CONE-RAMP', T = 697.5000, F = 101.0575, /
&RAMP ID='CONE-RAMP', T = 705.0000, F = 101.1293, /
&RAMP ID='CONE-RAMP', T = 712.5000, F = 101.2099, /
&RAMP ID='CONE-RAMP', T = 720.0000, F = 100.9593, /
&RAMP ID='CONE-RAMP', T = 727.5000, F = 100.6793, /
&RAMP ID='CONE-RAMP', T = 735.0000, F = 100.3433, /
&RAMP ID='CONE-RAMP', T = 742.5000, F = 100.3505, /
&RAMP ID='CONE-RAMP', T = 750.0000, F = 100.5150, /
&RAMP ID='CONE-RAMP', T = 757.5000, F = 100.5328, /
&RAMP ID='CONE-RAMP', T = 765.0000, F = 101.2118, /
&RAMP ID='CONE-RAMP', T = 772.5000, F = 102.0288, /
&RAMP ID='CONE-RAMP', T = 780.0000, F = 101.6175, /
&RAMP ID='CONE-RAMP', T = 787.5000, F = 100.6270, /
&RAMP ID='CONE-RAMP', T = 795.0000, F = 100.4517, /
&RAMP ID='CONE-RAMP', T = 802.5000, F = 100.8237, /
&RAMP ID='CONE-RAMP', T = 810.0000, F = 100.8449, /
&RAMP ID='CONE-RAMP', T = 817.5000, F = 100.7013, /
&RAMP ID='CONE-RAMP', T = 825.0000, F = 101.1657, /
&RAMP ID='CONE-RAMP', T = 832.5000, F = 100.6230, /
&RAMP ID='CONE-RAMP', T = 840.0000, F = 99.1564, /
&RAMP ID='CONE-RAMP', T = 847.5000, F = 98.3065, /
&RAMP ID='CONE-RAMP', T = 855.0000, F = 96.8899, /
&RAMP ID='CONE-RAMP', T = 862.5000, F = 95.3649, /
&RAMP ID='CONE-RAMP', T = 870.0000, F = 92.6361, /
&RAMP ID='CONE-RAMP', T = 877.5000, F = 88.4744, /
&RAMP ID='CONE-RAMP', T = 885.0000, F = 84.9364, /
&RAMP ID='CONE-RAMP', T = 892.5000, F = 80.6281, /
&RAMP ID='CONE-RAMP', T = 900.0000, F = 75.8986, /
&RAMP ID='CONE-RAMP', T = 907.5000, F = 72.2325, /
&RAMP ID='CONE-RAMP', T = 915.0000, F = 69.3968, /
&RAMP ID='CONE-RAMP', T = 922.5000, F = 68.2643, /
&RAMP ID='CONE-RAMP', T = 930.0000, F = 67.6936, /
&RAMP ID='CONE-RAMP', T = 937.5000, F = 66.4722, /
&RAMP ID='CONE-RAMP', T = 945.0000, F = 64.7076, /
&RAMP ID='CONE-RAMP', T = 952.5000, F = 62.4576, /
&RAMP ID='CONE-RAMP', T = 960.0000, F = 60.1561, /
&RAMP ID='CONE-RAMP', T = 967.5000, F = 56.4047, /
&RAMP ID='CONE-RAMP', T = 975.0000, F = 52.8149, /
&RAMP ID='CONE-RAMP', T = 982.5000, F = 50.6364, /
&RAMP ID='CONE-RAMP', T = 990.0000, F = 48.9940, /
&RAMP ID='CONE-RAMP', T = 997.5000, F = 47.1493, /
&RAMP ID='CONE-RAMP', T = 1005.0000, F = 44.7188, /
&RAMP ID='CONE-RAMP', T = 1012.5000, F = 41.6430, /
&RAMP ID='CONE-RAMP', T = 1020.0000, F = 38.7587, /
&RAMP ID='CONE-RAMP', T = 1027.5000, F = 36.9128, /
&RAMP ID='CONE-RAMP', T = 1035.0000, F = 35.0171, /
&RAMP ID='IGNITION_RAMP-35', T = 0.0000, F = 35.0000, DEVC_ID='IGNITION_DEVC-35'/
&RAMP ID='IGNITION_RAMP-35', T = 1.0000, F = 57.6402, /
&RAMP ID='IGNITION_RAMP-50', T = 0.0000, F = 50.0000, DEVC_ID='IGNITION_DEVC-50'/
&RAMP ID='IGNITION_RAMP-50', T = 1.0000, F = 73.8170, /
&RAMP ID='IGNITION_RAMP-75', T = 0.0000, F = 75.0000, DEVC_ID='IGNITION_DEVC-75'/
&RAMP ID='IGNITION_RAMP-75', T = 1.0000, F = 100.3027, /
&VENT ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB= 0.0000, 0.1000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB= 0.1000, 0.2000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB= 0.2000, 0.3000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-35',  /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-50',  /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-75',  /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=579.6000, XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=579.6000, XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=579.6000, XYZ= 0.2500, 0.0500, 0.0000,  /
