!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
!!!!! Input file generated with python-fds-tools v1 on 2023-04-28  !!!!!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
&HEAD CHID='JH_FRA_materials_plywood_cone', TITLE='JH_FRA_materials_plywood_cone',  /
&TIME DT=1.0000, T_BEGIN=0.000000e+00, T_END=1500.0000, WALL_INCREMENT=1.0000,  /
&DUMP DT_CTRL=10.0000, DT_DEVC=10.0000, DT_HRR=10.0000, SIG_FIGS=4, SIG_FIGS_EXP=2,  /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27.0000,  /
&MESH ID='MESH-00', IJK= 3, 3, 3, MPI_PROCESS=0, XB= 0.0000, 0.3000, 0.0000, 0.3000, 0.0000, 0.3000,  /
&REAC ID='PROPANE', FUEL='PROPANE',  /
&MATL ID='BACKING', CONDUCTIVITY=0.2000, DENSITY=585.0000, EMISSIVITY=1.0000, SPECIFIC_HEAT=0.8000,  /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2950, DENSITY=625.0000, EMISSIVITY=1.0000, SPECIFIC_HEAT=3.1310,  /
&SURF ID='SAMPLE-25', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=311.4500, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=79.0589, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0072, 0.0182,  /
&SURF ID='SAMPLE-50', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=311.4500, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=79.0589, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0072, 0.0182,  /
&SURF ID='SAMPLE-75', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=311.4500, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=79.0589, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0072, 0.0182,  /
&RAMP ID='CONE-RAMP', T = 0.0000, F = 0.0000, /
&RAMP ID='CONE-RAMP', T = 1.0000, F = 8.2000, /
&RAMP ID='CONE-RAMP', T = 15.0000, F = 176.7000, /
&RAMP ID='CONE-RAMP', T = 30.0000, F = 244.7000, /
&RAMP ID='CONE-RAMP', T = 45.0000, F = 252.0000, /
&RAMP ID='CONE-RAMP', T = 60.0000, F = 269.8000, /
&RAMP ID='CONE-RAMP', T = 64.0000, F = 272.3000, /
&RAMP ID='CONE-RAMP', T = 65.0000, F = 272.0000, /
&RAMP ID='CONE-RAMP', T = 75.0000, F = 257.7000, /
&RAMP ID='CONE-RAMP', T = 90.0000, F = 224.1000, /
&RAMP ID='CONE-RAMP', T = 105.0000, F = 233.4000, /
&RAMP ID='CONE-RAMP', T = 120.0000, F = 278.3000, /
&RAMP ID='CONE-RAMP', T = 135.0000, F = 344.0000, /
&RAMP ID='CONE-RAMP', T = 150.0000, F = 350.6000, /
&RAMP ID='CONE-RAMP', T = 165.0000, F = 278.8000, /
&RAMP ID='CONE-RAMP', T = 180.0000, F = 121.8000, /
&RAMP ID='CONE-RAMP', T = 195.0000, F = 68.5000, /
&RAMP ID='CONE-RAMP', T = 210.0000, F = 59.2000, /
&RAMP ID='CONE-RAMP', T = 225.0000, F = 54.2000, /
&RAMP ID='CONE-RAMP', T = 240.0000, F = 51.7000, /
&RAMP ID='CONE-RAMP', T = 255.0000, F = 50.0000, /
&RAMP ID='CONE-RAMP', T = 270.0000, F = 48.6000, /
&RAMP ID='CONE-RAMP', T = 285.0000, F = 47.6000, /
&RAMP ID='CONE-RAMP', T = 300.0000, F = 47.0000, /
&RAMP ID='CONE-RAMP', T = 315.0000, F = 46.4000, /
&RAMP ID='CONE-RAMP', T = 323.0000, F = 45.8000, /
&RAMP ID='CONE-RAMP', T = 330.0000, F = 45.4000, /
&RAMP ID='CONE-RAMP', T = 345.0000, F = 45.1000, /
&RAMP ID='CONE-RAMP', T = 360.0000, F = 44.3000, /
&RAMP ID='CONE-RAMP', T = 375.0000, F = 43.5000, /
&RAMP ID='CONE-RAMP', T = 390.0000, F = 43.0000, /
&RAMP ID='CONE-RAMP', T = 405.0000, F = 42.2000, /
&RAMP ID='CONE-RAMP', T = 420.0000, F = 41.9000, /
&RAMP ID='CONE-RAMP', T = 429.0000, F = 41.5000, /
&RAMP ID='CONE-RAMP', T = 435.0000, F = 41.2000, /
&RAMP ID='CONE-RAMP', T = 450.0000, F = 40.4000, /
&RAMP ID='CONE-RAMP', T = 465.0000, F = 39.2000, /
&RAMP ID='CONE-RAMP', T = 480.0000, F = 38.5000, /
&RAMP ID='CONE-RAMP', T = 495.0000, F = 38.4000, /
&RAMP ID='CONE-RAMP', T = 510.0000, F = 36.8000, /
&RAMP ID='CONE-RAMP', T = 525.0000, F = 36.4000, /
&RAMP ID='CONE-RAMP', T = 540.0000, F = 35.7000, /
&RAMP ID='CONE-RAMP', T = 555.0000, F = 34.5000, /
&RAMP ID='CONE-RAMP', T = 570.0000, F = 33.5000, /
&RAMP ID='CONE-RAMP', T = 585.0000, F = 33.4000, /
&RAMP ID='CONE-RAMP', T = 600.0000, F = 32.7000, /
&RAMP ID='CONE-RAMP', T = 615.0000, F = 33.1000, /
&RAMP ID='CONE-RAMP', T = 630.0000, F = 31.6000, /
&RAMP ID='CONE-RAMP', T = 645.0000, F = 30.8000, /
&RAMP ID='CONE-RAMP', T = 660.0000, F = 30.0000, /
&RAMP ID='CONE-RAMP', T = 675.0000, F = 28.0000, /
&RAMP ID='CONE-RAMP', T = 690.0000, F = 27.7000, /
&RAMP ID='CONE-RAMP', T = 705.0000, F = 26.4000, /
&RAMP ID='CONE-RAMP', T = 720.0000, F = 24.4000, /
&RAMP ID='CONE-RAMP', T = 735.0000, F = 23.1000, /
&RAMP ID='CONE-RAMP', T = 750.0000, F = 22.5000, /
&RAMP ID='CONE-RAMP', T = 765.0000, F = 21.1000, /
&RAMP ID='CONE-RAMP', T = 780.0000, F = 20.7000, /
&RAMP ID='CONE-RAMP', T = 785.0000, F = 20.1000, /
&RAMP ID='CONE-RAMP', T = 795.0000, F = 20.0000, /
&RAMP ID='CONE-RAMP', T = 810.0000, F = 19.0000, /
&RAMP ID='CONE-RAMP', T = 825.0000, F = 18.3000, /
&RAMP ID='CONE-RAMP', T = 840.0000, F = 17.7000, /
&RAMP ID='CONE-RAMP', T = 855.0000, F = 16.9000, /
&RAMP ID='CONE-RAMP', T = 870.0000, F = 15.9000, /
&RAMP ID='CONE-RAMP', T = 885.0000, F = 14.9000, /
&RAMP ID='CONE-RAMP', T = 900.0000, F = 13.4000, /
&RAMP ID='CONE-RAMP', T = 915.0000, F = 12.1000, /
&RAMP ID='CONE-RAMP', T = 930.0000, F = 12.1000, /
&RAMP ID='CONE-RAMP', T = 945.0000, F = 11.0000, /
&RAMP ID='CONE-RAMP', T = 960.0000, F = 10.2000, /
&RAMP ID='CONE-RAMP', T = 975.0000, F = 8.8000, /
&RAMP ID='CONE-RAMP', T = 990.0000, F = 8.3000, /
&RAMP ID='CONE-RAMP', T = 1005.0000, F = 7.6000, /
&RAMP ID='CONE-RAMP', T = 1020.0000, F = 7.0000, /
&RAMP ID='CONE-RAMP', T = 1035.0000, F = 6.8000, /
&RAMP ID='CONE-RAMP', T = 1050.0000, F = 6.0000, /
&RAMP ID='CONE-RAMP', T = 1065.0000, F = 4.9000, /
&RAMP ID='CONE-RAMP', T = 1080.0000, F = 4.6000, /
&RAMP ID='CONE-RAMP', T = 1095.0000, F = 4.3000, /
&RAMP ID='CONE-RAMP', T = 1110.0000, F = 3.9000, /
&RAMP ID='CONE-RAMP', T = 1125.0000, F = 4.1000, /
&RAMP ID='CONE-RAMP', T = 1140.0000, F = 3.1000, /
&RAMP ID='CONE-RAMP', T = 1155.0000, F = 3.0000, /
&RAMP ID='CONE-RAMP', T = 1170.0000, F = 2.5000, /
&RAMP ID='IGNITION_RAMP-25', T = 0.0000, F = 25.0000, DEVC_ID='IGNITION_DEVC-25'/
&RAMP ID='IGNITION_RAMP-25', T = 1.0000, F = 51.9283, /
&RAMP ID='IGNITION_RAMP-50', T = 0.0000, F = 50.0000, DEVC_ID='IGNITION_DEVC-50'/
&RAMP ID='IGNITION_RAMP-50', T = 1.0000, F = 79.0589, /
&RAMP ID='IGNITION_RAMP-75', T = 0.0000, F = 75.0000, DEVC_ID='IGNITION_DEVC-75'/
&RAMP ID='IGNITION_RAMP-75', T = 1.0000, F = 105.5582, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB= 0.0000, 0.1000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB= 0.1000, 0.2000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB= 0.2000, 0.3000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-25',  /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-50',  /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-75',  /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=311.4500, XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=311.4500, XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=311.4500, XYZ= 0.2500, 0.0500, 0.0000,  /
