&SURF ID='PLYWOOD',
      COLOR='RED',
      HRRPUA=1.0,
      RAMP_Q='PLYWOOD-CONE-50',
      IGNITION_TEMPERATURE=287.0,
      MATL_ID(1,1)='plywood',
      MATL_ID(2,1)='GYPSUM',
      MATL_MASS_FRACTION(1,1)=1.0,
      MATL_MASS_FRACTION(2,1)=1.0,
      THICKNESS(1:2)=6.35E-3,0.0159,
      REFERENCE_HEAT_FLUX=50,
/

&RAMP ID='PLYWOOD-CONE-50', T =    0, F = 0.0, /
&RAMP ID='PLYWOOD-CONE-50', T =   15, F = 180.7, /
&RAMP ID='PLYWOOD-CONE-50', T =   30, F = 247.5, /
&RAMP ID='PLYWOOD-CONE-50', T =   45, F = 252.5, /
&RAMP ID='PLYWOOD-CONE-50', T =   60, F = 271.6, /
&RAMP ID='PLYWOOD-CONE-50', T =   75, F = 259.1, /
&RAMP ID='PLYWOOD-CONE-50', T =   90, F = 223.4, /
&RAMP ID='PLYWOOD-CONE-50', T =  105, F = 233.4, /
&RAMP ID='PLYWOOD-CONE-50', T =  120, F = 275.6, /
&RAMP ID='PLYWOOD-CONE-50', T =  135, F = 346.7, /
&RAMP ID='PLYWOOD-CONE-50', T =  150, F = 352.0, /
&RAMP ID='PLYWOOD-CONE-50', T =  165, F = 279.1, /
&RAMP ID='PLYWOOD-CONE-50', T =  180, F = 118.6, /
&RAMP ID='PLYWOOD-CONE-50', T =  195, F = 68.1, /
&RAMP ID='PLYWOOD-CONE-50', T =  210, F = 58.6, /
&RAMP ID='PLYWOOD-CONE-50', T =  225, F = 54.5, /
&RAMP ID='PLYWOOD-CONE-50', T = 1200, F = 0.0, /