&MESH ID='Mesh-Inside-01', IJK=30,30,30, XB=0.0,2.4,-4.8,-2.4,0.0,2.4, MPI_PROCESS=0/
&MESH ID='Mesh-Inside-02', IJK=30,30,30, XB=0.0,2.4,-2.4,0.0,0.0,2.4, MPI_PROCESS=1/
&MESH ID='Mesh-Outside-01', IJK=30,30,30, XB=0.0,2.4,-4.8,-2.4,2.4,4.8, MPI_PROCESS=2/
&MESH ID='Mesh-Outside-02', IJK=30,30,30, XB=0.0,2.4,-7.2,-4.8,0.0,2.4, MPI_PROCESS=3/
&MESH ID='Mesh-Outside-03', IJK=30,30,30, XB=0.0,2.4,-7.2,-4.8,2.4,4.8, MPI_PROCESS=4/
&MESH ID='Mesh-Outside-04', IJK=15,30,15, XB=0.0,2.4,-7.2,-2.4,4.8,7.2, MPI_PROCESS=5/

&OBST ID='Burner', XB=0.0,0.60,-0.60,0.0,0.0,0.30, SURF_IDS='PROP_BURNER','FLOOR','FLOOR'/
&OBST ID='S_Wall-01', XB=0.0,0.81,-3.680,-3.6,0.0,2.080, SURF_ID6='WALL_REV','WALL','THICKER_WALL','THICKER_WALL','FLOOR','WALL'/ 
&OBST ID='S_Wall-02', XB=1.59,2.4,-3.680,-3.6,0.0,2.080, SURF_ID6='WALL','WALL_REV','THICKER_WALL','THICKER_WALL','FLOOR','WALL'/ 
&OBST ID='S_Wall-03', XB=0.0,2.4,-3.680,-3.6,2.080,3.6, SURF_ID6='WALL_REV','WALL_REV','THICKER_WALL','THICKER_WALL','WALL','WALL'/ 
&VENT ID='Comp-Floor', XB=0.0,2.4,-7.2,0.0,0.0,0.0, SURF_ID='FLOOR'/ 

&VENT ID='Mesh [XMAX]', SURF_ID='OPEN', XB=2.4,2.4,-7.2,-2.4,2.45,7.2/ 
&VENT ID='Mesh [XMAX]', SURF_ID='OPEN', XB=2.4,2.4,-7.2,-3.65,0.0,2.45/ 
&VENT ID='Mesh [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,-7.2,-2.4,2.45,7.2/ 
&VENT ID='Mesh [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,-7.2,-3.65,0.0,2.45/ 
&VENT ID='Mesh [YMIN]', SURF_ID='OPEN', XB=0.0,2.4,-7.2,-7.2,0.0,7.2/ 
&VENT ID='Mesh [YMAX]', SURF_ID='OPEN', XB=0.0,2.4,-2.4,-2.4,2.45,7.2/ 
&VENT ID='Mesh [ZMAX]', SURF_ID='OPEN', XB=0.0,2.4,-7.2,-2.4,7.2,7.2/ 

&DEVC ID='NE-Corner-Temp-01', QUANTITY='TEMPERATURE', XYZ=2.10,-0.30,2.0828, /
&DEVC ID='NE-Corner-Temp-02', QUANTITY='TEMPERATURE', XYZ=2.10,-0.30,1.6764, /
&DEVC ID='NE-Corner-Temp-03', QUANTITY='TEMPERATURE', XYZ=2.10,-0.30,1.5240, /
&DEVC ID='NE-Corner-Temp-04', QUANTITY='TEMPERATURE', XYZ=2.10,-0.30,1.3716, /
&DEVC ID='NE-Corner-Temp-05', QUANTITY='TEMPERATURE', XYZ=2.10,-0.30,1.2192, /
&DEVC ID='NE-Corner-Temp-06', QUANTITY='TEMPERATURE', XYZ=2.10,-0.30,0.9144, /
&DEVC ID='SE-Corner-Temp-01', QUANTITY='TEMPERATURE', XYZ=2.10,-3.30,2.0828, /
&DEVC ID='SE-Corner-Temp-02', QUANTITY='TEMPERATURE', XYZ=2.10,-3.30,1.6764, /
&DEVC ID='SE-Corner-Temp-03', QUANTITY='TEMPERATURE', XYZ=2.10,-3.30,1.5240, /
&DEVC ID='SE-Corner-Temp-04', QUANTITY='TEMPERATURE', XYZ=2.10,-3.30,1.3716, /
&DEVC ID='SE-Corner-Temp-05', QUANTITY='TEMPERATURE', XYZ=2.10,-3.30,1.2192, /
&DEVC ID='SE-Corner-Temp-06', QUANTITY='TEMPERATURE', XYZ=2.10,-3.30,0.9144, /

&DEVC ID='NW-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=0.30,-0.9144,2.3500, /
&DEVC ID='NE-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=1.20,-0.9144,2.3500, /
&DEVC ID='SW-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=0.30,-1.8000,2.3500, /
&DEVC ID='SE-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=1.20,-1.8000,2.3500, /

&DEVC ID='Burner-Temp-01', QUANTITY='TEMPERATURE', XYZ=0.30,-0.05,0.8, /
&DEVC ID='Burner-Temp-02', QUANTITY='TEMPERATURE', XYZ=0.30,-0.05,1.6, /

&DEVC ID='Wall-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=1.2,0.0,2.1, IOR=-2, /
&DEVC ID='CEILING-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=1.2,-3.0,2.4, IOR=-3, /
&DEVC ID='FLOOR-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=1.2,-1.80,0.0, IOR=3, /
&DEVC ID='BURNER-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=0.32,0.0,0.8, IOR=-2, /

&DEVC ID='DOOR-VELOCITY-5', QUANTITY='VELOCITY', XYZ=1.2,-3.6,0.168276, /
&DEVC ID='DOOR-VELOCITY-4', QUANTITY='VELOCITY', XYZ=1.2,-3.6,0.588960, /
&DEVC ID='DOOR-VELOCITY-3', QUANTITY='VELOCITY', XYZ=1.2,-3.6,1.009648, /
&DEVC ID='DOOR-VELOCITY-2', QUANTITY='VELOCITY', XYZ=1.2,-3.6,1.430340, /
&DEVC ID='DOOR-VELOCITY-1', QUANTITY='VELOCITY', XYZ=1.2,-3.6,1.851024, /

&DEVC ID='DOOR-U-VELOCITY-5', QUANTITY='U-VELOCITY', XYZ=1.2,-3.6,0.168276, /
&DEVC ID='DOOR-U-VELOCITY-4', QUANTITY='U-VELOCITY', XYZ=1.2,-3.6,0.588960, /
&DEVC ID='DOOR-U-VELOCITY-3', QUANTITY='U-VELOCITY', XYZ=1.2,-3.6,1.009648, /
&DEVC ID='DOOR-U-VELOCITY-2', QUANTITY='U-VELOCITY', XYZ=1.2,-3.6,1.430340, /
&DEVC ID='DOOR-U-VELOCITY-1', QUANTITY='U-VELOCITY', XYZ=1.2,-3.6,1.851024, /

&DEVC ID='DOOR-V-VELOCITY-5', QUANTITY='V-VELOCITY', XYZ=1.2,-3.6,0.168276, /
&DEVC ID='DOOR-V-VELOCITY-4', QUANTITY='V-VELOCITY', XYZ=1.2,-3.6,0.588960, /
&DEVC ID='DOOR-V-VELOCITY-3', QUANTITY='V-VELOCITY', XYZ=1.2,-3.6,1.009648, /
&DEVC ID='DOOR-V-VELOCITY-2', QUANTITY='V-VELOCITY', XYZ=1.2,-3.6,1.430340, /
&DEVC ID='DOOR-V-VELOCITY-1', QUANTITY='V-VELOCITY', XYZ=1.2,-3.6,1.851024, /

&DEVC ID='DOOR-W-VELOCITY-5', QUANTITY='W-VELOCITY', XYZ=1.2,-3.6,0.168276, /
&DEVC ID='DOOR-W-VELOCITY-4', QUANTITY='W-VELOCITY', XYZ=1.2,-3.6,0.588960, /
&DEVC ID='DOOR-W-VELOCITY-3', QUANTITY='W-VELOCITY', XYZ=1.2,-3.6,1.009648, /
&DEVC ID='DOOR-W-VELOCITY-2', QUANTITY='W-VELOCITY', XYZ=1.2,-3.6,1.430340, /
&DEVC ID='DOOR-W-VELOCITY-1', QUANTITY='W-VELOCITY', XYZ=1.2,-3.6,1.851024, /

&DEVC ID='BP_Door', POINTS=38, XB=1.2,1.2,-3.6,-3.6,0.0,2.050, QUANTITY='VELOCITY', VELO_INDEX=1, HIDE_COORDINATES=.TRUE. /

