&MESH ID='Mesh-Inside-01', IJK=30,30,30, XB=0.0,1.2,-2.4,-1.2,0.0,1.2, MPI_PROCESS=0/
&MESH ID='Mesh-Inside-02', IJK=30,30,30, XB=0.0,1.2,-1.2,0.0,0.0,1.2, MPI_PROCESS=1/
&MESH ID='Mesh-Outside-01', IJK=30,30,30, XB=0.0,1.2,-2.4,-1.2,1.2,2.4, MPI_PROCESS=2/
&MESH ID='Mesh-Outside-02', IJK=30,30,30, XB=0.0,1.2,-3.6,-2.4,0.0,1.2, MPI_PROCESS=3/
&MESH ID='Mesh-Outside-03', IJK=30,30,30, XB=0.0,1.2,-3.6,-2.4,1.2,2.4, MPI_PROCESS=4/
&MESH ID='Mesh-Outside-04', IJK=15,30,15, XB=0.0,1.2,-3.6,-1.2,2.4,3.6, MPI_PROCESS=5/

&OBST ID='Burner', XB=0.0,0.30,-0.30,0.0,0.0,0.15, SURF_IDS='PROP_BURNER','FLOOR','FLOOR'/
&OBST ID='S_Wall-01', XB=0.0,0.325,-1.84,-1.8,0.0,1., SURF_ID6='WALL_REV','WALL','THICKER_WALL','THICKER_WALL','FLOOR','WALL'/ 
&OBST ID='S_Wall-02', XB=0.875,1.2,-1.84,-1.8,0.0,1., SURF_ID6='WALL','WALL_REV','THICKER_WALL','THICKER_WALL','FLOOR','WALL'/ 
&OBST ID='S_Wall-03', XB=0.0,1.2,-1.84,-1.8,1.0,1.8, SURF_ID6='WALL_REV','WALL_REV','THICKER_WALL','THICKER_WALL','WALL','WALL'/ 
&VENT ID='Comp-Floor', XB=0.0,1.2,-3.6,0.0,0.0,0.0, SURF_ID='FLOOR'/ 

&VENT ID='Mesh [XMAX]', SURF_ID='OPEN', XB=1.2,1.2,-3.6,-1.2,1.225,3.6/ 
&VENT ID='Mesh [XMAX]', SURF_ID='OPEN', XB=1.2,1.2,-3.6,-1.825,0.0,1.225/ 
&VENT ID='Mesh [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,-3.6,-1.2,1.225,3.6/ 
&VENT ID='Mesh [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,-3.6,-1.825,0.0,1.225/ 
&VENT ID='Mesh [YMIN]', SURF_ID='OPEN', XB=0.0,1.2,-3.6,-3.6,0.0,3.6/ 
&VENT ID='Mesh [YMAX]', SURF_ID='OPEN', XB=0.0,1.2,-1.2,-1.2,1.225,3.6/ 
&VENT ID='Mesh [ZMAX]', SURF_ID='OPEN', XB=0.0,1.2,-3.6,-1.2,3.6,3.6/ 

&DEVC ID='NE-Corner-Temp-01', QUANTITY='TEMPERATURE', XYZ=1.05,-0.15,1.0414, /
&DEVC ID='NE-Corner-Temp-02', QUANTITY='TEMPERATURE', XYZ=1.05,-0.15,0.8382, /
&DEVC ID='NE-Corner-Temp-03', QUANTITY='TEMPERATURE', XYZ=1.05,-0.15,0.7620, /
&DEVC ID='NE-Corner-Temp-04', QUANTITY='TEMPERATURE', XYZ=1.05,-0.15,0.6858, /
&DEVC ID='NE-Corner-Temp-05', QUANTITY='TEMPERATURE', XYZ=1.05,-0.15,0.6096, /
&DEVC ID='NE-Corner-Temp-06', QUANTITY='TEMPERATURE', XYZ=1.05,-0.15,0.4572, /
&DEVC ID='SE-Corner-Temp-01', QUANTITY='TEMPERATURE', XYZ=1.05,-1.65,1.0414, /
&DEVC ID='SE-Corner-Temp-02', QUANTITY='TEMPERATURE', XYZ=1.05,-1.65,0.8382, /
&DEVC ID='SE-Corner-Temp-03', QUANTITY='TEMPERATURE', XYZ=1.05,-1.65,0.7620, /
&DEVC ID='SE-Corner-Temp-04', QUANTITY='TEMPERATURE', XYZ=1.05,-1.65,0.6858, /
&DEVC ID='SE-Corner-Temp-05', QUANTITY='TEMPERATURE', XYZ=1.05,-1.65,0.6096, /
&DEVC ID='SE-Corner-Temp-06', QUANTITY='TEMPERATURE', XYZ=1.05,-1.62,0.4572, /

&DEVC ID='NW-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=0.15,-0.4572,1.1750, /
&DEVC ID='NE-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=0.60,-0.4572,1.1750, /
&DEVC ID='SW-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=0.15,-0.9000,1.1750, /
&DEVC ID='SE-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=0.60,-0.9000,1.1750, /

&DEVC ID='Burner-Temp-01', QUANTITY='TEMPERATURE', XYZ=0.15,-0.025,0.4, /
&DEVC ID='Burner-Temp-02', QUANTITY='TEMPERATURE', XYZ=0.15,-0.025,0.8, /

&DEVC ID='Wall-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=0.6,0.0,1.05, IOR=-2, /
&DEVC ID='CEILING-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=0.6,-1.50,1.2, IOR=-3, /
&DEVC ID='FLOOR-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=0.6,-0.90,0.0, IOR=3, /
&DEVC ID='BURNER-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=0.16,0.0,0.4, IOR=-2, /

&DEVC ID='DOOR-VELOCITY-5', QUANTITY='VELOCITY', XYZ=0.6,-1.8,0.084138, /
&DEVC ID='DOOR-VELOCITY-4', QUANTITY='VELOCITY', XYZ=0.6,-1.8,0.294480, /
&DEVC ID='DOOR-VELOCITY-3', QUANTITY='VELOCITY', XYZ=0.6,-1.8,0.504824, /
&DEVC ID='DOOR-VELOCITY-2', QUANTITY='VELOCITY', XYZ=0.6,-1.8,0.715170, /
&DEVC ID='DOOR-VELOCITY-1', QUANTITY='VELOCITY', XYZ=0.6,-1.8,0.925512, /

&DEVC ID='DOOR-U-VELOCITY-5', QUANTITY='U-VELOCITY', XYZ=0.6,-1.8,0.084138, /
&DEVC ID='DOOR-U-VELOCITY-4', QUANTITY='U-VELOCITY', XYZ=0.6,-1.8,0.294480, /
&DEVC ID='DOOR-U-VELOCITY-3', QUANTITY='U-VELOCITY', XYZ=0.6,-1.8,0.504824, /
&DEVC ID='DOOR-U-VELOCITY-2', QUANTITY='U-VELOCITY', XYZ=0.6,-1.8,0.715170, /
&DEVC ID='DOOR-U-VELOCITY-1', QUANTITY='U-VELOCITY', XYZ=0.6,-1.8,0.925512, /

&DEVC ID='DOOR-V-VELOCITY-5', QUANTITY='V-VELOCITY', XYZ=0.6,-1.8,0.084138, /
&DEVC ID='DOOR-V-VELOCITY-4', QUANTITY='V-VELOCITY', XYZ=0.6,-1.8,0.294480, /
&DEVC ID='DOOR-V-VELOCITY-3', QUANTITY='V-VELOCITY', XYZ=0.6,-1.8,0.504824, /
&DEVC ID='DOOR-V-VELOCITY-2', QUANTITY='V-VELOCITY', XYZ=0.6,-1.8,0.715170, /
&DEVC ID='DOOR-V-VELOCITY-1', QUANTITY='V-VELOCITY', XYZ=0.6,-1.8,0.925512, /

&DEVC ID='DOOR-W-VELOCITY-5', QUANTITY='W-VELOCITY', XYZ=0.6,-1.8,0.084138, /
&DEVC ID='DOOR-W-VELOCITY-4', QUANTITY='W-VELOCITY', XYZ=0.6,-1.8,0.294480, /
&DEVC ID='DOOR-W-VELOCITY-3', QUANTITY='W-VELOCITY', XYZ=0.6,-1.8,0.504824, /
&DEVC ID='DOOR-W-VELOCITY-2', QUANTITY='W-VELOCITY', XYZ=0.6,-1.8,0.715170, /
&DEVC ID='DOOR-W-VELOCITY-1', QUANTITY='W-VELOCITY', XYZ=0.6,-1.8,0.925512, /

&DEVC ID='BP_Door', POINTS=38, XB=0.6,0.6,-1.8,-1.8,0.0,1.025, QUANTITY='VELOCITY', VELO_INDEX=1, HIDE_COORDINATES=.TRUE. /

