
&MATL ID='CEMENT_BOARD',
      SPECIFIC_HEAT=2.0,
      CONDUCTIVITY_RAMP='CEMENT_BOARD_CONDUCTIVITY_RAMP',
      DENSITY=822.0,
      EMISSIVITY=0.85/
&RAMP ID='CEMENT_BOARD_CONDUCTIVITY_RAMP', T=20.0, F=0.35/
&RAMP ID='CEMENT_BOARD_CONDUCTIVITY_RAMP', T=700.0, F=1.0/
&MATL ID='GYPSUM',
      SPECIFIC_HEAT_RAMP='GYPSUM_SPECIFIC_HEAT_RAMP',
      CONDUCTIVITY=0.17,
      DENSITY=711.0/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=42.0, F=1.0/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=60.0, F=1.2/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=80.0, F=2.44/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=100.0, F=10.44/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=106.0, F=12.86/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=110.0, F=8.73/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=118.0, F=11.36/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=124.0, F=5.26/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=130.0, F=8.86/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=148.0, F=5.0/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=160.0, F=1.83/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=180.0, F=1.04/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=200.0, F=1.05/

&MATL ID            = 'plywood', 
      CONDUCTIVITY  = 0.295, 
      DENSITY       = 625., 
      EMISSIVITY    = 1., 
      SPECIFIC_HEAT = 3.131, 
/


&SURF ID        = 'FLOOR',
      COLOR     = 'GRAY',
      MATL_ID   = 'CEMENT_BOARD',
      THICKNESS = 0.0127,
/

&SURF ID='WALL',
      COLOR='GRAY',
      MATL_ID='CEMENT_BOARD','GYPSUM','plywood'
      THICKNESS=0.0127,0.0159,0.0183,
/

&SURF ID='THICKER_WALL',
      COLOR='GRAY',
      MATL_ID='CEMENT_BOARD','GYPSUM','plywood','GYPSUM','CEMENT_BOARD'
      THICKNESS=0.0127,0.0159,0.0183,0.0159,0.0127
/

&SURF ID='WALL_REV',
      COLOR='BROWN',
      MATL_ID='plywood','GYPSUM','CEMENT_BOARD',
      THICKNESS=0.0183,0.0159,0.0127,
/


&MATL ID='FRP', 
      CONDUCTIVITY=0.65, 
      DENSITY=1500., 
      EMISSIVITY=1., 
      SPECIFIC_HEAT=2.75, 
/

