&MESH ID='Mesh-Inside-01', IJK=30,30,30, XB=0.0,0.6,-1.2,-0.6,0.0,0.6,  MPI_PROCESS=0/
&MESH ID='Mesh-Inside-02', IJK=30,30,30, XB=0.0,0.6,-0.6,0.0,0.0,0.6,   MPI_PROCESS=1/
&MESH ID='Mesh-Outside-01', IJK=30,30,30, XB=0.0,0.6,-1.2,-0.6,0.6,1.2, MPI_PROCESS=2/
&MESH ID='Mesh-Outside-02', IJK=30,30,30, XB=0.0,0.6,-1.8,-1.2,0.0,0.6, MPI_PROCESS=3/
&MESH ID='Mesh-Outside-03', IJK=30,30,30, XB=0.0,0.6,-1.8,-1.2,0.6,1.2, MPI_PROCESS=4/
&MESH ID='Mesh-Outside-04', IJK=15,30,15, XB=0.0,0.6,-1.8,-0.6,1.2,1.8, MPI_PROCESS=5/

&OBST ID='Burner', XB=0.0,0.15,-0.15,0.0,0.0,0.075, SURF_IDS='PROP_BURNER','FLOOR','FLOOR'/
&OBST ID='S_Wall-01', XB=0.0,0.1,-0.9125,-0.9,0.0,0.5125, SURF_ID6='WALL_REV','WALL','THICKER_WALL','THICKER_WALL','FLOOR','WALL'/ 
&OBST ID='S_Wall-02', XB=0.5,0.6,-0.9125,-0.9,0.0,0.5125, SURF_ID6='WALL','WALL_REV','THICKER_WALL','THICKER_WALL','FLOOR','WALL'/ 
&OBST ID='S_Wall-03', XB=0.0,0.6,-0.9125,-0.9,0.5125,0.9, SURF_ID6='WALL_REV','WALL_REV','THICKER_WALL','THICKER_WALL','WALL','WALL'/ 
&VENT ID='E_Wall', XB=0.6,0.6,-0.9,0.0,0.0,0.6, SURF_ID='WALL'/ 
&VENT ID='Comp-Floor', XB=0.0,1.2,-3.6,0.0,0.0,0.0, SURF_ID='FLOOR'/ 

&VENT ID='Mesh [XMAX]', SURF_ID='OPEN', XB=0.6,0.6,-1.8,-0.6,0.6125,1.8/ 
&VENT ID='Mesh [XMAX]', SURF_ID='OPEN', XB=0.6,0.6,-1.8,-0.9125,0.0,0.6125/ 
&VENT ID='Mesh [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,-1.8,-0.6,0.6125,1.8/ 
&VENT ID='Mesh [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,-1.8,-0.9125,0.0,0.6125/ 
&VENT ID='Mesh [YMIN]', SURF_ID='OPEN', XB=0.0,0.6,-1.8,-1.8,0.0,1.8/ 
&VENT ID='Mesh [YMAX]', SURF_ID='OPEN', XB=0.0,0.6,-0.6,-0.6,0.6125,1.8/ 
&VENT ID='Mesh [ZMAX]', SURF_ID='OPEN', XB=0.0,0.6,-1.8,-0.6,1.8,1.8/ 

&DEVC ID='NE-Corner-Temp-01', QUANTITY='TEMPERATURE', XYZ=0.525,-0.075,0.5207, /
&DEVC ID='NE-Corner-Temp-02', QUANTITY='TEMPERATURE', XYZ=0.525,-0.075,0.4191, /
&DEVC ID='NE-Corner-Temp-03', QUANTITY='TEMPERATURE', XYZ=0.525,-0.075,0.381, /
&DEVC ID='NE-Corner-Temp-04', QUANTITY='TEMPERATURE', XYZ=0.525,-0.075,0.3429, /
&DEVC ID='NE-Corner-Temp-05', QUANTITY='TEMPERATURE', XYZ=0.525,-0.075,0.3048, /
&DEVC ID='NE-Corner-Temp-06', QUANTITY='TEMPERATURE', XYZ=0.525,-0.075,0.2286, /
&DEVC ID='SE-Corner-Temp-01', QUANTITY='TEMPERATURE', XYZ=0.525,-0.825,0.5207, /
&DEVC ID='SE-Corner-Temp-02', QUANTITY='TEMPERATURE', XYZ=0.525,-0.825,0.4191, /
&DEVC ID='SE-Corner-Temp-03', QUANTITY='TEMPERATURE', XYZ=0.525,-0.825,0.381, /
&DEVC ID='SE-Corner-Temp-04', QUANTITY='TEMPERATURE', XYZ=0.525,-0.825,0.3429, /
&DEVC ID='SE-Corner-Temp-05', QUANTITY='TEMPERATURE', XYZ=0.525,-0.825,0.3048, /
&DEVC ID='SE-Corner-Temp-06', QUANTITY='TEMPERATURE', XYZ=0.525,-0.825,0.2286, /

&DEVC ID='NW-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=0.075,-0.2286,0.5875, /
&DEVC ID='NE-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=0.3,-0.2286,0.5875, /
&DEVC ID='SW-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=0.075,-0.45,0.5875, /
&DEVC ID='SE-Ceiling-Temp', QUANTITY='TEMPERATURE', XYZ=0.3,-0.45,0.5875, /

&DEVC ID='Burner-Temp-01', QUANTITY='TEMPERATURE', XYZ=0.075,-0.0125,0.2, /
&DEVC ID='Burner-Temp-02', QUANTITY='TEMPERATURE', XYZ=0.075,-0.0125,0.4, /

&DEVC ID='Wall-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=0.3,0.0,0.525, IOR=-2, /
&DEVC ID='CEILING-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=0.3,-0.75,0.6, IOR=-3, /
&DEVC ID='FLOOR-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=0.3,-0.45,0.0, IOR=3, /
&DEVC ID='BURNER-GHF', QUANTITY='GAUGE HEAT FLUX', XYZ=0.08,0.0,0.2, IOR=-2, /

&DEVC ID='DOOR-VELOCITY-5', QUANTITY='VELOCITY', XYZ=0.3,-0.9,0.042069, /
&DEVC ID='DOOR-VELOCITY-4', QUANTITY='VELOCITY', XYZ=0.3,-0.9,0.14724, /
&DEVC ID='DOOR-VELOCITY-3', QUANTITY='VELOCITY', XYZ=0.3,-0.9,0.252412, /
&DEVC ID='DOOR-VELOCITY-2', QUANTITY='VELOCITY', XYZ=0.3,-0.9,0.357585, /
&DEVC ID='DOOR-VELOCITY-1', QUANTITY='VELOCITY', XYZ=0.3,-0.9,0.462756, /

&DEVC ID='DOOR-U-VELOCITY-5', QUANTITY='U-VELOCITY', XYZ=0.3,-0.9,0.042069, /
&DEVC ID='DOOR-U-VELOCITY-4', QUANTITY='U-VELOCITY', XYZ=0.3,-0.9,0.14724, /
&DEVC ID='DOOR-U-VELOCITY-3', QUANTITY='U-VELOCITY', XYZ=0.3,-0.9,0.252412, /
&DEVC ID='DOOR-U-VELOCITY-2', QUANTITY='U-VELOCITY', XYZ=0.3,-0.9,0.357585, /
&DEVC ID='DOOR-U-VELOCITY-1', QUANTITY='U-VELOCITY', XYZ=0.3,-0.9,0.462756, /

&DEVC ID='DOOR-V-VELOCITY-5', QUANTITY='V-VELOCITY', XYZ=0.3,-0.9,0.042069, /
&DEVC ID='DOOR-V-VELOCITY-4', QUANTITY='V-VELOCITY', XYZ=0.3,-0.9,0.14724, /
&DEVC ID='DOOR-V-VELOCITY-3', QUANTITY='V-VELOCITY', XYZ=0.3,-0.9,0.252412, /
&DEVC ID='DOOR-V-VELOCITY-2', QUANTITY='V-VELOCITY', XYZ=0.3,-0.9,0.357585, /
&DEVC ID='DOOR-V-VELOCITY-1', QUANTITY='V-VELOCITY', XYZ=0.3,-0.9,0.462756, /

&DEVC ID='DOOR-W-VELOCITY-5', QUANTITY='W-VELOCITY', XYZ=0.3,-0.9,0.042069, /
&DEVC ID='DOOR-W-VELOCITY-4', QUANTITY='W-VELOCITY', XYZ=0.3,-0.9,0.14724, /
&DEVC ID='DOOR-W-VELOCITY-3', QUANTITY='W-VELOCITY', XYZ=0.3,-0.9,0.252412, /
&DEVC ID='DOOR-W-VELOCITY-2', QUANTITY='W-VELOCITY', XYZ=0.3,-0.9,0.357585, /
&DEVC ID='DOOR-W-VELOCITY-1', QUANTITY='W-VELOCITY', XYZ=0.3,-0.9,0.462756, /


&DEVC ID='BP_Door', POINTS=38, XB=0.3,0.3,-0.9,-0.9,0.0,0.5125, QUANTITY='VELOCITY', VELO_INDEX=1, HIDE_COORDINATES=.TRUE. /

