!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
!!!!! Input file generated with python-fds-tools v1 on 2023-04-28  !!!!!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
&HEAD CHID='JH_NIJ_cardboard_cone', TITLE='JH_NIJ_cardboard_cone',  /
&TIME DT=1.0000, T_BEGIN=0.000000e+00, T_END=358.1250, WALL_INCREMENT=1.0000,  /
&DUMP DT_CTRL=10.0000, DT_DEVC=1.0000, DT_HRR=10.0000, SIG_FIGS=4, SIG_FIGS_EXP=2,  /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27.0000,  /
&MESH ID='MESH-00', IJK= 3, 3, 3, MPI_PROCESS=0, XB= 0.0000, 0.3000, 0.0000, 0.3000, 0.0000, 0.3000,  /
&REAC ID='PROPANE', FUEL='PROPANE',  /
&MATL ID='BACKING', CONDUCTIVITY=0.2000, DENSITY=585.0000, EMISSIVITY=1.0000, SPECIFIC_HEAT=0.8000,  /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2320, DENSITY=128.0000, EMISSIVITY=0.9278, SPECIFIC_HEAT=0.6889,  /
&SURF ID='SAMPLE-25', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=413.1000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.4904, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0041, 0.0213,  /
&SURF ID='SAMPLE-50', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=413.1000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.4904, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0041, 0.0213,  /
&SURF ID='SAMPLE-70', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=413.1000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-70', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.4904, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0041, 0.0213,  /
&RAMP ID='CONE-RAMP', T = 0.0000, F = 2.9509, /
&RAMP ID='CONE-RAMP', T = 0.9375, F = 5.3685, /
&RAMP ID='CONE-RAMP', T = 1.8750, F = 14.1162, /
&RAMP ID='CONE-RAMP', T = 2.8125, F = 23.0577, /
&RAMP ID='CONE-RAMP', T = 3.7500, F = 37.6860, /
&RAMP ID='CONE-RAMP', T = 4.6875, F = 52.5798, /
&RAMP ID='CONE-RAMP', T = 5.6250, F = 72.1503, /
&RAMP ID='CONE-RAMP', T = 6.5625, F = 92.0165, /
&RAMP ID='CONE-RAMP', T = 7.5000, F = 113.9016, /
&RAMP ID='CONE-RAMP', T = 8.4375, F = 135.9490, /
&RAMP ID='CONE-RAMP', T = 9.3750, F = 157.7796, /
&RAMP ID='CONE-RAMP', T = 10.3125, F = 179.5890, /
&RAMP ID='CONE-RAMP', T = 11.2500, F = 195.8385, /
&RAMP ID='CONE-RAMP', T = 12.1875, F = 211.4421, /
&RAMP ID='CONE-RAMP', T = 13.1250, F = 220.5433, /
&RAMP ID='CONE-RAMP', T = 14.0625, F = 228.7668, /
&RAMP ID='CONE-RAMP', T = 15.0000, F = 231.5094, /
&RAMP ID='CONE-RAMP', T = 15.9375, F = 233.4053, /
&RAMP ID='CONE-RAMP', T = 16.8750, F = 231.9213, /
&RAMP ID='CONE-RAMP', T = 17.8125, F = 229.8470, /
&RAMP ID='CONE-RAMP', T = 18.7500, F = 225.8583, /
&RAMP ID='CONE-RAMP', T = 19.6875, F = 221.4953, /
&RAMP ID='CONE-RAMP', T = 20.6250, F = 215.6403, /
&RAMP ID='CONE-RAMP', T = 21.5625, F = 209.4614, /
&RAMP ID='CONE-RAMP', T = 22.5000, F = 203.0003, /
&RAMP ID='CONE-RAMP', T = 23.4375, F = 196.4717, /
&RAMP ID='CONE-RAMP', T = 24.3750, F = 188.4985, /
&RAMP ID='CONE-RAMP', T = 25.3125, F = 180.1455, /
&RAMP ID='CONE-RAMP', T = 26.2500, F = 169.7508, /
&RAMP ID='CONE-RAMP', T = 27.1875, F = 158.7702, /
&RAMP ID='CONE-RAMP', T = 28.1250, F = 141.7279, /
&RAMP ID='CONE-RAMP', T = 29.0625, F = 122.7939, /
&RAMP ID='CONE-RAMP', T = 30.0000, F = 105.4039, /
&RAMP ID='IGNITION_RAMP-25', T = 0.0000, F = 25.0000, DEVC_ID='IGNITION_DEVC-25'/
&RAMP ID='IGNITION_RAMP-25', T = 1.0000, F = 50.3489, /
&RAMP ID='IGNITION_RAMP-50', T = 0.0000, F = 50.0000, DEVC_ID='IGNITION_DEVC-50'/
&RAMP ID='IGNITION_RAMP-50', T = 1.0000, F = 77.4904, /
&RAMP ID='IGNITION_RAMP-70', T = 0.0000, F = 70.0000, DEVC_ID='IGNITION_DEVC-70'/
&RAMP ID='IGNITION_RAMP-70', T = 1.0000, F = 98.7194, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB= 0.0000, 0.1000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB= 0.1000, 0.2000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-70', SURF_ID='SAMPLE-70', XB= 0.2000, 0.3000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-25',  /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-50',  /
&CTRL ID='IGNITION-CTRL-70', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-70',  /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-70', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-70', NO_UPDATE_DEVC_ID='IGNITION_DEVC-70', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-70', CTRL_ID='IGNITION-CTRL-70', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=413.1000, XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=413.1000, XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-70', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=413.1000, XYZ= 0.2500, 0.0500, 0.0000,  /
&TAIL /
