!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
!!!!! Input file generated with python-fds-tools v1 on 2023-04-28  !!!!!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
&HEAD CHID='JH_NIJ_frp_cone', TITLE='JH_NIJ_frp_cone',  /
&TIME DT=1.0000, T_BEGIN=0.000000e+00, T_END=2595.0000, WALL_INCREMENT=1.0000,  /
&DUMP DT_CTRL=10.0000, DT_DEVC=10.0000, DT_HRR=10.0000, SIG_FIGS=4, SIG_FIGS_EXP=2,  /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27.0000,  /
&MESH ID='MESH-00', IJK= 3, 3, 3, MPI_PROCESS=0, XB= 0.0000, 0.3000, 0.0000, 0.3000, 0.0000, 0.3000,  /
&REAC ID='PROPANE', FUEL='PROPANE',  /
&MATL ID='BACKING', CONDUCTIVITY=0.2000, DENSITY=585.0000, EMISSIVITY=1.0000, SPECIFIC_HEAT=0.8000,  /
&MATL ID='SAMPLE', CONDUCTIVITY=0.3901, DENSITY=1897.0000, EMISSIVITY=0.9500, SPECIFIC_HEAT=1.4121,  /
&SURF ID='SAMPLE-25', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=418.4000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.2157, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0127, 0.0127,  /
&SURF ID='SAMPLE-50', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=418.4000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.2157, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0127, 0.0127,  /
&SURF ID='SAMPLE-70', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=418.4000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-70', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.2157, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0127, 0.0127,  /
&RAMP ID='CONE-RAMP', T = 0.0000, F = 0.0000, /
&RAMP ID='CONE-RAMP', T = 7.5000, F = 88.9462, /
&RAMP ID='CONE-RAMP', T = 15.0000, F = 182.6484, /
&RAMP ID='CONE-RAMP', T = 22.5000, F = 215.1667, /
&RAMP ID='CONE-RAMP', T = 30.0000, F = 243.8000, /
&RAMP ID='CONE-RAMP', T = 37.5000, F = 231.0011, /
&RAMP ID='CONE-RAMP', T = 45.0000, F = 215.1680, /
&RAMP ID='CONE-RAMP', T = 52.5000, F = 204.6151, /
&RAMP ID='CONE-RAMP', T = 60.0000, F = 194.5013, /
&RAMP ID='CONE-RAMP', T = 67.5000, F = 182.8648, /
&RAMP ID='CONE-RAMP', T = 75.0000, F = 171.0862, /
&RAMP ID='CONE-RAMP', T = 82.5000, F = 165.6035, /
&RAMP ID='CONE-RAMP', T = 90.0000, F = 160.7726, /
&RAMP ID='CONE-RAMP', T = 97.5000, F = 154.7382, /
&RAMP ID='CONE-RAMP', T = 105.0000, F = 148.5667, /
&RAMP ID='CONE-RAMP', T = 112.5000, F = 145.1950, /
&RAMP ID='CONE-RAMP', T = 120.0000, F = 142.1725, /
&RAMP ID='CONE-RAMP', T = 127.5000, F = 142.3289, /
&RAMP ID='CONE-RAMP', T = 135.0000, F = 142.9164, /
&RAMP ID='CONE-RAMP', T = 142.5000, F = 141.7523, /
&RAMP ID='CONE-RAMP', T = 150.0000, F = 140.3313, /
&RAMP ID='CONE-RAMP', T = 157.5000, F = 137.6204, /
&RAMP ID='CONE-RAMP', T = 165.0000, F = 134.7055, /
&RAMP ID='CONE-RAMP', T = 172.5000, F = 132.4021, /
&RAMP ID='CONE-RAMP', T = 180.0000, F = 130.2024, /
&RAMP ID='CONE-RAMP', T = 187.5000, F = 128.0237, /
&RAMP ID='CONE-RAMP', T = 195.0000, F = 125.8489, /
&RAMP ID='CONE-RAMP', T = 202.5000, F = 125.9293, /
&RAMP ID='CONE-RAMP', T = 210.0000, F = 126.4458, /
&RAMP ID='CONE-RAMP', T = 217.5000, F = 127.0321, /
&RAMP ID='CONE-RAMP', T = 225.0000, F = 127.6328, /
&RAMP ID='CONE-RAMP', T = 232.5000, F = 127.0822, /
&RAMP ID='CONE-RAMP', T = 240.0000, F = 126.2805, /
&RAMP ID='CONE-RAMP', T = 247.5000, F = 124.8190, /
&RAMP ID='CONE-RAMP', T = 255.0000, F = 123.2050, /
&RAMP ID='CONE-RAMP', T = 262.5000, F = 122.8939, /
&RAMP ID='CONE-RAMP', T = 270.0000, F = 122.9007, /
&RAMP ID='CONE-RAMP', T = 277.5000, F = 123.4990, /
&RAMP ID='CONE-RAMP', T = 285.0000, F = 124.2495, /
&RAMP ID='CONE-RAMP', T = 292.5000, F = 124.8661, /
&RAMP ID='CONE-RAMP', T = 300.0000, F = 125.4464, /
&RAMP ID='CONE-RAMP', T = 307.5000, F = 126.0640, /
&RAMP ID='CONE-RAMP', T = 315.0000, F = 126.6921, /
&RAMP ID='CONE-RAMP', T = 322.5000, F = 127.6583, /
&RAMP ID='CONE-RAMP', T = 330.0000, F = 128.7257, /
&RAMP ID='CONE-RAMP', T = 337.5000, F = 129.4480, /
&RAMP ID='CONE-RAMP', T = 345.0000, F = 130.0618, /
&RAMP ID='CONE-RAMP', T = 352.5000, F = 130.6132, /
&RAMP ID='CONE-RAMP', T = 360.0000, F = 131.1439, /
&RAMP ID='CONE-RAMP', T = 367.5000, F = 131.8553, /
&RAMP ID='CONE-RAMP', T = 375.0000, F = 132.6288, /
&RAMP ID='CONE-RAMP', T = 382.5000, F = 134.8820, /
&RAMP ID='CONE-RAMP', T = 390.0000, F = 137.6671, /
&RAMP ID='CONE-RAMP', T = 397.5000, F = 137.9873, /
&RAMP ID='CONE-RAMP', T = 405.0000, F = 137.3823, /
&RAMP ID='CONE-RAMP', T = 412.5000, F = 138.1021, /
&RAMP ID='CONE-RAMP', T = 420.0000, F = 139.3409, /
&RAMP ID='CONE-RAMP', T = 427.5000, F = 139.4405, /
&RAMP ID='CONE-RAMP', T = 435.0000, F = 139.0749, /
&RAMP ID='CONE-RAMP', T = 442.5000, F = 140.3046, /
&RAMP ID='CONE-RAMP', T = 450.0000, F = 142.2133, /
&RAMP ID='CONE-RAMP', T = 457.5000, F = 145.8903, /
&RAMP ID='CONE-RAMP', T = 465.0000, F = 150.3508, /
&RAMP ID='CONE-RAMP', T = 472.5000, F = 152.0022, /
&RAMP ID='CONE-RAMP', T = 480.0000, F = 152.3582, /
&RAMP ID='CONE-RAMP', T = 487.5000, F = 152.0950, /
&RAMP ID='CONE-RAMP', T = 495.0000, F = 151.5349, /
&RAMP ID='CONE-RAMP', T = 502.5000, F = 151.1577, /
&RAMP ID='CONE-RAMP', T = 510.0000, F = 150.8717, /
&RAMP ID='CONE-RAMP', T = 517.5000, F = 151.5270, /
&RAMP ID='CONE-RAMP', T = 525.0000, F = 152.6698, /
&RAMP ID='CONE-RAMP', T = 532.5000, F = 154.7641, /
&RAMP ID='CONE-RAMP', T = 540.0000, F = 157.3700, /
&RAMP ID='CONE-RAMP', T = 547.5000, F = 158.4196, /
&RAMP ID='CONE-RAMP', T = 555.0000, F = 158.6004, /
&RAMP ID='CONE-RAMP', T = 562.5000, F = 158.9327, /
&RAMP ID='CONE-RAMP', T = 570.0000, F = 159.3526, /
&RAMP ID='CONE-RAMP', T = 577.5000, F = 160.4145, /
&RAMP ID='CONE-RAMP', T = 585.0000, F = 161.8621, /
&RAMP ID='CONE-RAMP', T = 592.5000, F = 163.5919, /
&RAMP ID='CONE-RAMP', T = 600.0000, F = 165.4975, /
&RAMP ID='CONE-RAMP', T = 607.5000, F = 166.5878, /
&RAMP ID='CONE-RAMP', T = 615.0000, F = 167.1516, /
&RAMP ID='CONE-RAMP', T = 622.5000, F = 167.6871, /
&RAMP ID='CONE-RAMP', T = 630.0000, F = 168.2038, /
&RAMP ID='CONE-RAMP', T = 637.5000, F = 168.8321, /
&RAMP ID='CONE-RAMP', T = 645.0000, F = 169.5378, /
&RAMP ID='CONE-RAMP', T = 652.5000, F = 170.5437, /
&RAMP ID='CONE-RAMP', T = 660.0000, F = 171.7651, /
&RAMP ID='CONE-RAMP', T = 667.5000, F = 172.4342, /
&RAMP ID='CONE-RAMP', T = 675.0000, F = 172.6925, /
&RAMP ID='CONE-RAMP', T = 682.5000, F = 172.5830, /
&RAMP ID='CONE-RAMP', T = 690.0000, F = 172.1904, /
&RAMP ID='CONE-RAMP', T = 697.5000, F = 171.9778, /
&RAMP ID='CONE-RAMP', T = 705.0000, F = 171.9086, /
&RAMP ID='CONE-RAMP', T = 712.5000, F = 171.1914, /
&RAMP ID='CONE-RAMP', T = 720.0000, F = 169.9395, /
&RAMP ID='CONE-RAMP', T = 727.5000, F = 168.9927, /
&RAMP ID='CONE-RAMP', T = 735.0000, F = 168.3064, /
&RAMP ID='CONE-RAMP', T = 742.5000, F = 168.5815, /
&RAMP ID='CONE-RAMP', T = 750.0000, F = 169.7060, /
&RAMP ID='CONE-RAMP', T = 757.5000, F = 169.4923, /
&RAMP ID='CONE-RAMP', T = 765.0000, F = 168.0548, /
&RAMP ID='CONE-RAMP', T = 772.5000, F = 165.8812, /
&RAMP ID='CONE-RAMP', T = 780.0000, F = 163.0113, /
&RAMP ID='CONE-RAMP', T = 787.5000, F = 161.1562, /
&RAMP ID='CONE-RAMP', T = 795.0000, F = 160.2946, /
&RAMP ID='CONE-RAMP', T = 802.5000, F = 159.1986, /
&RAMP ID='CONE-RAMP', T = 810.0000, F = 157.8650, /
&RAMP ID='CONE-RAMP', T = 817.5000, F = 156.7341, /
&RAMP ID='CONE-RAMP', T = 825.0000, F = 155.8159, /
&RAMP ID='CONE-RAMP', T = 832.5000, F = 154.9551, /
&RAMP ID='CONE-RAMP', T = 840.0000, F = 154.1567, /
&RAMP ID='CONE-RAMP', T = 847.5000, F = 151.6869, /
&RAMP ID='CONE-RAMP', T = 855.0000, F = 147.3411, /
&RAMP ID='CONE-RAMP', T = 862.5000, F = 143.2648, /
&RAMP ID='CONE-RAMP', T = 870.0000, F = 139.5014, /
&RAMP ID='CONE-RAMP', T = 877.5000, F = 137.4505, /
&RAMP ID='CONE-RAMP', T = 885.0000, F = 137.4582, /
&RAMP ID='CONE-RAMP', T = 892.5000, F = 135.5606, /
&RAMP ID='CONE-RAMP', T = 900.0000, F = 131.2923, /
&RAMP ID='CONE-RAMP', T = 907.5000, F = 127.5738, /
&RAMP ID='CONE-RAMP', T = 915.0000, F = 124.5634, /
&RAMP ID='CONE-RAMP', T = 922.5000, F = 122.6440, /
&RAMP ID='CONE-RAMP', T = 930.0000, F = 122.1793, /
&RAMP ID='CONE-RAMP', T = 937.5000, F = 120.7905, /
&RAMP ID='CONE-RAMP', T = 945.0000, F = 118.1255, /
&RAMP ID='CONE-RAMP', T = 952.5000, F = 115.7525, /
&RAMP ID='CONE-RAMP', T = 960.0000, F = 113.7973, /
&RAMP ID='CONE-RAMP', T = 967.5000, F = 111.7010, /
&RAMP ID='CONE-RAMP', T = 975.0000, F = 109.3957, /
&RAMP ID='CONE-RAMP', T = 982.5000, F = 106.4408, /
&RAMP ID='CONE-RAMP', T = 990.0000, F = 102.4887, /
&RAMP ID='CONE-RAMP', T = 997.5000, F = 99.6673, /
&RAMP ID='CONE-RAMP', T = 1005.0000, F = 98.6453, /
&RAMP ID='CONE-RAMP', T = 1012.5000, F = 97.0865, /
&RAMP ID='CONE-RAMP', T = 1020.0000, F = 94.6416, /
&RAMP ID='CONE-RAMP', T = 1027.5000, F = 92.0254, /
&RAMP ID='CONE-RAMP', T = 1035.0000, F = 89.1160, /
&RAMP ID='CONE-RAMP', T = 1042.5000, F = 86.0200, /
&RAMP ID='CONE-RAMP', T = 1050.0000, F = 82.5929, /
&RAMP ID='CONE-RAMP', T = 1057.5000, F = 79.2163, /
&RAMP ID='CONE-RAMP', T = 1065.0000, F = 75.9330, /
&RAMP ID='CONE-RAMP', T = 1072.5000, F = 73.6712, /
&RAMP ID='CONE-RAMP', T = 1080.0000, F = 73.3641, /
&RAMP ID='CONE-RAMP', T = 1087.5000, F = 72.2825, /
&RAMP ID='CONE-RAMP', T = 1095.0000, F = 69.6614, /
&RAMP ID='CONE-RAMP', T = 1102.5000, F = 67.0463, /
&RAMP ID='CONE-RAMP', T = 1110.0000, F = 64.4437, /
&RAMP ID='CONE-RAMP', T = 1117.5000, F = 61.7009, /
&RAMP ID='CONE-RAMP', T = 1125.0000, F = 58.6568, /
&RAMP ID='CONE-RAMP', T = 1132.5000, F = 55.4355, /
&RAMP ID='CONE-RAMP', T = 1140.0000, F = 51.8182, /
&RAMP ID='CONE-RAMP', T = 1147.5000, F = 48.2066, /
&RAMP ID='CONE-RAMP', T = 1155.0000, F = 44.6081, /
&RAMP ID='CONE-RAMP', T = 1162.5000, F = 41.7005, /
&RAMP ID='CONE-RAMP', T = 1170.0000, F = 40.4679, /
&RAMP ID='CONE-RAMP', T = 1177.5000, F = 38.9831, /
&RAMP ID='CONE-RAMP', T = 1185.0000, F = 36.8609, /
&RAMP ID='CONE-RAMP', T = 1192.5000, F = 34.1326, /
&RAMP ID='CONE-RAMP', T = 1200.0000, F = 29.8062, /
&RAMP ID='CONE-RAMP', T = 1207.5000, F = 26.0486, /
&RAMP ID='CONE-RAMP', T = 1215.0000, F = 23.8569, /
&RAMP ID='CONE-RAMP', T = 1222.5000, F = 21.8060, /
&RAMP ID='CONE-RAMP', T = 1230.0000, F = 20.1600, /
&RAMP ID='CONE-RAMP', T = 1237.5000, F = 18.7127, /
&RAMP ID='CONE-RAMP', T = 1245.0000, F = 17.8636, /
&RAMP ID='CONE-RAMP', T = 1252.5000, F = 16.9257, /
&RAMP ID='CONE-RAMP', T = 1260.0000, F = 15.7077, /
&RAMP ID='CONE-RAMP', T = 1267.5000, F = 14.2803, /
&RAMP ID='CONE-RAMP', T = 1275.0000, F = 12.1612, /
&RAMP ID='CONE-RAMP', T = 1282.5000, F = 10.4786, /
&RAMP ID='CONE-RAMP', T = 1290.0000, F = 10.3096, /
&RAMP ID='CONE-RAMP', T = 1297.5000, F = 10.0075, /
&RAMP ID='CONE-RAMP', T = 1305.0000, F = 9.2206, /
&RAMP ID='CONE-RAMP', T = 1312.5000, F = 8.6486, /
&RAMP ID='CONE-RAMP', T = 1320.0000, F = 8.9009, /
&RAMP ID='CONE-RAMP', T = 1327.5000, F = 8.9109, /
&RAMP ID='CONE-RAMP', T = 1335.0000, F = 7.9411, /
&RAMP ID='CONE-RAMP', T = 1342.5000, F = 7.1701, /
&RAMP ID='CONE-RAMP', T = 1350.0000, F = 7.2482, /
&RAMP ID='CONE-RAMP', T = 1357.5000, F = 7.3682, /
&RAMP ID='CONE-RAMP', T = 1365.0000, F = 7.6778, /
&RAMP ID='CONE-RAMP', T = 1372.5000, F = 8.0076, /
&RAMP ID='CONE-RAMP', T = 1380.0000, F = 8.4337, /
&RAMP ID='CONE-RAMP', T = 1387.5000, F = 8.7834, /
&RAMP ID='CONE-RAMP', T = 1395.0000, F = 8.7441, /
&RAMP ID='CONE-RAMP', T = 1402.5000, F = 8.6032, /
&RAMP ID='CONE-RAMP', T = 1410.0000, F = 7.9106, /
&RAMP ID='CONE-RAMP', T = 1417.5000, F = 7.2533, /
&RAMP ID='CONE-RAMP', T = 1425.0000, F = 6.8008, /
&RAMP ID='CONE-RAMP', T = 1432.5000, F = 6.5181, /
&RAMP ID='CONE-RAMP', T = 1440.0000, F = 7.2920, /
&RAMP ID='CONE-RAMP', T = 1447.5000, F = 7.8857, /
&RAMP ID='CONE-RAMP', T = 1455.0000, F = 7.2742, /
&RAMP ID='CONE-RAMP', T = 1462.5000, F = 6.7785, /
&RAMP ID='CONE-RAMP', T = 1470.0000, F = 7.1205, /
&RAMP ID='CONE-RAMP', T = 1477.5000, F = 7.4131, /
&RAMP ID='CONE-RAMP', T = 1485.0000, F = 7.3177, /
&RAMP ID='CONE-RAMP', T = 1492.5000, F = 7.1891, /
&RAMP ID='CONE-RAMP', T = 1500.0000, F = 6.7754, /
&RAMP ID='CONE-RAMP', T = 1507.5000, F = 6.4475, /
&RAMP ID='CONE-RAMP', T = 1515.0000, F = 6.9284, /
&RAMP ID='CONE-RAMP', T = 1522.5000, F = 7.2957, /
&RAMP ID='CONE-RAMP', T = 1530.0000, F = 6.4777, /
&RAMP ID='CONE-RAMP', T = 1537.5000, F = 5.7588, /
&RAMP ID='CONE-RAMP', T = 1545.0000, F = 6.2001, /
&RAMP ID='CONE-RAMP', T = 1552.5000, F = 6.5804, /
&RAMP ID='CONE-RAMP', T = 1560.0000, F = 6.1533, /
&RAMP ID='CONE-RAMP', T = 1567.5000, F = 5.7824, /
&RAMP ID='CONE-RAMP', T = 1575.0000, F = 6.2649, /
&RAMP ID='CONE-RAMP', T = 1582.5000, F = 6.7065, /
&RAMP ID='CONE-RAMP', T = 1590.0000, F = 6.4183, /
&RAMP ID='CONE-RAMP', T = 1597.5000, F = 6.0799, /
&RAMP ID='CONE-RAMP', T = 1605.0000, F = 4.6667, /
&RAMP ID='CONE-RAMP', T = 1612.5000, F = 3.3029, /
&RAMP ID='CONE-RAMP', T = 1620.0000, F = 3.2532, /
&RAMP ID='CONE-RAMP', T = 1627.5000, F = 3.2104, /
&RAMP ID='CONE-RAMP', T = 1635.0000, F = 3.4108, /
&RAMP ID='CONE-RAMP', T = 1642.5000, F = 3.6007, /
&RAMP ID='CONE-RAMP', T = 1650.0000, F = 3.2467, /
&RAMP ID='CONE-RAMP', T = 1657.5000, F = 2.9013, /
&RAMP ID='CONE-RAMP', T = 1665.0000, F = 3.3704, /
&RAMP ID='CONE-RAMP', T = 1672.5000, F = 3.8391, /
&RAMP ID='CONE-RAMP', T = 1680.0000, F = 4.0770, /
&RAMP ID='CONE-RAMP', T = 1687.5000, F = 4.3149, /
&RAMP ID='CONE-RAMP', T = 1695.0000, F = 4.0378, /
&RAMP ID='CONE-RAMP', T = 1702.5000, F = 3.7574, /
&RAMP ID='CONE-RAMP', T = 1710.0000, F = 3.9605, /
&RAMP ID='CONE-RAMP', T = 1717.5000, F = 4.1710, /
&RAMP ID='CONE-RAMP', T = 1725.0000, F = 4.8273, /
&RAMP ID='CONE-RAMP', T = 1732.5000, F = 5.4945, /
&RAMP ID='CONE-RAMP', T = 1740.0000, F = 5.1896, /
&RAMP ID='CONE-RAMP', T = 1747.5000, F = 4.8524, /
&RAMP ID='CONE-RAMP', T = 1755.0000, F = 4.5733, /
&RAMP ID='CONE-RAMP', T = 1762.5000, F = 4.2967, /
&RAMP ID='CONE-RAMP', T = 1770.0000, F = 3.6026, /
&RAMP ID='CONE-RAMP', T = 1777.5000, F = 2.8870, /
&RAMP ID='IGNITION_RAMP-25', T = 0.0000, F = 25.0000, DEVC_ID='IGNITION_DEVC-25'/
&RAMP ID='IGNITION_RAMP-25', T = 1.0000, F = 49.0650, /
&RAMP ID='IGNITION_RAMP-50', T = 0.0000, F = 50.0000, DEVC_ID='IGNITION_DEVC-50'/
&RAMP ID='IGNITION_RAMP-50', T = 1.0000, F = 76.2157, /
&RAMP ID='IGNITION_RAMP-70', T = 0.0000, F = 70.0000, DEVC_ID='IGNITION_DEVC-70'/
&RAMP ID='IGNITION_RAMP-70', T = 1.0000, F = 97.4425, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB= 0.0000, 0.1000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB= 0.1000, 0.2000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-70', SURF_ID='SAMPLE-70', XB= 0.2000, 0.3000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-25',  /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-50',  /
&CTRL ID='IGNITION-CTRL-70', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-70',  /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-70', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-70', NO_UPDATE_DEVC_ID='IGNITION_DEVC-70', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-70', CTRL_ID='IGNITION-CTRL-70', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=418.4000, XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=418.4000, XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-70', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=418.4000, XYZ= 0.2500, 0.0500, 0.0000,  /
&TAIL /
