!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
!!!!! Input file generated with python-fds-tools v1 on 2023-04-28  !!!!!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
&HEAD CHID='JH_NIJ_mdf_cone', TITLE='JH_NIJ_mdf_cone',  /
&TIME DT=1.0000, T_BEGIN=0.000000e+00, T_END=1785.0000, WALL_INCREMENT=1.0000,  /
&DUMP DT_CTRL=10.0000, DT_DEVC=10.0000, DT_HRR=10.0000, SIG_FIGS=4, SIG_FIGS_EXP=2,  /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27.0000,  /
&MESH ID='MESH-00', IJK= 3, 3, 3, MPI_PROCESS=0, XB= 0.0000, 0.3000, 0.0000, 0.3000, 0.0000, 0.3000,  /
&REAC ID='PROPANE', FUEL='PROPANE',  /
&MATL ID='BACKING', CONDUCTIVITY=0.2000, DENSITY=585.0000, EMISSIVITY=1.0000, SPECIFIC_HEAT=0.8000,  /
&MATL ID='SAMPLE', CONDUCTIVITY=0.3073, DENSITY=688.0000, EMISSIVITY=0.9880, SPECIFIC_HEAT=0.4037,  /
&SURF ID='SAMPLE-25', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=470.2000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.2903, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0192, 0.0062,  /
&SURF ID='SAMPLE-50', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=470.2000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.2903, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0192, 0.0062,  /
&SURF ID='SAMPLE-70', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=470.2000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-70', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.2903, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0192, 0.0062,  /
&RAMP ID='CONE-RAMP', T = 0.0000, F = 0.0000, /
&RAMP ID='CONE-RAMP', T = 7.5000, F = 62.2111, /
&RAMP ID='CONE-RAMP', T = 15.0000, F = 233.0310, /
&RAMP ID='CONE-RAMP', T = 22.5000, F = 312.8437, /
&RAMP ID='CONE-RAMP', T = 30.0000, F = 303.3775, /
&RAMP ID='CONE-RAMP', T = 37.5000, F = 265.2424, /
&RAMP ID='CONE-RAMP', T = 45.0000, F = 228.8386, /
&RAMP ID='CONE-RAMP', T = 52.5000, F = 202.2480, /
&RAMP ID='CONE-RAMP', T = 60.0000, F = 186.0421, /
&RAMP ID='CONE-RAMP', T = 67.5000, F = 168.6840, /
&RAMP ID='CONE-RAMP', T = 75.0000, F = 157.4816, /
&RAMP ID='CONE-RAMP', T = 82.5000, F = 149.0333, /
&RAMP ID='CONE-RAMP', T = 90.0000, F = 143.2484, /
&RAMP ID='CONE-RAMP', T = 97.5000, F = 138.2044, /
&RAMP ID='CONE-RAMP', T = 105.0000, F = 134.1228, /
&RAMP ID='CONE-RAMP', T = 112.5000, F = 134.1612, /
&RAMP ID='CONE-RAMP', T = 120.0000, F = 134.3524, /
&RAMP ID='CONE-RAMP', T = 127.5000, F = 133.2550, /
&RAMP ID='CONE-RAMP', T = 135.0000, F = 130.6636, /
&RAMP ID='CONE-RAMP', T = 142.5000, F = 127.4358, /
&RAMP ID='CONE-RAMP', T = 150.0000, F = 125.7642, /
&RAMP ID='CONE-RAMP', T = 157.5000, F = 122.1416, /
&RAMP ID='CONE-RAMP', T = 165.0000, F = 120.8021, /
&RAMP ID='CONE-RAMP', T = 172.5000, F = 118.8440, /
&RAMP ID='CONE-RAMP', T = 180.0000, F = 117.5059, /
&RAMP ID='CONE-RAMP', T = 187.5000, F = 115.7669, /
&RAMP ID='CONE-RAMP', T = 195.0000, F = 114.0200, /
&RAMP ID='CONE-RAMP', T = 202.5000, F = 111.5683, /
&RAMP ID='CONE-RAMP', T = 210.0000, F = 107.9865, /
&RAMP ID='CONE-RAMP', T = 217.5000, F = 104.9941, /
&RAMP ID='CONE-RAMP', T = 225.0000, F = 103.5098, /
&RAMP ID='CONE-RAMP', T = 232.5000, F = 103.6027, /
&RAMP ID='CONE-RAMP', T = 240.0000, F = 102.2665, /
&RAMP ID='CONE-RAMP', T = 247.5000, F = 101.6600, /
&RAMP ID='CONE-RAMP', T = 255.0000, F = 100.0642, /
&RAMP ID='CONE-RAMP', T = 262.5000, F = 98.9646, /
&RAMP ID='CONE-RAMP', T = 270.0000, F = 96.8922, /
&RAMP ID='CONE-RAMP', T = 277.5000, F = 94.4777, /
&RAMP ID='CONE-RAMP', T = 285.0000, F = 94.1722, /
&RAMP ID='CONE-RAMP', T = 292.5000, F = 95.6612, /
&RAMP ID='CONE-RAMP', T = 300.0000, F = 94.1701, /
&RAMP ID='CONE-RAMP', T = 307.5000, F = 94.4963, /
&RAMP ID='CONE-RAMP', T = 315.0000, F = 93.5335, /
&RAMP ID='CONE-RAMP', T = 322.5000, F = 93.6517, /
&RAMP ID='CONE-RAMP', T = 330.0000, F = 91.8261, /
&RAMP ID='CONE-RAMP', T = 337.5000, F = 91.3863, /
&RAMP ID='CONE-RAMP', T = 345.0000, F = 89.9216, /
&RAMP ID='CONE-RAMP', T = 352.5000, F = 89.6549, /
&RAMP ID='CONE-RAMP', T = 360.0000, F = 88.9902, /
&RAMP ID='CONE-RAMP', T = 367.5000, F = 88.9469, /
&RAMP ID='CONE-RAMP', T = 375.0000, F = 87.5331, /
&RAMP ID='CONE-RAMP', T = 382.5000, F = 87.4696, /
&RAMP ID='CONE-RAMP', T = 390.0000, F = 85.4483, /
&RAMP ID='CONE-RAMP', T = 397.5000, F = 84.7326, /
&RAMP ID='CONE-RAMP', T = 405.0000, F = 85.1267, /
&RAMP ID='CONE-RAMP', T = 412.5000, F = 84.8374, /
&RAMP ID='CONE-RAMP', T = 420.0000, F = 86.5091, /
&RAMP ID='CONE-RAMP', T = 427.5000, F = 87.5595, /
&RAMP ID='CONE-RAMP', T = 435.0000, F = 86.4052, /
&RAMP ID='CONE-RAMP', T = 442.5000, F = 87.3657, /
&RAMP ID='CONE-RAMP', T = 450.0000, F = 86.9578, /
&RAMP ID='CONE-RAMP', T = 457.5000, F = 87.2223, /
&RAMP ID='CONE-RAMP', T = 465.0000, F = 85.5216, /
&RAMP ID='CONE-RAMP', T = 472.5000, F = 85.9577, /
&RAMP ID='CONE-RAMP', T = 480.0000, F = 85.7666, /
&RAMP ID='CONE-RAMP', T = 487.5000, F = 84.5540, /
&RAMP ID='CONE-RAMP', T = 495.0000, F = 82.7010, /
&RAMP ID='CONE-RAMP', T = 502.5000, F = 82.7199, /
&RAMP ID='CONE-RAMP', T = 510.0000, F = 83.2927, /
&RAMP ID='CONE-RAMP', T = 517.5000, F = 83.4401, /
&RAMP ID='CONE-RAMP', T = 525.0000, F = 83.7976, /
&RAMP ID='CONE-RAMP', T = 532.5000, F = 83.8415, /
&RAMP ID='CONE-RAMP', T = 540.0000, F = 83.3507, /
&RAMP ID='CONE-RAMP', T = 547.5000, F = 85.4290, /
&RAMP ID='CONE-RAMP', T = 555.0000, F = 86.6084, /
&RAMP ID='CONE-RAMP', T = 562.5000, F = 86.8835, /
&RAMP ID='CONE-RAMP', T = 570.0000, F = 87.5151, /
&RAMP ID='CONE-RAMP', T = 577.5000, F = 88.2521, /
&RAMP ID='CONE-RAMP', T = 585.0000, F = 87.8491, /
&RAMP ID='CONE-RAMP', T = 592.5000, F = 88.6938, /
&RAMP ID='CONE-RAMP', T = 600.0000, F = 90.4902, /
&RAMP ID='CONE-RAMP', T = 607.5000, F = 92.0755, /
&RAMP ID='CONE-RAMP', T = 615.0000, F = 91.8089, /
&RAMP ID='CONE-RAMP', T = 622.5000, F = 91.0369, /
&RAMP ID='CONE-RAMP', T = 630.0000, F = 92.3197, /
&RAMP ID='CONE-RAMP', T = 637.5000, F = 93.6328, /
&RAMP ID='CONE-RAMP', T = 645.0000, F = 94.1709, /
&RAMP ID='CONE-RAMP', T = 652.5000, F = 94.9517, /
&RAMP ID='CONE-RAMP', T = 660.0000, F = 96.1798, /
&RAMP ID='CONE-RAMP', T = 667.5000, F = 96.0423, /
&RAMP ID='CONE-RAMP', T = 675.0000, F = 96.3437, /
&RAMP ID='CONE-RAMP', T = 682.5000, F = 97.7750, /
&RAMP ID='CONE-RAMP', T = 690.0000, F = 98.9277, /
&RAMP ID='CONE-RAMP', T = 697.5000, F = 100.6007, /
&RAMP ID='CONE-RAMP', T = 705.0000, F = 102.2013, /
&RAMP ID='CONE-RAMP', T = 712.5000, F = 102.9214, /
&RAMP ID='CONE-RAMP', T = 720.0000, F = 103.3524, /
&RAMP ID='CONE-RAMP', T = 727.5000, F = 102.8018, /
&RAMP ID='CONE-RAMP', T = 735.0000, F = 103.1127, /
&RAMP ID='CONE-RAMP', T = 742.5000, F = 104.0754, /
&RAMP ID='CONE-RAMP', T = 750.0000, F = 104.9441, /
&RAMP ID='CONE-RAMP', T = 757.5000, F = 105.0020, /
&RAMP ID='CONE-RAMP', T = 765.0000, F = 105.8441, /
&RAMP ID='CONE-RAMP', T = 772.5000, F = 106.9473, /
&RAMP ID='CONE-RAMP', T = 780.0000, F = 107.6909, /
&RAMP ID='CONE-RAMP', T = 787.5000, F = 107.9176, /
&RAMP ID='CONE-RAMP', T = 795.0000, F = 107.9688, /
&RAMP ID='CONE-RAMP', T = 802.5000, F = 108.6848, /
&RAMP ID='CONE-RAMP', T = 810.0000, F = 107.9568, /
&RAMP ID='CONE-RAMP', T = 817.5000, F = 107.8458, /
&RAMP ID='CONE-RAMP', T = 825.0000, F = 107.8798, /
&RAMP ID='CONE-RAMP', T = 832.5000, F = 108.6672, /
&RAMP ID='CONE-RAMP', T = 840.0000, F = 110.4273, /
&RAMP ID='CONE-RAMP', T = 847.5000, F = 109.3519, /
&RAMP ID='CONE-RAMP', T = 855.0000, F = 108.0343, /
&RAMP ID='CONE-RAMP', T = 862.5000, F = 105.8359, /
&RAMP ID='CONE-RAMP', T = 870.0000, F = 106.7143, /
&RAMP ID='CONE-RAMP', T = 877.5000, F = 106.7181, /
&RAMP ID='CONE-RAMP', T = 885.0000, F = 107.3912, /
&RAMP ID='CONE-RAMP', T = 892.5000, F = 107.8712, /
&RAMP ID='CONE-RAMP', T = 900.0000, F = 108.0159, /
&RAMP ID='CONE-RAMP', T = 907.5000, F = 110.5755, /
&RAMP ID='CONE-RAMP', T = 915.0000, F = 109.8320, /
&RAMP ID='CONE-RAMP', T = 922.5000, F = 110.6859, /
&RAMP ID='CONE-RAMP', T = 930.0000, F = 111.5958, /
&RAMP ID='CONE-RAMP', T = 937.5000, F = 111.0049, /
&RAMP ID='CONE-RAMP', T = 945.0000, F = 109.8559, /
&RAMP ID='CONE-RAMP', T = 952.5000, F = 111.4302, /
&RAMP ID='CONE-RAMP', T = 960.0000, F = 112.1009, /
&RAMP ID='CONE-RAMP', T = 967.5000, F = 112.3571, /
&RAMP ID='CONE-RAMP', T = 975.0000, F = 112.8854, /
&RAMP ID='CONE-RAMP', T = 982.5000, F = 110.7521, /
&RAMP ID='CONE-RAMP', T = 990.0000, F = 106.4669, /
&RAMP ID='CONE-RAMP', T = 997.5000, F = 105.5197, /
&RAMP ID='CONE-RAMP', T = 1005.0000, F = 104.3777, /
&RAMP ID='CONE-RAMP', T = 1012.5000, F = 97.6035, /
&RAMP ID='CONE-RAMP', T = 1020.0000, F = 80.1097, /
&RAMP ID='CONE-RAMP', T = 1027.5000, F = 61.6819, /
&RAMP ID='CONE-RAMP', T = 1035.0000, F = 52.4950, /
&RAMP ID='CONE-RAMP', T = 1042.5000, F = 47.5498, /
&RAMP ID='IGNITION_RAMP-25', T = 0.0000, F = 25.0000, DEVC_ID='IGNITION_DEVC-25'/
&RAMP ID='IGNITION_RAMP-25', T = 1.0000, F = 51.1545, /
&RAMP ID='IGNITION_RAMP-50', T = 0.0000, F = 50.0000, DEVC_ID='IGNITION_DEVC-50'/
&RAMP ID='IGNITION_RAMP-50', T = 1.0000, F = 78.2903, /
&RAMP ID='IGNITION_RAMP-70', T = 0.0000, F = 70.0000, DEVC_ID='IGNITION_DEVC-70'/
&RAMP ID='IGNITION_RAMP-70', T = 1.0000, F = 99.5207, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB= 0.0000, 0.1000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB= 0.1000, 0.2000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-70', SURF_ID='SAMPLE-70', XB= 0.2000, 0.3000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-25',  /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-50',  /
&CTRL ID='IGNITION-CTRL-70', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-70',  /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-70', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-70', NO_UPDATE_DEVC_ID='IGNITION_DEVC-70', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-70', CTRL_ID='IGNITION-CTRL-70', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=470.2000, XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=470.2000, XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-70', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=470.2000, XYZ= 0.2500, 0.0500, 0.0000,  /
&TAIL /
