!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
!!!!! Input file generated with python-fds-tools v1 on 2023-04-28  !!!!!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
&HEAD CHID='JH_NIJ_osb_cone', TITLE='JH_NIJ_osb_cone',  /
&TIME DT=1.0000, T_BEGIN=0.000000e+00, T_END=1207.5000, WALL_INCREMENT=1.0000,  /
&DUMP DT_CTRL=10.0000, DT_DEVC=10.0000, DT_HRR=10.0000, SIG_FIGS=4, SIG_FIGS_EXP=2,  /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27.0000,  /
&MESH ID='MESH-00', IJK= 3, 3, 3, MPI_PROCESS=0, XB= 0.0000, 0.3000, 0.0000, 0.3000, 0.0000, 0.3000,  /
&REAC ID='PROPANE', FUEL='PROPANE',  /
&MATL ID='BACKING', CONDUCTIVITY=0.2000, DENSITY=585.0000, EMISSIVITY=1.0000, SPECIFIC_HEAT=0.8000,  /
&MATL ID='SAMPLE', CONDUCTIVITY=0.3835, DENSITY=573.0000, EMISSIVITY=0.9266, SPECIFIC_HEAT=0.6301,  /
&SURF ID='SAMPLE-25', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=428.0000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1535, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0161, 0.0093,  /
&SURF ID='SAMPLE-50', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=428.0000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1535, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0161, 0.0093,  /
&SURF ID='SAMPLE-70', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=428.0000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-70', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1535, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0161, 0.0093,  /
&RAMP ID='CONE-RAMP', T = 0.0000, F = 0.0000, /
&RAMP ID='CONE-RAMP', T = 7.5000, F = 68.5337, /
&RAMP ID='CONE-RAMP', T = 15.0000, F = 138.7154, /
&RAMP ID='CONE-RAMP', T = 22.5000, F = 178.0478, /
&RAMP ID='CONE-RAMP', T = 30.0000, F = 215.8450, /
&RAMP ID='CONE-RAMP', T = 37.5000, F = 221.9338, /
&RAMP ID='CONE-RAMP', T = 45.0000, F = 225.5952, /
&RAMP ID='CONE-RAMP', T = 52.5000, F = 225.2516, /
&RAMP ID='CONE-RAMP', T = 60.0000, F = 224.4886, /
&RAMP ID='CONE-RAMP', T = 67.5000, F = 219.5596, /
&RAMP ID='CONE-RAMP', T = 75.0000, F = 214.0705, /
&RAMP ID='CONE-RAMP', T = 82.5000, F = 204.6850, /
&RAMP ID='CONE-RAMP', T = 90.0000, F = 194.6536, /
&RAMP ID='CONE-RAMP', T = 97.5000, F = 186.3620, /
&RAMP ID='CONE-RAMP', T = 105.0000, F = 178.4165, /
&RAMP ID='CONE-RAMP', T = 112.5000, F = 173.1230, /
&RAMP ID='CONE-RAMP', T = 120.0000, F = 168.4501, /
&RAMP ID='CONE-RAMP', T = 127.5000, F = 164.2367, /
&RAMP ID='CONE-RAMP', T = 135.0000, F = 160.1479, /
&RAMP ID='CONE-RAMP', T = 142.5000, F = 157.4720, /
&RAMP ID='CONE-RAMP', T = 150.0000, F = 155.2352, /
&RAMP ID='CONE-RAMP', T = 157.5000, F = 152.2484, /
&RAMP ID='CONE-RAMP', T = 165.0000, F = 148.9971, /
&RAMP ID='CONE-RAMP', T = 172.5000, F = 146.3319, /
&RAMP ID='CONE-RAMP', T = 180.0000, F = 143.8997, /
&RAMP ID='CONE-RAMP', T = 187.5000, F = 143.1221, /
&RAMP ID='CONE-RAMP', T = 195.0000, F = 143.0815, /
&RAMP ID='CONE-RAMP', T = 202.5000, F = 140.4750, /
&RAMP ID='CONE-RAMP', T = 210.0000, F = 136.5942, /
&RAMP ID='CONE-RAMP', T = 217.5000, F = 133.8868, /
&RAMP ID='CONE-RAMP', T = 225.0000, F = 131.8269, /
&RAMP ID='CONE-RAMP', T = 232.5000, F = 130.4232, /
&RAMP ID='CONE-RAMP', T = 240.0000, F = 129.4203, /
&RAMP ID='CONE-RAMP', T = 247.5000, F = 128.4977, /
&RAMP ID='CONE-RAMP', T = 255.0000, F = 127.6293, /
&RAMP ID='CONE-RAMP', T = 262.5000, F = 127.0409, /
&RAMP ID='CONE-RAMP', T = 270.0000, F = 126.6608, /
&RAMP ID='CONE-RAMP', T = 277.5000, F = 125.5345, /
&RAMP ID='CONE-RAMP', T = 285.0000, F = 123.7966, /
&RAMP ID='CONE-RAMP', T = 292.5000, F = 123.3344, /
&RAMP ID='CONE-RAMP', T = 300.0000, F = 124.0220, /
&RAMP ID='CONE-RAMP', T = 307.5000, F = 124.0534, /
&RAMP ID='CONE-RAMP', T = 315.0000, F = 123.4345, /
&RAMP ID='CONE-RAMP', T = 322.5000, F = 122.2181, /
&RAMP ID='CONE-RAMP', T = 330.0000, F = 120.3507, /
&RAMP ID='CONE-RAMP', T = 337.5000, F = 119.1637, /
&RAMP ID='CONE-RAMP', T = 345.0000, F = 118.7924, /
&RAMP ID='CONE-RAMP', T = 352.5000, F = 118.6057, /
&RAMP ID='CONE-RAMP', T = 360.0000, F = 118.6628, /
&RAMP ID='CONE-RAMP', T = 367.5000, F = 119.5488, /
&RAMP ID='CONE-RAMP', T = 375.0000, F = 121.6406, /
&RAMP ID='CONE-RAMP', T = 382.5000, F = 123.7639, /
&RAMP ID='CONE-RAMP', T = 390.0000, F = 125.9379, /
&RAMP ID='CONE-RAMP', T = 397.5000, F = 128.0871, /
&RAMP ID='CONE-RAMP', T = 405.0000, F = 130.1925, /
&RAMP ID='CONE-RAMP', T = 412.5000, F = 131.6165, /
&RAMP ID='CONE-RAMP', T = 420.0000, F = 131.6958, /
&RAMP ID='CONE-RAMP', T = 427.5000, F = 132.5075, /
&RAMP ID='CONE-RAMP', T = 435.0000, F = 134.9301, /
&RAMP ID='CONE-RAMP', T = 442.5000, F = 137.0847, /
&RAMP ID='CONE-RAMP', T = 450.0000, F = 138.5798, /
&RAMP ID='CONE-RAMP', T = 457.5000, F = 139.7250, /
&RAMP ID='CONE-RAMP', T = 465.0000, F = 139.9011, /
&RAMP ID='CONE-RAMP', T = 472.5000, F = 140.2230, /
&RAMP ID='CONE-RAMP', T = 480.0000, F = 141.0034, /
&RAMP ID='CONE-RAMP', T = 487.5000, F = 141.8241, /
&RAMP ID='CONE-RAMP', T = 495.0000, F = 142.7892, /
&RAMP ID='CONE-RAMP', T = 502.5000, F = 144.0902, /
&RAMP ID='CONE-RAMP', T = 510.0000, F = 146.7854, /
&RAMP ID='CONE-RAMP', T = 517.5000, F = 149.6671, /
&RAMP ID='CONE-RAMP', T = 525.0000, F = 153.4571, /
&RAMP ID='CONE-RAMP', T = 532.5000, F = 157.0896, /
&RAMP ID='CONE-RAMP', T = 540.0000, F = 159.8062, /
&RAMP ID='CONE-RAMP', T = 547.5000, F = 162.5706, /
&RAMP ID='CONE-RAMP', T = 555.0000, F = 165.6768, /
&RAMP ID='CONE-RAMP', T = 562.5000, F = 168.2021, /
&RAMP ID='CONE-RAMP', T = 570.0000, F = 165.4546, /
&RAMP ID='CONE-RAMP', T = 577.5000, F = 161.9174, /
&RAMP ID='CONE-RAMP', T = 585.0000, F = 148.7178, /
&RAMP ID='CONE-RAMP', T = 592.5000, F = 135.4911, /
&RAMP ID='CONE-RAMP', T = 600.0000, F = 121.7683, /
&RAMP ID='CONE-RAMP', T = 607.5000, F = 108.0060, /
&RAMP ID='CONE-RAMP', T = 615.0000, F = 92.8827, /
&RAMP ID='CONE-RAMP', T = 622.5000, F = 77.7800, /
&RAMP ID='CONE-RAMP', T = 630.0000, F = 67.3074, /
&RAMP ID='CONE-RAMP', T = 637.5000, F = 56.8347, /
&RAMP ID='CONE-RAMP', T = 645.0000, F = 51.9709, /
&RAMP ID='CONE-RAMP', T = 652.5000, F = 47.2173, /
&RAMP ID='CONE-RAMP', T = 660.0000, F = 36.3500, /
&RAMP ID='IGNITION_RAMP-25', T = 0.0000, F = 25.0000, DEVC_ID='IGNITION_DEVC-25'/
&RAMP ID='IGNITION_RAMP-25', T = 1.0000, F = 49.0022, /
&RAMP ID='IGNITION_RAMP-50', T = 0.0000, F = 50.0000, DEVC_ID='IGNITION_DEVC-50'/
&RAMP ID='IGNITION_RAMP-50', T = 1.0000, F = 76.1535, /
&RAMP ID='IGNITION_RAMP-70', T = 0.0000, F = 70.0000, DEVC_ID='IGNITION_DEVC-70'/
&RAMP ID='IGNITION_RAMP-70', T = 1.0000, F = 97.3801, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB= 0.0000, 0.1000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB= 0.1000, 0.2000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-70', SURF_ID='SAMPLE-70', XB= 0.2000, 0.3000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-25',  /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-50',  /
&CTRL ID='IGNITION-CTRL-70', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-70',  /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-70', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-70', NO_UPDATE_DEVC_ID='IGNITION_DEVC-70', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-70', CTRL_ID='IGNITION-CTRL-70', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=428.0000, XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=428.0000, XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-70', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=428.0000, XYZ= 0.2500, 0.0500, 0.0000,  /
&TAIL /
