!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
!!!!! Input file generated with python-fds-tools v1 on 2023-04-28  !!!!!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
&HEAD CHID='JH_NIJ_white_pine_cone', TITLE='JH_NIJ_white_pine_cone',  /
&TIME DT=1.0000, T_BEGIN=0.000000e+00, T_END=2902.5000, WALL_INCREMENT=1.0000,  /
&DUMP DT_CTRL=10.0000, DT_DEVC=10.0000, DT_HRR=10.0000, SIG_FIGS=4, SIG_FIGS_EXP=2,  /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27.0000,  /
&MESH ID='MESH-00', IJK= 3, 3, 3, MPI_PROCESS=0, XB= 0.0000, 0.3000, 0.0000, 0.3000, 0.0000, 0.3000,  /
&REAC ID='PROPANE', FUEL='PROPANE',  /
&MATL ID='BACKING', CONDUCTIVITY=0.2000, DENSITY=585.0000, EMISSIVITY=1.0000, SPECIFIC_HEAT=0.8000,  /
&MATL ID='SAMPLE', CONDUCTIVITY=0.3121, DENSITY=499.0000, EMISSIVITY=0.9035, SPECIFIC_HEAT=0.5963,  /
&SURF ID='SAMPLE-25', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=463.9000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.6532, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0191, 0.0063,  /
&SURF ID='SAMPLE-50', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=463.9000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.6532, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0191, 0.0063,  /
&SURF ID='SAMPLE-70', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=463.9000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-70', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.6532, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0191, 0.0063,  /
&RAMP ID='CONE-RAMP', T = 0.0000, F = 0.0000, /
&RAMP ID='CONE-RAMP', T = 7.5000, F = 66.8986, /
&RAMP ID='CONE-RAMP', T = 15.0000, F = 133.2951, /
&RAMP ID='CONE-RAMP', T = 22.5000, F = 174.9960, /
&RAMP ID='CONE-RAMP', T = 30.0000, F = 215.5011, /
&RAMP ID='CONE-RAMP', T = 37.5000, F = 211.8508, /
&RAMP ID='CONE-RAMP', T = 45.0000, F = 204.9142, /
&RAMP ID='CONE-RAMP', T = 52.5000, F = 196.9503, /
&RAMP ID='CONE-RAMP', T = 60.0000, F = 188.8818, /
&RAMP ID='CONE-RAMP', T = 67.5000, F = 183.1734, /
&RAMP ID='CONE-RAMP', T = 75.0000, F = 177.7730, /
&RAMP ID='CONE-RAMP', T = 82.5000, F = 171.8803, /
&RAMP ID='CONE-RAMP', T = 90.0000, F = 165.9084, /
&RAMP ID='CONE-RAMP', T = 97.5000, F = 162.2023, /
&RAMP ID='CONE-RAMP', T = 105.0000, F = 158.9331, /
&RAMP ID='CONE-RAMP', T = 112.5000, F = 157.5218, /
&RAMP ID='CONE-RAMP', T = 120.0000, F = 156.5315, /
&RAMP ID='CONE-RAMP', T = 127.5000, F = 154.2002, /
&RAMP ID='CONE-RAMP', T = 135.0000, F = 151.5171, /
&RAMP ID='CONE-RAMP', T = 142.5000, F = 148.9078, /
&RAMP ID='CONE-RAMP', T = 150.0000, F = 146.3207, /
&RAMP ID='CONE-RAMP', T = 157.5000, F = 141.3012, /
&RAMP ID='CONE-RAMP', T = 165.0000, F = 135.4535, /
&RAMP ID='CONE-RAMP', T = 172.5000, F = 131.5008, /
&RAMP ID='CONE-RAMP', T = 180.0000, F = 128.2744, /
&RAMP ID='CONE-RAMP', T = 187.5000, F = 124.7402, /
&RAMP ID='CONE-RAMP', T = 195.0000, F = 121.0739, /
&RAMP ID='CONE-RAMP', T = 202.5000, F = 118.8685, /
&RAMP ID='CONE-RAMP', T = 210.0000, F = 117.3608, /
&RAMP ID='CONE-RAMP', T = 217.5000, F = 116.0560, /
&RAMP ID='CONE-RAMP', T = 225.0000, F = 114.8587, /
&RAMP ID='CONE-RAMP', T = 232.5000, F = 114.8805, /
&RAMP ID='CONE-RAMP', T = 240.0000, F = 115.6166, /
&RAMP ID='CONE-RAMP', T = 247.5000, F = 115.5404, /
&RAMP ID='CONE-RAMP', T = 255.0000, F = 114.9393, /
&RAMP ID='CONE-RAMP', T = 262.5000, F = 114.3502, /
&RAMP ID='CONE-RAMP', T = 270.0000, F = 113.7696, /
&RAMP ID='CONE-RAMP', T = 277.5000, F = 112.8536, /
&RAMP ID='CONE-RAMP', T = 285.0000, F = 111.6753, /
&RAMP ID='CONE-RAMP', T = 292.5000, F = 111.2397, /
&RAMP ID='CONE-RAMP', T = 300.0000, F = 111.4414, /
&RAMP ID='CONE-RAMP', T = 307.5000, F = 111.6337, /
&RAMP ID='CONE-RAMP', T = 315.0000, F = 111.8172, /
&RAMP ID='CONE-RAMP', T = 322.5000, F = 111.9540, /
&RAMP ID='CONE-RAMP', T = 330.0000, F = 112.0426, /
&RAMP ID='CONE-RAMP', T = 337.5000, F = 112.8709, /
&RAMP ID='CONE-RAMP', T = 345.0000, F = 114.5368, /
&RAMP ID='CONE-RAMP', T = 352.5000, F = 115.2478, /
&RAMP ID='CONE-RAMP', T = 360.0000, F = 114.7719, /
&RAMP ID='CONE-RAMP', T = 367.5000, F = 113.9295, /
&RAMP ID='CONE-RAMP', T = 375.0000, F = 112.5867, /
&RAMP ID='CONE-RAMP', T = 382.5000, F = 111.8337, /
&RAMP ID='CONE-RAMP', T = 390.0000, F = 111.9664, /
&RAMP ID='CONE-RAMP', T = 397.5000, F = 112.3259, /
&RAMP ID='CONE-RAMP', T = 405.0000, F = 113.0609, /
&RAMP ID='CONE-RAMP', T = 412.5000, F = 113.6312, /
&RAMP ID='CONE-RAMP', T = 420.0000, F = 113.9006, /
&RAMP ID='CONE-RAMP', T = 427.5000, F = 114.0917, /
&RAMP ID='CONE-RAMP', T = 435.0000, F = 114.1240, /
&RAMP ID='CONE-RAMP', T = 442.5000, F = 114.0372, /
&RAMP ID='CONE-RAMP', T = 450.0000, F = 113.6821, /
&RAMP ID='CONE-RAMP', T = 457.5000, F = 113.8327, /
&RAMP ID='CONE-RAMP', T = 465.0000, F = 115.2573, /
&RAMP ID='CONE-RAMP', T = 472.5000, F = 116.9550, /
&RAMP ID='CONE-RAMP', T = 480.0000, F = 119.4253, /
&RAMP ID='CONE-RAMP', T = 487.5000, F = 122.2826, /
&RAMP ID='CONE-RAMP', T = 495.0000, F = 126.3790, /
&RAMP ID='CONE-RAMP', T = 502.5000, F = 129.6927, /
&RAMP ID='CONE-RAMP', T = 510.0000, F = 130.1479, /
&RAMP ID='CONE-RAMP', T = 517.5000, F = 130.8276, /
&RAMP ID='CONE-RAMP', T = 525.0000, F = 132.4533, /
&RAMP ID='CONE-RAMP', T = 532.5000, F = 134.0719, /
&RAMP ID='CONE-RAMP', T = 540.0000, F = 135.6548, /
&RAMP ID='CONE-RAMP', T = 547.5000, F = 136.7695, /
&RAMP ID='CONE-RAMP', T = 555.0000, F = 135.1387, /
&RAMP ID='CONE-RAMP', T = 562.5000, F = 134.0856, /
&RAMP ID='CONE-RAMP', T = 570.0000, F = 137.1674, /
&RAMP ID='CONE-RAMP', T = 577.5000, F = 140.0731, /
&RAMP ID='CONE-RAMP', T = 585.0000, F = 141.3860, /
&RAMP ID='CONE-RAMP', T = 592.5000, F = 142.6688, /
&RAMP ID='CONE-RAMP', T = 600.0000, F = 143.5871, /
&RAMP ID='CONE-RAMP', T = 607.5000, F = 144.5360, /
&RAMP ID='CONE-RAMP', T = 615.0000, F = 146.0267, /
&RAMP ID='CONE-RAMP', T = 622.5000, F = 147.5447, /
&RAMP ID='CONE-RAMP', T = 630.0000, F = 149.9376, /
&RAMP ID='CONE-RAMP', T = 637.5000, F = 152.3300, /
&RAMP ID='CONE-RAMP', T = 645.0000, F = 154.6611, /
&RAMP ID='CONE-RAMP', T = 652.5000, F = 156.9922, /
&RAMP ID='CONE-RAMP', T = 660.0000, F = 157.2538, /
&RAMP ID='CONE-RAMP', T = 667.5000, F = 157.4819, /
&RAMP ID='CONE-RAMP', T = 675.0000, F = 146.9236, /
&RAMP ID='CONE-RAMP', T = 682.5000, F = 135.9271, /
&RAMP ID='CONE-RAMP', T = 690.0000, F = 124.7866, /
&RAMP ID='CONE-RAMP', T = 697.5000, F = 113.6367, /
&RAMP ID='CONE-RAMP', T = 705.0000, F = 102.5077, /
&RAMP ID='CONE-RAMP', T = 712.5000, F = 91.3808, /
&RAMP ID='CONE-RAMP', T = 720.0000, F = 83.0262, /
&RAMP ID='CONE-RAMP', T = 727.5000, F = 75.0085, /
&RAMP ID='CONE-RAMP', T = 735.0000, F = 69.8466, /
&RAMP ID='CONE-RAMP', T = 742.5000, F = 65.1168, /
&RAMP ID='CONE-RAMP', T = 750.0000, F = 61.1731, /
&RAMP ID='CONE-RAMP', T = 757.5000, F = 57.3731, /
&RAMP ID='CONE-RAMP', T = 765.0000, F = 47.5814, /
&RAMP ID='IGNITION_RAMP-25', T = 0.0000, F = 25.0000, DEVC_ID='IGNITION_DEVC-25'/
&RAMP ID='IGNITION_RAMP-25', T = 1.0000, F = 48.4983, /
&RAMP ID='IGNITION_RAMP-50', T = 0.0000, F = 50.0000, DEVC_ID='IGNITION_DEVC-50'/
&RAMP ID='IGNITION_RAMP-50', T = 1.0000, F = 75.6532, /
&RAMP ID='IGNITION_RAMP-70', T = 0.0000, F = 70.0000, DEVC_ID='IGNITION_DEVC-70'/
&RAMP ID='IGNITION_RAMP-70', T = 1.0000, F = 96.8790, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB= 0.0000, 0.1000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB= 0.1000, 0.2000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-70', SURF_ID='SAMPLE-70', XB= 0.2000, 0.3000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-25',  /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-50',  /
&CTRL ID='IGNITION-CTRL-70', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-70',  /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-70', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-70', NO_UPDATE_DEVC_ID='IGNITION_DEVC-70', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-70', CTRL_ID='IGNITION-CTRL-70', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=463.9000, XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=463.9000, XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-70', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=463.9000, XYZ= 0.2500, 0.0500, 0.0000,  /
&TAIL /
